<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第2章　数据中心供配电系统 · 书页 27 · PDF 41 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="040.html">← PDF 40</a><a href="../index.html#original/41">回到课程阅读器</a><a href="042.html">PDF 42 →</a></nav><p class="original-editorial">PDF第41页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-2" id="original-page-content"><header class="book-running-head odd"><span>第 2 章　数据中心供配电系统</span><span class="book-head-ornament"></span><span>27</span></header><p class="book-continuation">量的几百以至几千倍，它可产生异常高温或巨大的机械应力从而引起种种灾害。</p>
<h4>2. 配电系统线路保护</h4>
<p>低压配电系统包括主配电、分支配电和终端配电。通常采用两台电源变压器通过单母排分段后分列运行，又可通过两分段母排之间的联络开关相互联络，保证整个配电系统的供电连续性和工作可靠性。配电系统中的馈线（配出线路）常采用电缆或母线槽系统，并选用断路器或熔断器保护配出线路可能出现的过载和断开故障。选择馈线电缆截面依据过载保护、短路保护、电压降和人身安全等4个要素。</p>
<p>被保护回路内任一点发生短路时，保护电器都能在被保护回路的导体温度上升到允许限值前的时间内切断电源。此时间可依下式计算</p>
<p class="book-formula"><i>t</i>=(<i>KS</i>/<i>I</i>)<sup>2</sup></p>
<p class="book-symbol-line">式中：<i>t</i>——短路电流通过的时间（s）；</p><p class="book-symbol-line">　　　<i>S</i>——导体的截面积（mm<sup>2</sup>）；</p><p class="book-symbol-line">　　　<i>I</i>——短路电流有效值，即方均根值（A）；</p><p class="book-symbol-line">　　　<i>K</i>——计算系数，它取决于导体和绝缘的材质，以及导体通过短路电流时的起始温度和最终温度。</p>
<p>需注意，上式只适用于<i>t</i>不大于5s和不小于0.1s的情况。这是因为短路产生的热量在5s内尚不及逸散，超过5s后热量开始逸散，上式不再适用。而当<i>t</i>小于0.1s时，短路电流中大幅值的非周期电流分量的发热将起显著作用，上式也不再适用。当<i>t</i>小于0.1s时，导体的热承受能力<i>K</i><sup>2</sup><i>S</i><sup>2</sup>应大于短路保护电器切断电源前通过的短路电流的热效应非周期分量<i>I</i><sup>2</sup><i>t</i>值，即</p>
<p class="book-formula"><i>K</i><sup>2</sup><i>S</i><sup>2</sup>&gt;<i>I</i><sup>2</sup><i>t</i></p>
<p>此<i>I</i><sup>2</sup><i>t</i>值无法在设计时进行计算，应由制造商根据试验结果提供。</p>
<p>配电线路除了过载和短路故障外，在分支配电和终端配电线路时，应更重视绝缘（或接地）和过电压故障，因为这类故障直接危及用户的生命安全。</p>
<h4>3. 保护电器的选择</h4>
<p>配电线路保护电器主要选用断路器和熔断器。断路器主要分为A类断路器和B类断路器。断路器的选择性保护配合主要指：A类断路器之间的保护配合，用电流选择性（或能量选择性）原则评价；B类断路器和B类（或A类）断路器之间的保护配合，用时间选择性原则评价。</p>
<ul class="book-list"><li>A类断路器：通常指MCB和MCCB，一般为限流型断路器，其脱扣特性曲线由过载反延时脱扣和短路瞬动脱扣两段曲线组成，即LI两段保护。配电线路发生短路故障时，短路瞬间的电流包含了瞬态非周期分量，短路瞬态的冲击系数与短路电流的稳态值有关。利用A类断路器可限制瞬态短路电流的峰值，快速切除和隔离断路故障。</li></ul></article><nav class="original-navigation"><a href="040.html">← PDF 40</a><a href="042.html">PDF 42 →</a></nav></body></html>