<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第2章　数据中心供配电系统 · 书页 39 · PDF 53 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="052.html">← PDF 52</a><a href="../index.html#original/53">回到课程阅读器</a><a href="054.html">PDF 54 →</a></nav><p class="original-editorial">PDF第53页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-2" id="original-page-content"><header class="book-running-head odd"><span>第 2 章　数据中心供配电系统</span><span class="book-head-ornament"></span><span>39</span></header><ul class="book-list"><li>功率因数达到0.8：功率因数的高低，关乎国家电网系统的节能。对于个人用户来说，电网上损耗的无功功率是由电网承担的，即提高电器的功率因数，可为电网节能。节能电源的功率因数必须要达到0.8以上。采用主动PFC电路的电源，功率因数可以达到0.9以上，有的甚至高达0.99。</li></ul>
<p>5）提高服务器的能效</p>
<p>提高服务器能效可实现的方式方法各不相同，以下列举几种已经在数据中心实施的解决方案。</p>
<h5>采用轻载下高效率电源方案</h5>
<p>电源模块采用超低功耗开关器件，比如超低Rds(on)的MOSFET、SIC二极管或者GaN器件等，以及新拓扑技术等；</p>
<p>采用multiphase或者interleave等技术，即采用多相电源或者交错技术，当电源工作在轻载下时，关掉其中的一些相，仅保留需要的路数在工作，达到高效率目的。</p>
<h5>一个电源带载，另一个备份方案</h5>
<p>采用市电直供服务器加48V电池备份方案，每台服务器配一个交流输入电源（如277V）以及一个48V直流输入电源，并用48V电池作为备份，两电源模块的12V输出并在一起给设备供电。交流电源输入电压范围为AC 180～305V，掉电保持时间最少20ms，输出过电压保护15V，风扇转速随环境温度调压控制。电池备份采用另外一个DC/DC电源（如450W），当5ms内发现AC掉电，最大10ms内开始DC供电，过渡期间两者同时供电。</p>
<p>由于市电输入服务器电源在满负载下有10～20ms的输出保持时间，那么在轻载下输出保持时间可以到30ms以上。假定在轻载时检测到市电停电需要10ms，然后在10ms内唤醒休眠的48V电源并建立输出电压，最后预留10ms的缓冲，那么就可以在市电停电的30ms内唤醒48V输入电源，完成平滑过渡。这样，市电正常时候交流电源承担全部负载，此负载率下电源达到最高效率。48V电源处于冷备份，功耗很少，几乎可以忽略。这种方案主要的风险是需要在很短时间内唤醒备份电源，并平滑过渡切换到备份电源。该风险的一个解决办法是采用掉电保持时间较长的服务器电源，那么这种电源需要较大母线电容或者采用较大功率电源来降额使用，但是这样做也可能造成效率降低。</p>
<p>注：掉电保持时间，指从AC掉电到输出电压下降到精度范围（通常是−2%）时，输出可保持的时间△<i>t</i>。△<i>t</i>与输入电容、AC输入电压、产品效率成正比，而与输出功率、DC-DC部分最低工作电压成反比。</p>
<h5>单电源加电池备份的方案</h5>
<p>采用12V挂电池方案，即分布式电源加分布式电池互为备份，原理是每个服务器带一个电源并配一个12V铅酸电池，市电正常时候市电直接给设备供电并同时给电池充满电，市电中断时候电池放电备份几分钟，直至柴油发电机启动继续供电。</p>
<p>该方案的核心技术是电池管理及切换控制。当市电正常时，直接整流得到13.65V给主板供电（选择13.65V主要是考虑到线上压降，以及电池电压），同时给电池充满电。电池充</p></article><nav class="original-navigation"><a href="052.html">← PDF 52</a><a href="054.html">PDF 54 →</a></nav></body></html>