<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第3章　数据中心供电保障电源 · 书页 82 · PDF 96 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="095.html">← PDF 95</a><a href="../index.html#original/96">回到课程阅读器</a><a href="097.html">PDF 97 →</a></nav><p class="original-editorial">PDF第96页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-3" id="original-page-content"><header class="book-running-head even"><span>82</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p class="book-list-continuation">负载供电仍然受到其他单元和SSC的保护。在维护SSC期间，仍然能保持UPS单元的冗余供电。</p><ul class="book-list"><li>可升级性：可达多个UPS单元并联。</li><li>各个UPS单元均分负载。</li></ul><figure class="book-figure-ch3-p96-0"><img src="../assets/original-figures/p096-fig3-26.webp" width="828" height="805" alt="图3-26　并联单元和公共静态开关柜（SSC）组成的主动冗余"><figcaption>图3-26　并联单元和公共静态开关柜（SSC）组成的主动冗余</figcaption></figure><p>（6）标准配置6：静态切换开关（STS）组成的分布式冗余</p><figure class="book-figure-right book-figure-ch3-p96-1"><img src="../assets/original-figures/p096-fig3-27.webp" width="716" height="820" alt="图3-27　静态切换开关（STS）组成的分布式冗余"><figcaption>图3-27　静态切换开关（STS）组成的分布式冗余</figcaption></figure><p>图3-27所示是在可用性、现场操作和安全性等方面都是最佳的解决方案，并且这是唯一一种可对负载进行电力分配和重组的解决方案。它的灵活性使得供电系统特别容易实现负载所需要的冗余。</p><ul class="book-list"><li>可用性：超过99.9999%，具有最高的可用性等级。</li><li>可维护性：完全分布式冗余，维护可在没有任何负载的情况下进行，达到最大的安全性。</li><li>可升级性：利用部分隔离分布组件的能力，非常容易升级和扩容。</li></ul><h2 id="ch3-s3">3.3　直流UPS（HVDC供电电源）</h2><h3 id="ch3-s3-1">3.3.1　交流供电与直流供电的区别</h3><h4>1. 数据中心采用交流供电的原因</h4><p>至今为止，交流电仍然是数据中心供电的主流方式，但是交流电并不是最高效的供电</p></article><nav class="original-navigation"><a href="095.html">← PDF 95</a><a href="097.html">PDF 97 →</a></nav></body></html>