{"pdfPage": 105, "bookPage": 91, "title": "第3章　数据中心供电保障电源 · 书页 91", "status": "proofread", "htmlFile": "original-pages/105.html", "figures": 1, "unresolved": [], "presentation": "book", "chapter": 3, "htmlSha256": "a4e7272751da289845d9899d5fa9c787e9e577399356c355454981183429ba96", "html": "<header class=\"book-running-head odd\"><span>第 3 章　数据中心供电保障电源</span><span class=\"book-head-ornament\"></span><span>91</span></header><p class=\"book-list-continuation\">密封铅酸蓄电池，放电至其终止电压（通常为10.5V）；</p><figure class=\"book-figure-ch3-p105-0\"><img src=\"assets/original-figures/p105-fig3-32.webp\" width=\"1210\" height=\"602\" alt=\"图3-32　蓄电池存放时自放电与储存温度的关系\"><figcaption>图3-32　蓄电池存放时自放电与储存温度的关系</figcaption></figure><table class=\"book-table book-temperature-table\" id=\"ch3-table-4\"><caption>表3-4　蓄电池贮存寿命与温度关系表</caption><thead><tr><th>温度/℃</th><th>贮存寿命/月</th><th>温度/℃</th><th>贮存寿命/月</th></tr></thead><tbody><tr><td>0～10</td><td>12</td><td>31～40</td><td>3</td></tr><tr><td>11～20</td><td>8</td><td>41～50</td><td>2.5</td></tr><tr><td>11～30</td><td>6</td><td></td><td></td></tr></tbody></table><ul class=\"book-list\"><li>每次深度放电后，应及时对蓄电池进行均衡充电；</li><li>连续放电，放出一半容量以上的蓄电池，应对蓄电池进行均衡充电；</li><li>长时间闲置不用的蓄电池，一般建议3个月均衡充电。</li></ul><h3 id=\"ch3-s4-2\">3.4.2　蓄电池后备时间的计算</h3><p>蓄电池的后备时间是UPS选型中的一个关键性技术指标。它表明市电交流停电后，UPS为数据中心关键系统能够提供多长的工作时间。在这段时间内，运维人员需要选择是切换到第二路市电供电还是启动备用发电机组，或是将关键系统安全关闭。在负载容量确定之后，即可确定相应的UPS容量，然后确定蓄电池的后备时间。</p><p>蓄电池后备时间的计算，主要依赖于蓄电池品牌的选择，包括蓄电池的类型、使用寿命、安装方式等，在决定了蓄电池品牌后，即可参照该品牌的蓄电池参数，来计算蓄电池的容量。</p><h4>1. 按照UPS功率计算蓄电池容量</h4><p>目前许多国内外的蓄电池厂家都在蓄电池产品说明书中提供了蓄电池的恒功率放电数据表，这对于计算蓄电池后备时间是非常方便的（见表3-13）。</p><p>举例：一台200kV·A的UPS，要求使用品牌1的MPS12系列免维护蓄电池，后备时间为15min。UPS的蓄电池终止电压为338V，逆变器效率为0.94，输出功率因数为0.9，试</p>"}