<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第4章　数据中心空调制冷系统 · 书页 107 · PDF 121 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="120.html">← PDF 120</a><a href="../index.html#original/121">回到课程阅读器</a><a href="122.html">PDF 122 →</a></nav><p class="original-editorial">PDF第121页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-4" id="original-page-content"><header class="book-running-head odd"><span>第 4 章　数据中心空调制冷系统</span><span class="book-head-ornament"></span><span>107</span></header><p class="book-list-continuation">心全部热量的90%～95%以上。</p><ul class="book-list"><li>全年冷负荷：由于服务器处理数据一直都在消耗电能并释放出热量，且超出了冬季时维持室内温度所需的热量，所以数据中心主机房内全年都需要制冷。这种特性为利用室外冷源进行自然冷却提供了可能。</li><li>温湿度要求高：数据中心不仅是对服务器运行的环境范围有限制，而且对于温湿度的变化率也有要求，温湿度的突然变化会使电气元件产生内应力，使计算过程受到影响并加速元器件的老化，增加故障概率。对于存储设备，一般要求温度变化速率小于5℃/h。</li><li>洁净度要求高：环境中的尘埃粒子对磁盘等存储设备的精密机械运转部件有一定影响，积聚在电路板和各种电气元件上的尘埃不仅容易吸收水分使其寿命降低，还会严重影响到散热的能力。此外，空气中的化学污染物对服务器电路板中的铜、银会有一定的腐蚀作用，影响整机寿命，空调的正压环境可以避免室外污染物侵入室内。</li></ul>
<h3 id="ch4-s2-3">4.2.3　数据中心负荷计算</h3><p>空调系统的冷负荷主要是服务器等电子信息设备的散热。电子信息设备发热量大（耗电量中约97%都转化为热量），热密度高，夏天冷负荷大，因此数据中心的空调设计主要考虑夏季冷负荷。根据GB 50174—2017，数据中心冷负荷包含以下内容：</p>
<ul class="book-list"><li>数据中心内设备的散热；</li><li>建筑围护结构得热；</li><li>通过外窗进入的太阳辐射热；</li><li>人体散热；</li><li>照明散热；</li><li>新风负荷；</li><li>伴随各种散湿过程产生的潜热。</li></ul>
<p>数据中心内设备的散热量，应以设备实际用电量为准。每台服务器在出厂时均附有一个标称额定功率，但这并不代表实际使用功率。对主机房内的电子信息设备的用电量不能完全掌握时，可参考所选UPS电源的容量和冗余量来计算设备的散热量。</p>
<p>湿负荷包含以下内容：</p><ul class="book-list"><li>人体散湿；</li><li>新风湿负荷；</li><li>渗漏空气湿负荷；</li><li>围护结构散湿。</li></ul>
<p>在工程初期，也可以通过简单估算负荷来做初步计算。根据能量守恒定律可知，机房内用电设备包括服务器、显示器、照明灯具以及空调等所消耗的电能最后都会转变成热量，</p></article><nav class="original-navigation"><a href="120.html">← PDF 120</a><a href="122.html">PDF 122 →</a></nav></body></html>