{"pdfPage": 130, "bookPage": 116, "title": "第4章　数据中心空调制冷系统 · 书页 116", "status": "proofread", "htmlFile": "original-pages/130.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 4, "htmlSha256": "bddf528b2c1869d9f4db4a007e6981f9291322d8410df60db370d2b0894adc3e", "html": "<header class=\"book-running-head even\"><span>116</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><p>开式塔的特点：</p><ul class=\"book-list\"><li>结构简单。</li><li>造价比较低。</li><li>空气与水直接接触，换热效率高。</li><li>水质易受到室外环境影响，处理不好会直接影响冷水机组的换热效果。</li><li>由排污造成的系统水损失量较大。</li></ul>\n<p>闭式塔的特点：</p><ul class=\"book-list\"><li>无杂物进入冷却管路系统，系统的水质不容易受外界环境影响。</li><li>系统结构较开式塔复杂。</li><li>增加了盘管换热设备，造价较高。</li><li>可以进行干式运行，方便进行自然冷却。</li><li>适用于缺水干燥的地区。</li></ul>\n<p>当采用自然冷却时，由于闭式塔水质良好，可以直接实现自然冷却。而开式塔则需通过板式换热器进行热量交换。</p>\n<h4>3. 板式换热器</h4><p>板式换热器是实现开式水冷系统自然冷却的必要设备。它是由一系列具有一定波纹形状的金属片叠装而成的一种换热设备，主要有人字形波纹板、水平平直波纹板和瘤形波纹板。各板片之间形成薄矩形通道，通过板片进行热量交换；由于不同的波纹板相互倒置，构成复杂流道，使流体在波纹板间流道内呈旋转三维流动，能在较低的雷诺数（一般Re=50～200）下产生紊流。</p>\n<p>换热器内的冷、热液体在板式换热器内的流动平行于换热面，接触面积大，因此板式换热器的末端温差可以很小，对水—水换热可低于1℃。而且只要增加或减少几张板片即可容易改变换热面积或流程组合，适应新的工况。</p>\n<p>所以板式换热器具有换热效率高、热损失小、结构紧凑轻巧、占地面积小、应用广泛、使用寿命长等特点，热交换率可高达90%以上，广泛应用于数据中心行业。</p>\n<h4>4. 循环水泵</h4><p>循环水泵为水系统提供了运行动力。循环水泵一般采用离心式泵，应用较多的是单级端吸离心泵。通常单泵流量大于500m<sup>3</sup>/h可以采用双吸泵。冷却、冷冻循环泵通常采用变频装置，以调节水系统的流量适应数据中心部分负荷运行的工况。</p>\n<p>从系统构成来讲，冷冻侧水系统可以分为一次泵和二次泵变流量系统。</p><p>一次泵变流量系统：</p><ul class=\"book-list\"><li>水泵的数量少，管路相对简单，投资较小。</li><li>控制组件少，整个控制系统较简单。</li><li>所需水泵的扬程较大。</li></ul>"}