<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第5章　数据中心后备发电机供电系统 · 书页 149 · PDF 163 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="162.html">← PDF 162</a><a href="../index.html#original/163">回到课程阅读器</a><a href="164.html">PDF 164 →</a></nav><p class="original-editorial">PDF第163页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-5" id="original-page-content"><header class="book-running-head odd"><span>第 5 章　数据中心后备发电机供电系统</span><span class="book-head-ornament"></span><span>149</span></header><p>（3）电气联锁功能</p><ul class="book-list"><li>10kVⅠ、Ⅱ段母线市电电源进线断路器与母线联络断路器之间设电气联锁，禁止两路电源并列运行。</li><li>0.4kV母线发电机电源进线断路器与市电电源断路器之间设电气联锁，市电电源断路器信号确认断开后，发电机电源进线断路器才能合闸，禁止柴油发电机电源和市电电源并列运行。</li></ul>
<h3 id="ch5-s4-3">5.4.3　室内外供储油系统</h3>
<p>室内外供储油系统由储油罐、供油泵、倒油泵、卸油泵、日用油箱、电磁阀、液位计、阻火器、通风系统、排水系统、消防系统、配电与控制系统、环境监控、供回输油管路等组成。</p>
<ul class="book-list"><li>供储油系统供电电源：电源采用双路供电，正常电源与备用电源的切换采用自动转换电源装置末端切换。正常电源宜采用不间断电源系统供电。</li><li>日用油箱间及油泵房应设有可燃气体探测器、火焰探测器、气体声光报警器、声光报警器等必需的消防系统设备，同时应满足消防规范的规定。消防信号可上传园区或模块消控室。</li><li>日用油箱间及油泵房内所有机电设备、照明与开关应按相关规范选用防爆、隔爆产品，建筑物应配有阻火器等相关安全设施。</li><li>卸油间应设置专用静电仪器，防止卸换油时产生静电灾害。</li><li>室外供储油管路应按双环路路由设计，任何一点被切断或者其中一个供油系统发生故障，供油系统仍然可以正常运行。</li><li>日用油箱间及油泵房内应设有通风换气设施。储油罐区和油泵房内应设有排水设施，以保障设施安全。</li><li>柴油油品要求定期进行检测。</li><li>所有系统内的关键信号、危险报警信号均能上传至运维后台，可远程实时监视供油系统环境。罐区及泵房内宜设置红外摄像头并对可燃气体浓度实施安全监视，为自然灾害、不可预测的突发情况、燃油泄漏、维护过程提供安全保障。</li></ul>
<p>控制流程简图如图5-6所示。</p><p>PLC控制站储罐图的显示如图5-7所示。</p><p>控制方案如下：</p>
<p>根据需求，罐区配置埋地油罐数量应按需求设置，每个油罐配置一套供油泵，按一用一备配置，每台泵的运行时间可在触摸屏上切换。两个油罐之间配置一套倒油泵，按运营维护要求执行油罐间相互倒油。宜设置PLC控制站，控制整个室内外供储油系统的运行，包括日用油箱自动或手动加油卸油、电磁阀、回油泵、风机、污水泵的运行控制。PLC控制站宜预留1～2个RS-485通信接口给运维后台，将设备的液位、报警、运行停止等信号均上传至运维后台监控，关键部位应采用就地和远程两种控制方式。</p></article><nav class="original-navigation"><a href="162.html">← PDF 162</a><a href="164.html">PDF 164 →</a></nav></body></html>