{"pdfPage": 252, "bookPage": 238, "title": "第8章　数据中心的消防系统 · 书页 238", "status": "proofread", "htmlFile": "original-pages/252.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 8, "htmlSha256": "c8e923dd2c9d5c35f2aa744935ae9b1c945bfd4eba55e0ecba0e6ee5f88bd9c2", "html": "<header class=\"book-running-head even\"><span>238</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><h3 id=\"ch8-s2-1\">8.2.1　外部火灾蔓延</h3>\n<p>目前有很多相对老旧的数据中心都是直接在已有建筑内改建的。由于原建筑耐火等级较低，且改建后的机房分区不一定与原建筑的防火分区一致，加之老旧建筑可能存在火灾报警系统不健全，消防设施不齐备的情况。因此，当该建筑内其他非数据中心的功能房间发生火灾时，火势就有可能通过围护结构蔓延至数据中心区域，造成数据中心火灾。</p>\n<h3 id=\"ch8-s2-2\">8.2.2　电气火灾</h3>\n<p>电气火灾一般是指由于电气线路、用电设备、电热设备以及供配电设备出现故障释放的热能，如高温、电弧、电火花，以及非故障性释放的能量，如电热器具的炽热表面，在具备燃烧条件下引燃本体或其他可燃物而造成的火灾，也包括由雷电和静电引起的火灾。</p>\n<p>电气系统和空调系统是数据中心平稳运行的左膀右臂。数据中心内供配电设备和用电设备众多，电气火灾的防范是重中之重。</p>\n<p>常见的引发电气火灾的表面原因或者说直接原因无非是设备或线路过热、电弧和电火花的不当散落。究其根本原因，主要有以下几点：</p>\n<h4>1. 设计不合理</h4><p>在设计数据中心供配电系统时，如果用电容量计算不足，设备、线缆、电器元件等选型不合理，就容易造成“小牛拉大车”的过载现象。过载的直接结果就是过热，若不加以防范，很可能引发火灾。</p>\n<p>供配电系统的运行环境也很重要，设计时一定要充分考虑散热和通风措施，远离水源和明火，并按相关规范要求预留设备检修空间，铺设绝缘垫，挂设标识、警示牌。</p>\n<h4>2. 使用不合理</h4><p>每个数据中心都有设计年限，每台电气设备也有使用年限，运维的职责之一就是通过周期性地检查和维护，保证所有电气设备在适宜的环境中得到正确的使用，一来可以保证设备的使用价值得到最大体现，二来可以保护设备不受损坏，延缓设备老化，延长设备的使用年限。如果平时疏于巡检和维护，线路绝缘层破损就不会被发现，从而导致短路引发火灾；电气设备、用电设备的导线与电器元件之间的连接点松动或开关触头接触不良也不会被发现，从而导致触点过热和产生漏电火花，引发火灾。如果不尊重供配电系统设计的合理性和完整性，随意在配电线路上拉电增加用电负载，就会导致供配电设备和线路过热过载，线缆绝缘层老化加剧甚至熔化破损，造成短路，引发火灾。如果不及时更换老旧的部件，比如电阻丝经反复修理后还继续使用，就容易导致电流过大引起线路过载过热引发火灾；让用电设备长时间疲劳运行，致设备自燃，也会引发火灾。</p>\n<h4>3. 操作不合理</h4><p>过去我们在数据中心运维方面缺乏理论认知和实践经验，很多运维人员没有经过正规</p>"}