{"pdfPage": 292, "bookPage": 278, "title": "第10章　京东集团华东数据中心 · 书页 278", "status": "proofread", "htmlFile": "original-pages/292.html", "figures": 1, "unresolved": [], "presentation": "book", "chapter": 10, "htmlSha256": "da44d25719ba4d55430dfd7ebace2770add59669d9e376847b947ebc06fb4a5b", "html": "<header class=\"book-running-head even\"><span>278</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><p class=\"book-continuation\">备（如冷冻水泵、精密空调）供电的UPS采用Galaxy 7000系列500kV·A机组，与市电形成双路供电（末端切换）；为照明、环控等辅助用电设备供电的UPS采用Galaxy 5500系列120kV·A机组，与市电形成双路供电（末端切换）。以下简单介绍Galaxy 7000系列UPS的性能及优势。</p><p>1）技术特点</p><ul class=\"book-list\"><li>Galaxy 7000系列设计采用了各种创新的理念和尖端的技术，确保为各种配电系统中的大功率设备提供全年无间断的高品质供电。</li><li>双转换技术（符合IEC 62040-3/EN 62040-3标准VFI级），该技术是目前唯一可完全隔绝上游电网与负载的，并提供再生的高品质稳定电压的技术。图10-20所示为配有双IGBT组件的三相PFC正弦电流整流器的示意图。</li><li>基于IGBT-PFC的正弦电流输入整流器：整流器吸收正弦波电流，几乎不含任何无功功率，从而避免了因谐波再注入而对上游电网所造成的干扰：<ul><li>超低的电流总谐波失真度THDI小于5%；</li><li>负载大于50%以上时输入功率因数（PF）高于0.99。</li></ul></li></ul><p>上述性能水平结合无中线输入的三相配置，即可显著节省电缆及供电设备的投入成本。</p><figure id=\"ch10-fig-20\" class=\"book-figure-ch10-20 \"><img src=\"assets/original-figures/p292-fig10-20.webp\" width=\"1140\" height=\"703\" alt=\"图10-20　配有双IGBT组件的三相PFC正弦电流整流器的示意图\"><figcaption>图10-20　配有双IGBT组件的三相PFC正弦电流整流器的示意图</figcaption></figure><ul class=\"book-list\"><li>独立于交流电源的蓄电池充电器：充电器由整流器输出供电，可防止交流电源输入产生的波动。蓄电池充电器可按照温度变化对蓄电池进行再充电调节。</li><li>输入电源相序检测：用以保护UPS电源免受不正确相序连接所造成的危害。</li><li>宽大的输入电压（250V至470V）及频率（45Hz至65Hz）范围；双转换PFC整流技术可兼容所有类型及受到干扰的供配电系统，可实现输入电压及频率范围的扩大（35%负载率下输入电压可低至250V）。</li><li>软启动：在逐步启动整流器至0.99功率因数期间，该系统可完全与柴油发电机组兼</li></ul>"}