<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第10章　京东集团华东数据中心 · 书页 280 · PDF 294 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="293.html">← PDF 293</a><a href="../index.html#original/294">回到课程阅读器</a><a href="295.html">PDF 295 →</a></nav><p class="original-editorial">PDF第294页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-10" id="original-page-content"><header class="book-running-head even"><span>280</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p class="book-list-continuation">率器件继续正常运行。图10-23为冗余的通风系统示意图。</p><ul class="book-list"><li>通过自动调节器、传感器或NTC（负温度系数）电阻对所有风机实施监控，一旦检测到故障，则立即发出报警。</li><li>所有功率器件的使用寿命均按照平均温度25℃条件下计算。若温度高于40℃（可设定参数），则显示“环境温度报障”信息。</li></ul><figure id="ch10-fig-22" class="book-figure-ch10-22 "><img src="../assets/original-figures/p294-fig10-22.webp" width="1320" height="867" alt="图10-22　输出功率随温度变化曲线"><figcaption>图10-22　输出功率随温度变化曲线</figcaption></figure><figure id="ch10-fig-23" class="book-figure-ch10-23 "><img src="../assets/original-figures/p294-fig10-23.webp" width="1331" height="645" alt="图10-23　冗余的通风系统示意图"><figcaption>图10-23　冗余的通风系统示意图</figcaption></figure><p>4）可升级配置架构</p><ul class="book-list"><li>当现场由于增大供电功率、新增需要保护的负载、配电系统变更等原因系统需要升级时，Galaxy 7000系列UPS借助灵活的模块化设计，可在不中断负载运行的情况下，处理升级过程中的各个步骤。</li></ul></article><nav class="original-navigation"><a href="293.html">← PDF 293</a><a href="295.html">PDF 295 →</a></nav></body></html>