<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第10章　京东集团华东数据中心 · 书页 288 · PDF 302 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="301.html">← PDF 301</a><a href="../index.html#original/302">回到课程阅读器</a><a href="303.html">PDF 303 →</a></nav><p class="original-editorial">PDF第302页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-10" id="original-page-content"><header class="book-running-head even"><span>288</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p class="book-continuation">通过环路连接，故二者不必一一对应，设备运行平台数的变化和启停可分别独立控制。机组可根据末端负荷的变化，调节负荷侧和冷水机组蒸发器侧的流量，从而最大限度地降低变频水泵的能耗。</p><p>冷却塔设备置于数据中心屋面，如图10-35所示，为多模块组合单元，按需启停，运行方式更灵活。为保证供水可靠性，冷却水蓄水箱（见图10-36）可提供持续8h的补水水源。</p><figure id="ch10-fig-35" class="book-figure-ch10-35 book-half-left"><img src="../assets/original-figures/p302-fig10-35.webp" width="725" height="540" alt="图10-35　屋面冷却塔实景"><figcaption>图10-35　屋面冷却塔实景</figcaption></figure><figure id="ch10-fig-36" class="book-figure-ch10-36 book-half-right"><img src="../assets/original-figures/p302-fig10-36.webp" width="716" height="540" alt="图10-36　冷却水备用补水箱实景"><figcaption>图10-36　冷却水备用补水箱实景</figcaption></figure><h4>5. 冷源控制系统</h4><p>为了使自控系统与设备有更好的匹配性，本项目中的冷源控制系统由冷水机组厂家提供与机组相适应的控制器和软件。监控系统由UPS和市电双路供电，保障运行安全性。</p><p>系统架构如图10-37所示，系统网络结构模式为分布式控制，由管理层网络和监控层网络组成。</p><figure id="ch10-fig-37" class="book-figure-ch10-37 "><img src="../assets/original-figures/p302-fig10-37.webp" width="1415" height="918" alt="图10-37　厂家冷源控制系统基本架构"><figcaption>图10-37　厂家冷源控制系统基本架构</figcaption></figure></article><nav class="original-navigation"><a href="301.html">← PDF 301</a><a href="303.html">PDF 303 →</a></nav></body></html>