{
  "title": "机房之外 · 数据中心工程研习",
  "source": {
    "title": "京东数据中心构建实战",
    "authors": "吕科等",
    "publisher": "机械工业出版社",
    "year": 2018,
    "pdfPages": 325,
    "bodyPages": 310,
    "pdfOffset": 14
  },
  "chapters": [
    {
      "id": 1,
      "title": "数据中心概述",
      "shortTitle": "从业务到场地",
      "bookRange": [
        1,
        7
      ],
      "question": "机房还没开建，哪些决策已经决定了它未来的可靠性与成本？",
      "summary": "以业务中断的后果确定目标，再把等级、选址、功能区和建筑布局连成一套可解释的方案。作者在这里建立了后续电力、冷却、消防与运维共同遵守的设计边界。",
      "authorIntent": "本章先回答为何建设、为谁服务，再讨论在哪里建、如何分区。作者把实用、安全、可靠与未来扩容放在一起，提醒读者：设备能力只有放进合适的空间、路径与运营条件中才有意义。（课程对作者论述的归纳）",
      "goals": [
        "区分基本、冗余、可维护与容错要求，并识别整体中的薄弱环节",
        "比较选址的业务、资源、自然条件与运维代价",
        "画出能说明人流、物流、电力和冷却关系的功能布局"
      ],
      "connections": [
        {
          "to": 2,
          "why": "供电等级与独立路由把宏观可靠性目标落实到供电链路。"
        },
        {
          "to": 4,
          "why": "气候、密度与功能区位置决定冷却方式和空间需求。"
        },
        {
          "to": 5,
          "why": "柴油机的运输、进排风、噪声与储油必须在总体布局阶段解决。"
        },
        {
          "to": 6,
          "why": "访客路径、管理分区和监控中心位置影响后续安防与运营。"
        }
      ],
      "lessons": [
        {
          "id": "1-1",
          "title": "数据中心的分级：先定义失败的代价",
          "section": "1.1",
          "bookPages": [
            1,
            3
          ],
          "minutes": 12,
          "question": "多买一台备用设备，为什么还不能宣称机房具备容错能力？",
          "lead": "等级首先描述业务需要何种持续运行能力。把等级名称换成可以验证的故障与维护场景，才有可能做出正确设计。",
          "sections": [
            {
              "title": "从中断后果开始，而不是从设备清单开始",
              "body": [
                "书中先按数据丢失或网络中断造成的经济、社会影响讨论 A、B、C 等级：基本要求着眼正常状态，冗余要求考虑设备故障，容错要求进一步考虑意外事故和维护期间的连续运行。三者描述的是系统能力，不能只凭设备品牌或采购价格判定。"
              ]
            },
            {
              "title": "容量冗余与路径冗余是两件事",
              "body": [
                "Uptime Tier 的介绍把容量组件和分配路径分开：备用容量解决某台设备缺失后是否仍够用，多条路径解决某段链路退出后是否仍能送达。可并行维护意味着计划维护不打断服务；容错还需要检查突发故障、物理隔离与连续冷却。两条线穿过同一受损空间，仍可能同时失效。"
              ]
            },
            {
              "title": "认证对象与整体等级",
              "body": [
                "书中分别介绍设计、建造和运营认证，并提醒同一数据中心各组成部分可以采用不同技术等级，但整体按较低能力确定。电力做得很强，不能补偿冷却链路的单点故障。课程据此要求每一个等级主张都附上边界、证据和失败场景。"
              ]
            },
            {
              "title": "把标准当成评审语言",
              "body": [
                "本节还介绍 TIA-942 从电信接入、场地、建筑、安全、电力、暖通及消防等方面展开要求。书中对不同体系的并列介绍有助于建立比较维度，但课程不把不同体系当作可直接互换的认证，也不把 2018 年书中引用的版本当作当前项目的合规结论。先学会提出正确问题，再核对项目采用的有效版本。"
              ]
            }
          ],
          "misconception": {
            "wrong": "UPS 是 2N，所以整个数据中心自然就是最高等级。",
            "right": "UPS 只是链路的一部分。供电路径、制冷、空间隔离、维护方式和末端连接都可能限制整体能力。"
          },
          "decision": {
            "scenario": "两套独立 UPS 最后接到一个公共列头柜，设计人员据此宣称末端已消除单点故障。评审首先应该做什么？",
            "options": [
              {
                "text": "只确认两台 UPS 容量相同",
                "feedback": "容量相同不能消除公共列头柜这个共同依赖。"
              },
              {
                "text": "把公共列头柜退出作为场景，检查负载是否仍有完整供电路径",
                "feedback": "正确。以完整路径和失效场景检验等级主张，比数设备更有效。"
              },
              {
                "text": "增加 UPS 的电池数量",
                "feedback": "增加后备时间没有解决共同路径失效。"
              }
            ],
            "answer": 1
          },
          "recall": [
            {
              "q": "容量冗余和路径冗余各解决什么问题？",
              "a": "前者保证失去部分设备后仍有足够能力，后者保证失去部分分配链路后仍能送达负载。"
            },
            {
              "q": "为什么要区分设计、建造和运营？",
              "a": "图纸中的能力、实际建成的能力与长期运行管理能力是不同的证据对象。"
            }
          ],
          "practice": {
            "task": "在纸面上为一个假想业务写三个场景：正常运行、单设备故障、计划维护。对每个场景列出电力和冷却必须保留的能力。",
            "deliverable": "一页业务连续性需求表",
            "criteria": [
              "明确业务中断后果",
              "同时覆盖设备与路径",
              "每项等级判断有可验证场景"
            ]
          }
        },
        {
          "id": "1-2",
          "title": "数据中心的选址：低电价之外的成本",
          "section": "1.2",
          "bookPages": [
            3,
            4
          ],
          "minutes": 12,
          "question": "气候凉爽、电价便宜的地区，为什么不一定是最好的建设地点？",
          "lead": "作者沿着城市、资源地区、寒冷干燥地区和高原地区的比较，展示了一个不断补充约束条件的决策过程。",
          "sections": [
            {
              "title": "第一层：业务能不能迁过去",
              "body": [
                "早期数据中心集中在大城市与沿海地区，与网络、交通、人才和核心业务位置有关。迁向土地、水电便宜的地区，虽然可能减少资源成本，但若网络、客户可达性或技术人员条件不能支撑业务，便宜资源并不会自动转化为收益。选址首先是业务问题。"
              ]
            },
            {
              "title": "第二层：自然条件同时带来收益与代价",
              "body": [
                "寒冷气候有利于利用自然冷源，较低湿度为蒸发降温提供条件。作者随即补上另一面：施工和室外维护可能面临结冰、冻裂、材料脆化与沙尘。高原地区的温和气候与洁净空气也需和经济条件、散热及耗水对环境的影响一起分析。不能只截取节能的一面。"
              ]
            },
            {
              "title": "第三层：风险红线与可恢复性",
              "body": [
                "书中选址表把交通设施、危险源、住宅、洪水及滑坡等因素纳入评估。表格的价值在于提醒读者把外部事件纳入设计边界：建筑本身没有故障，并不意味着到达机房的道路、电力和通信没有被同一事件影响。具体距离和限制须按项目有效规范复核。"
              ]
            },
            {
              "title": "形成能够被质疑的比较",
              "body": [
                "完整的选址报告应先给出排除条件，再比较业务接近程度、网络与供电条件、气候可利用性、建设和运行成本、人才及交通。还要列出尚未得到证实的条件，例如线路是否真正独立、当地自然冷却时数是否匹配实际温湿度。作者最终要求的综合判断，意味着选择有依据，也承认代价与不确定性。"
              ]
            }
          ],
          "misconception": {
            "wrong": "只要自然冷却时间长，选址就一定更经济。",
            "right": "还要把网络、业务距离、施工维护、防冻防尘、供水与外部风险纳入完整成本和服务约束。"
          },
          "decision": {
            "scenario": "甲地电价较低，但技术人员难到达且业务网络条件未验证；乙地资源较贵，接近业务且支持条件明确。下一步最合理的是？",
            "options": [
              {
                "text": "直接选择甲地",
                "feedback": "只比较电价跳过了业务约束。"
              },
              {
                "text": "直接选择乙地并结束分析",
                "feedback": "支持条件明确是优势，但仍需量化资源成本与可接受风险。"
              },
              {
                "text": "先确定业务不可妥协的条件，再核实甲地缺失证据并进行全周期比较",
                "feedback": "正确。先筛选可行方案，再比较代价，避免用低价掩盖不满足的需求。"
              }
            ],
            "answer": 2
          },
          "recall": [
            {
              "q": "自然冷源收益为什么需要伴随风险分析？",
              "a": "同一气候条件可能减少制冷能耗，也增加防冻、防尘、施工和运维难度。"
            },
            {
              "q": "选址表中危险源距离的教学用途是什么？",
              "a": "建立外部风险清单与排除条件，实际数值必须按项目采用的有效规范核验。"
            }
          ],
          "practice": {
            "task": "为两个虚构候选地点制作比较表，自定课程练习假设，分别列出业务、资源、气候、交通和风险证据；禁止只按总分掩盖硬性不合格项。",
            "deliverable": "候选地点决策表及待核查清单",
            "criteria": [
              "区分硬约束与偏好",
              "记录每项判断的证据",
              "说明所选地点的一项代价"
            ]
          }
        },
        {
          "id": "1-3",
          "title": "数据中心的组成：机柜之外还有什么",
          "section": "1.3",
          "bookPages": [
            4,
            5
          ],
          "minutes": 12,
          "question": "机柜更密集、主机房更小，为什么整座数据中心未必更省面积？",
          "lead": "空间规划必须从设备的完整生命周期出发：进入、安装、运行、维护、退出，都需要相应场所和基础设施。",
          "sections": [
            {
              "title": "四类区域对应四种工作",
              "body": [
                "主机房容纳服务器、网络和存储设备；辅助区承担安装、调试、维修、监控、拆包和备件等工作；支持区提供变配电、UPS、电池、柴油机、冷却和消防条件；行政管理区承载办公、值守和客户管理。把这些区域区分开，才能识别谁服务于谁，以及哪些活动不应混在一起。"
              ]
            },
            {
              "title": "面积公式是初步估算，不是平面设计",
              "body": [
                "当设备资料尚不充分时，书中用 A=SN 估算主机房面积：N 包括机柜、大型电子信息设备和列头柜等数量，S 是单台设备对应的面积指标。原书给出的 S 经验范围为 2.0—4.0 平方米/台。这个关系用于早期量级判断，不能替代工艺布置、维护距离和具体通道设计。"
              ]
            },
            {
              "title": "密度把压力转移到支持系统",
              "body": [
                "本节指出，机柜功率密度升高可能缩小主机房面积，却增加支持区需求。相同总 IT 负荷若集中到更少机柜，配电与散热的难度不会随地板面积同比下降。书中还给出早期辅助区和支持区合计面积的经验估算，并强调它受等级、密度和冷却方式影响；不能机械套用比例。"
              ]
            },
            {
              "title": "把未知条件写在估算旁边",
              "body": [
                "行政区面积则随人员和工作方式变化。课程把这一节转化为可更新的空间预算：逐项记录设备、人数、冗余方案和工艺假设，再标出需要哪些后续章节的数据来收敛。这样后期改变 UPS 形式、柴油机容量或空调方案时，就能看出哪些房间和路径必须跟着调整，而不是到施工阶段才发现放不下。"
              ]
            }
          ],
          "misconception": {
            "wrong": "设备台数乘以机柜底面积，就是需要建设的机房面积。",
            "right": "设备面积指标还包含布置需求；完整设施更要包括辅助、支持和管理区域，并接受维护、物流及安全条件校核。"
          },
          "decision": {
            "scenario": "方案把机柜密度提高一倍，准备同步把支持区面积减半。应如何评价？",
            "options": [
              {
                "text": "合理，因为主机房已经变小",
                "feedback": "主机房地板面积不代表需要的电力与散热能力。"
              },
              {
                "text": "先核对总负荷、配电和冷却工艺，重新评估支持区",
                "feedback": "正确。密度变化可能使支持区约束更严。"
              },
              {
                "text": "所有功能区面积都必须保持不变",
                "feedback": "也过于绝对。面积应由具体工艺和约束确定。"
              }
            ],
            "answer": 1
          },
          "recall": [
            {
              "q": "拆包区与电池室分别属于哪类区域？",
              "a": "拆包区属于辅助区；电池室属于提供动力与保障的支持区。"
            },
            {
              "q": "A=SN 中最容易被忽略的限制是什么？",
              "a": "这是资料不足阶段的估算，N 不只包括服务器机柜，S 也不能简单当作机柜的物理底面积。"
            }
          ],
          "practice": {
            "task": "课程假设有 100 台需纳入估算的机柜及设备，分别取 S=2.5 和 3.5 平方米/台计算主机房量级，再列出不能由该公式得到的空间。",
            "deliverable": "面积估算表与四区清单",
            "criteria": [
              "得到 250 与 350 平方米的教学结果",
              "明确数字是课程假设",
              "列出至少三类需独立核算的空间"
            ]
          }
        },
        {
          "id": "1-4",
          "title": "数据中心的规划布局：让系统在空间中协同",
          "section": "1.4",
          "bookPages": [
            5,
            7
          ],
          "minutes": 15,
          "question": "设备都买对了，为什么仍可能出现无法安装、难以维护或运行成本很高的问题？",
          "lead": "建筑是各专业相遇的地方。作者用承重、运输、排风、气流和电缆距离，把前面抽象的系统目标落到具体空间。",
          "sections": [
            {
              "title": "建筑条件会约束技术选择",
              "body": [
                "新建多层或高层建筑会增加疏散、防水、承重、货运通道和货梯方面的要求；既有建筑改造更要先核对抗震、耐火与楼板荷载。柴油机、冷水机组等大设备还需要安装运输和进排风条件。不能等设备选型完成才把建筑当作可任意容纳设备的外壳。"
              ]
            },
            {
              "title": "人流与物流要分别走得通",
              "body": [
                "人员路线包括通勤、访客安检参观与运维巡视；物流则要覆盖卸货、搬运、存放和调试。路线分开有助于保护运行环境与管理边界，但分开并不等于隔绝：应在受控位置完成交接，并确保未来设备替换仍有路径。设计评审需要画出全过程，而不只画最终摆放位置。"
              ]
            },
            {
              "title": "相邻关系来自物理与运行逻辑",
              "body": [
                "作者建议考虑矩形房间的空间利用，并根据消防方式划分区域。主机房可以通过冷、热通道组织气流；精密空调间的位置与排水、隔热有关。行政管理区靠近主要入口，而噪声、废气较大的大型设备间应与之拉开关系。供配电房靠近电池及主机房，则可减少低压电缆距离和损耗。"
              ]
            },
            {
              "title": "为未来变化留下结构性余地",
              "body": [
                "本章结语把未来扩容放入当前规划：预留空间只是其中一项，还需要让管线路由、运输路线、配电与冷却扩展方式相互兼容。课程评审一张平面图时，会同时问正常使用、设备故障、更换和扩容四种场景。好的布局让这些场景可以被清楚解释，也把不可避免的冲突提前暴露。"
              ]
            }
          ],
          "misconception": {
            "wrong": "布局只是把各专业确定好的设备摆进房间。",
            "right": "布局会反过来影响容量、损耗、施工、维护、安全与扩容，必须与各专业共同迭代。"
          },
          "decision": {
            "scenario": "冷水机组房的位置方便日常运行，但更换设备需要穿过正在使用的主机房。哪项修改最优先？",
            "options": [
              {
                "text": "把设备外壳颜色与主机房统一",
                "feedback": "不解决全生命周期运输问题。"
              },
              {
                "text": "补充设备更换路径，并评估受控物流与运行区分离方案",
                "feedback": "正确。建设时能放进去不等于运营后能更换。"
              },
              {
                "text": "只扩大机组的额定容量",
                "feedback": "容量增加不能消除搬运与运行冲突。"
              }
            ],
            "answer": 1
          },
          "recall": [
            {
              "q": "低压配电房靠近主机房与电池区的理由是什么？",
              "a": "减少电缆敷设距离、投资和线路损耗，同时需要满足相应隔离与维护条件。"
            },
            {
              "q": "布局中为何必须讨论未来设备替换？",
              "a": "设备寿命短于建筑寿命，只验证初次安装会遗漏运行期间的大件更换需求。"
            }
          ],
          "practice": {
            "task": "画一张只包含主机房、支持区、辅助区、管理区的概念平面图，用不同线型标出人员、设备、电力及冷却关系，再模拟一次冷水机组更换。",
            "deliverable": "概念布局图和三项冲突说明",
            "criteria": [
              "四区功能完整",
              "物流不依赖穿越运行主机房",
              "说明扩容或替换的可行路径"
            ]
          }
        }
      ],
      "quiz": [
        {
          "question": "判断整体可靠性时，最需要警惕哪种情况？",
          "options": [
            "各专业采用不同品牌",
            "一个关键系统成为其他系统共同依赖的单点",
            "行政区与主机房面积不同"
          ],
          "answer": 1,
          "explanation": "等级应落实到完整系统能力；关键链路的薄弱环节可能限制整体。"
        },
        {
          "question": "比较两个选址时，正确的第一步是什么？",
          "options": [
            "只比较电价",
            "先确定业务硬约束与风险排除条件",
            "选择全年温度最低处"
          ],
          "answer": 1,
          "explanation": "先保证业务和风险条件可接受，成本比较才有意义。"
        },
        {
          "question": "关于高功率密度机柜，哪项判断符合本章思路？",
          "options": [
            "必然减少所有功能区面积",
            "只改变服务器数量",
            "可能减少主机房面积，却增加支持系统需求"
          ],
          "answer": 2,
          "explanation": "空间密度与电力、冷却需求相互关联，必须从全设施核算。"
        }
      ]
    },
    {
      "id": 2,
      "title": "数据中心供配电系统",
      "shortTitle": "把电送到负载",
      "bookRange": [
        8,
        51
      ],
      "question": "如何证明电网到服务器的每一环，既能持续供电，也能把故障限制在最小范围？",
      "summary": "从市电质量、中压网络到低压保护、切换与机柜末端，建立端到端的供电视角。服务器负载不是被动对象，它的非线性、电源冗余与能效特征会反过来决定上游方案。",
      "authorIntent": "作者沿着实际电能路径解释设备与架构，再回到末端服务器和接地防雷，要求设计者既理解被服务的负载，也理解故障如何发生和传播。核心是使配置、保护、监控与运营相互匹配。（课程对作者论述的归纳）",
      "goals": [
        "追踪中压、低压、UPS、列头柜和 PDU 的完整供电链路",
        "解释断路器选择性、ATSE 转换与独立路由之间的关系",
        "用负载特性、接地与雷电路径审查供电方案"
      ],
      "connections": [
        {
          "to": 1,
          "why": "业务等级和总体布局决定供配电需要达到的能力与物理边界。"
        },
        {
          "to": 3,
          "why": "UPS 与电池补足供电质量和短时后备能力，但必须与上下游保护配合。"
        },
        {
          "to": 5,
          "why": "柴油机接替较长时间的市电失效，其负载特性受 UPS 与服务器影响。"
        },
        {
          "to": 6,
          "why": "配电遥测、遥信和机柜计量要进入统一监控与报警管理。"
        }
      ],
      "lessons": [
        {
          "id": "2-1",
          "title": "供配电要求：连续供电只是起点",
          "section": "2.1",
          "bookPages": [
            8,
            12
          ],
          "minutes": 15,
          "question": "电压表显示有电，服务器为什么仍可能受到供电问题影响？",
          "lead": "把电力要求拆成连续性、质量和可观测性，才能知道 UPS、备用电源与监控分别承担什么职责。",
          "sections": [
            {
              "title": "用时间尺度分解连续性",
              "body": [
                "供配电链路从外部电源，经中低压设备、UPS 与机柜配电到达电子信息设备。书中按毫秒、分钟、小时等尺度讨论异常：短时问题依赖合适的 UPS 及储能，较长停电还需要其他市电或柴油发电系统。后备设备不是互相替代的名词，而是共同覆盖一条时间轴。"
              ]
            },
            {
              "title": "供电与负载之间存在双向影响",
              "body": [
                "频率偏差、电压波动、不平衡、谐波和瞬态扰动会影响设备。另一方面，UPS、变频设备及开关电源等非线性负载也会改变电流波形。作者列举谐波对发电机可用能力、保护动作、电动机、变压器、线路和通信的影响，尤其提醒三次及三倍频谐波可能在中性线上叠加。"
              ]
            },
            {
              "title": "治理方法必须对应产生机制",
              "body": [
                "改变谐波源配置、串联电抗、改善三相不平衡、无功补偿、提高供电点承受能力和采用滤波装置，是书中给出的不同方向。它们作用不同，不能把所有电能质量问题都归结为缺少一台滤波器。先确定干扰源、传播路径、测量边界与目标，再评估措施的效果和代价。"
              ]
            },
            {
              "title": "把等级转成配置，把配置接入监控",
              "body": [
                "本节将 A、B、C 等级与电源、变压器、柴油机、UPS、旁路及空调配电对应。设计还须提供遥测、遥信和受控遥控能力：量值说明正在发生什么，状态与报警说明发生了什么，控制承担有授权的响应。原书中的具体备用时间及标准数值是历史来源材料，课程练习着重检查覆盖逻辑，不代替项目规范审查。"
              ]
            }
          ],
          "misconception": {
            "wrong": "只要 UPS 不停机，就已经满足全部供电要求。",
            "right": "还需要核对电能质量、后备时长、冷却供电、上下游路径、故障隔离和运行监控。"
          },
          "decision": {
            "scenario": "UPS 输入电压正常，但中性线发热且服务器负荷分配不均。更合理的分析方向是？",
            "options": [
              {
                "text": "只增加电池后备时间",
                "feedback": "这不解释中性线发热的来源。"
              },
              {
                "text": "核对三相负荷、非线性电流与谐波测量",
                "feedback": "正确。不平衡与谐波可能共同增加中性线电流。"
              },
              {
                "text": "认定供电系统没有问题",
                "feedback": "有电不代表电流分配与电能质量正常。"
              }
            ],
            "answer": 1
          },
          "recall": [
            {
              "q": "遥测、遥信各提供什么信息？",
              "a": "遥测提供电压、电流、功率、温度等量值；遥信提供开关状态、故障和报警等状态信息。"
            },
            {
              "q": "为何 UPS 与柴油机要放在同一时间轴上？",
              "a": "两者覆盖的后备时段和转换职责不同，接替过程与容量共同决定连续供电。"
            }
          ],
          "practice": {
            "task": "为课程虚构场景画一条从瞬时扰动到持续停电的时间轴，标注 UPS、储能、备用电源和监控的职责及需验证的接口。",
            "deliverable": "供电保障时间轴与证据清单",
            "criteria": [
              "区分质量和连续性",
              "包括冷却负载的需求",
              "明确转换与接替条件"
            ]
          }
        },
        {
          "id": "2-2",
          "title": "中压电源：理解拓扑、接地与保护",
          "section": "2.2",
          "bookPages": [
            12,
            21
          ],
          "minutes": 20,
          "question": "中压网络的选择，为什么不能只看用电总容量？",
          "lead": "中压系统把外部电网连接到各功能变电所。电压、距离、接线、接地和保护相互限制，任何一项单独最优都不等于系统最优。",
          "sections": [
            {
              "title": "电压与送电能力",
              "body": [
                "电源电压要结合用电容量、设备特性、距离、回路数量及当地公共电网决定。作者用标准电压和线路送电能力表建立量级认识：同样的电压，线路种类和距离变化也会改变供电能力。因此选址阶段的供电条件必须落实成可验证的接口资料。"
              ]
            },
            {
              "title": "中性点接地改变故障的样子",
              "body": [
                "不接地、经阻抗或消弧线圈接地、直接接地三种思路，会改变单相接地电流、健全相对地电压、绝缘要求和保护动作。小电流接地系统的连续性优势伴随过电压及故障持续风险；直接接地有利于限制部分过电压，却会产生更大的接地故障电流。课程只做故障路径分析，不把书中允许带故障运行的历史描述作为操作许可。"
              ]
            },
            {
              "title": "主接线与配电网是两个尺度",
              "body": [
                "单母线、分段母线和双母线描述汇集与分配电能的站内结构；放射式、树干式和环式描述供电线路如何到达负荷点。放射式故障影响范围小但线路较多；树干式节省线路却共享更多路径；环网还要区分图上成环与实际运行状态。不能看到两条进线就跳过母线与馈线的共同依赖。"
              ]
            },
            {
              "title": "继电保护的四项要求",
              "body": [
                "选择性把切除范围限制在故障附近，可靠性要求该动作时动作，速动性减少故障损伤，灵敏性保证不利条件下仍能识别故障。它们必须协调，不能简单理解为越快越好。作者给出的单电源与双电源典型接线，把计量、测量、变压器保护、无功补偿与扩容空间一并纳入。"
              ]
            },
            {
              "title": "维护条件从设计时就存在",
              "body": [
                "本节最后列出清洁干燥、防水防动物、接点、绝缘、仪表、继电保护及变压器温控等检查对象。课程将其变为设备台账与维护证据需求：若无法识别设备、获取状态或安全隔离，图纸上的可靠结构就难以长期维持。具体检测与整定由合格专业人员按项目制度执行。"
              ]
            }
          ],
          "misconception": {
            "wrong": "环形接线图天然意味着所有线路同时带电，且不会中断。",
            "right": "必须区分拓扑与运行方式，并核对故障定位、隔离、转供以及保护配合。"
          },
          "decision": {
            "scenario": "两个变电所共用一条树干馈线，需求强调单线路故障不影响另一个变电所。评审应优先检查什么？",
            "options": [
              {
                "text": "公共树干故障时的供电路径与转供能力",
                "feedback": "正确。目标对应的是线路独立性与故障隔离。"
              },
              {
                "text": "两个变电所的门是否同色",
                "feedback": "外观与故障隔离能力无关。"
              },
              {
                "text": "只比较变压器效率",
                "feedback": "效率不能回答公共馈线退出后的连续性。"
              }
            ],
            "answer": 0
          },
          "recall": [
            {
              "q": "主接线与配电网接线有什么区别？",
              "a": "前者关注站内电能汇集分配，后者关注线路怎样连接各负荷点。"
            },
            {
              "q": "保护为什么不能只追求最快动作？",
              "a": "还需选择性、可靠性与灵敏性，否则可能扩大停电范围或产生误动作。"
            }
          ],
          "practice": {
            "task": "在纸面上比较放射式与树干式供电，分别标出一处线路故障影响的负荷，再写一份需要向设计单位确认的保护与维护问题清单。",
            "deliverable": "两张概念拓扑及评审问题",
            "criteria": [
              "区别站内母线与外部馈线",
              "标明共享路径",
              "包含计量、保护和维护证据"
            ]
          }
        },
        {
          "id": "2-3a",
          "title": "低压配电（一）：冗余如何遇到故障保护",
          "section": "2.3",
          "bookPages": [
            22,
            29
          ],
          "minutes": 20,
          "question": "为什么一条支路短路，可能让设计为冗余的系统大面积停电？",
          "lead": "覆盖 2.3.1—2.3.4。先看配电架构，再看保护怎样限制故障；只有两者配合，独立路径才有实际价值。",
          "sections": [
            {
              "title": "先决定负荷怎样被分组",
              "body": [
                "低压设计需要接线清楚、操作和维护方便，同时适应变化。集中放射式使负荷独立受电，故障范围较小；分散的母线槽、树干或链式布置更便于部分负荷增减，但共享路径增多。作者并未要求所有负载采用一种形式，而是依据容量、重要性和环境组合使用，并关注配电级数和三相平衡。"
              ]
            },
            {
              "title": "双总线的意义在于可追踪的独立性",
              "body": [
                "本节比较 N、N+1、2N，并展示 2N 与 Δ2N 的分配思路。阅读这些图时，应从机柜两个输入口向上追踪，记录共用电源、开关、母线和空间。数量、容量和路由是三个维度；任何故障场景都要重新检查剩余能力，不能把正常状态平均分担的能力误当成故障后保证。"
              ]
            },
            {
              "title": "断路器承担的不只是通断",
              "body": [
                "ACB、MCCB、MCB 分别常见于不同配电层级；热磁与电子脱扣器在可整定程度上不同。额定能力、分断能力与脱扣特性要和负载、导体及安装点故障电流水平协调。选择性强调尽量仅切除故障支路，限流减少故障能量，级联则依赖上下级配合，三者不能混为同一性能。"
              ]
            },
            {
              "title": "时间与热承受能力必须一起看",
              "body": [
                "过载会积累热损伤，短路还可能产生强烈热与机械效应。保护曲线必须落在导体承受能力允许的范围内。为等下级动作而增加延时，也增加了导体承受的故障能量。书中用 ZSI 级间选择性联锁说明如何通过信号协调减少不必要的越级跳闸；这仍需实际设备配合验证，课程不提供整定或现场操作步骤。"
              ]
            }
          ],
          "misconception": {
            "wrong": "上下级断路器额定电流不同，就一定具有选择性。",
            "right": "还要核对实际故障电流、脱扣曲线、短延时、瞬动及制造商验证的配合范围。"
          },
          "decision": {
            "scenario": "末端短路时，下级和上级断路器一起跳闸。直接把上级动作无限延后是否可行？",
            "options": [
              {
                "text": "可行，只要保住其他负载即可",
                "feedback": "忽略了电缆与设备承受故障能量的限制。"
              },
              {
                "text": "应同时审查保护选择性和线路热承受能力",
                "feedback": "正确。缩小停电范围不能以超出热稳定能力为代价。"
              },
              {
                "text": "只增加备用 UPS",
                "feedback": "更多 UPS 不会自动修复上下级保护配合。"
              }
            ],
            "answer": 1
          },
          "recall": [
            {
              "q": "并联容量增加为什么不一定等于冗余？",
              "a": "若所有单元都必须投入才能承担负载，任何一台退出都会失去所需容量。"
            },
            {
              "q": "ZSI 的教学重点是什么？",
              "a": "保护装置通过级间信息协调动作，使故障附近优先切除，同时避免无必要的上级延时。"
            }
          ],
          "practice": {
            "task": "画一套三级配电概念图，在末端标出假想短路点，分别描述选择性成立与越级跳闸时受影响的负载；列出所需曲线和试验资料。",
            "deliverable": "故障影响范围图及验证资料表",
            "criteria": [
              "标明故障与非故障负载",
              "兼顾选择性和热承受能力",
              "不把概念图当现场整定方案"
            ]
          }
        },
        {
          "id": "2-3b",
          "title": "低压配电（二）：切换装置与机柜末端",
          "section": "2.3",
          "bookPages": [
            29,
            34
          ],
          "minutes": 18,
          "question": "两路电源都存在时，负载为什么可能依然得不到自动恢复？",
          "lead": "覆盖 2.3.5—2.3.6。切换装置的检测位置、保护功能与维护旁路，决定了它能处理哪些故障；列头柜和 PDU 把可靠性延伸到最后一段。",
          "sections": [
            {
              "title": "ATSE 观察的是什么",
              "body": [
                "ATSE 监视电源电路，并把负载从一个电源转换到另一个电源。书中区分具有过电流分断能力的 CB 级与主要承担转换、承载功能的 PC 级。关键并不是简单评出谁更好，而是将自身保护与上下级保护配合起来。若 CB 级装置与下级同时动作，控制器上口电压仍正常，就可能没有触发预期的自动转换。"
              ]
            },
            {
              "title": "转换、隔离与检修是不同职责",
              "body": [
                "两段式与带零位的三段式在转换过程上不同，但有零位不等于已经满足检修隔离。装置本身同样需要维护，因此要讨论前端隔离、旁路和联锁；极数则与接地方式、中性线及保护要求关联。课程把这些内容变成设计审查问题，不提供带电切换或接线指令。"
              ]
            },
            {
              "title": "把自动转换开关自身也放进失效场景",
              "body": [
                "作者专门讨论 ATSE 单点故障：若切换装置损坏或需要检修，系统是否还有可用的供电与切换能力？旁路隔离方案或系统冗余必须覆盖这一状态，还需明确容量、状态显示以及防误操作机制。只在两路市电之间画一个方框，会掩盖这个重要依赖。"
              ]
            },
            {
              "title": "列头柜和 PDU 是管理接口",
              "body": [
                "列头柜不只分电，还应掌握主支路电压、电流、负载率、开关状态、电量及异常。这些数据服务安全预警与运营成本核算。PDU 进一步承担机柜内接口、分组分配、监控、安装固定和插头防松等任务。真正的端到端设计要检查每台双电源设备接到哪里、支路容量如何占用、故障和能耗能否被定位到正确对象。"
              ]
            }
          ],
          "misconception": {
            "wrong": "ATSE 上游有两个电源，任何下游停电都会自动切到另一路。",
            "right": "控制器检测的是特定位置的电源状态；下游保护动作不一定形成可识别的上游电源异常。"
          },
          "decision": {
            "scenario": "计划检修唯一一台 ATSE，但业务要求不断电。设计评审最需要补充哪项？",
            "options": [
              {
                "text": "切换装置退出时的旁路或冗余路径、隔离与联锁证明",
                "feedback": "正确。必须把切换器本身的检修纳入连续性分析。"
              },
              {
                "text": "只增加状态指示灯",
                "feedback": "可见性有帮助，但不能创造供电路径。"
              },
              {
                "text": "让 ATSE 更频繁地切换",
                "feedback": "动作次数并不解决检修路径问题。"
              }
            ],
            "answer": 0
          },
          "recall": [
            {
              "q": "为何三段式零位不能直接等同于检修隔离？",
              "a": "电气隔离需要满足相应性能与安全条件，装置自身维护还涉及前端及控制电源隔离。"
            },
            {
              "q": "列头柜支路计量有什么双重价值？",
              "a": "既能识别过载、不平衡等运行风险，也能按机柜或业务核算电量与成本。"
            }
          ],
          "practice": {
            "task": "对一台假想双电源服务器制作供电身份卡：列头柜、支路、PDU、插口和所属供电路径；再列出 ATSE 退出时需证明的系统条件。",
            "deliverable": "末端供电身份卡与检修场景表",
            "criteria": [
              "两路路径可从设备追溯到上游",
              "记录支路状态和负载信息",
              "区分转换与隔离职责"
            ]
          }
        },
        {
          "id": "2-3c",
          "title": "低压配电（三）：从服务器理解供电需求",
          "section": "2.3",
          "bookPages": [
            34,
            40
          ],
          "minutes": 18,
          "question": "服务器铭牌上写的功率，能直接拿来当整个数据中心的实际负荷吗？",
          "lead": "覆盖 2.3.7。作者把视角从配电房转到被服务的电子信息设备：不理解它，容量、冗余和节能就容易算错。",
          "sections": [
            {
              "title": "标准规定接口，实际运行决定负荷",
              "body": [
                "本节介绍 ATX 与 SSI 及其 EPS、TPS、MPS、DPS 子规范，并区分安全、谐波、电磁兼容和企业设计要求。课程保留的重点是：电源不是只有瓦数的盒子，还具有输入输出范围、接口、均流、冗余和散热约束。书中提及的规范及功率范围属于出版时期背景，采购必须使用设备当前确认的资料。"
              ]
            },
            {
              "title": "三个功率口径不能混用",
              "body": [
                "最大输出铭牌功率、最大工况功率和 CPU 满利用率下的整机功率不同。额定输入电压也不能直接乘以另一工况下的最大输入电流当成额定输入功率。规划需要说明负载组合、测量工况和增长假设，避免用原书的经验比例替代具体设备数据。CPU 满载并不自动代表所有部件的最大用电状态。"
              ]
            },
            {
              "title": "双电源必须遇到两条独立路径",
              "body": [
                "服务器冗余电源可均分电流，也可能让部分模块带载、部分备用。若两根电源线最终回到同一条有单点的路径，设备内部冗余就无法获得上游独立性的好处。还需检查失去一路后另一电源模块、PDU 和支路是否能承担转移过来的负载，而不只看正常状态是否轻载。"
              ]
            },
            {
              "title": "效率问题一直延伸到主板",
              "body": [
                "书中讨论轻载高效电源、一个电源带载另一个备用、48V 后备以及 12V 分布式电池等方案。转换级数减少可能降低损耗，却增加切换、定制和电池管理要求。普通 PUE 不单独揭示服务器内部电源损耗，因此要同时看全系统耗电和真正交付给计算任务的能量，避免指标改善而业务能耗没有改善。"
              ]
            }
          ],
          "misconception": {
            "wrong": "双电源服务器每路正常只带一半负载，所以每条上游支路只需按一半容量设计。",
            "right": "还须校核失去一路时的负载转移，剩余路径与电源模块需满足设计的故障工况。"
          },
          "decision": {
            "scenario": "A、B 两路 PDU 正常各承担一半功率，A 路失效后 B 路超过允许能力。这个方案的问题是什么？",
            "options": [
              {
                "text": "正常分担比例不够平均",
                "feedback": "平均分担不能替代故障工况校核。"
              },
              {
                "text": "只验证了正常负载，没有验证单路退出",
                "feedback": "正确。冗余的检验发生在部分系统不可用时。"
              },
              {
                "text": "服务器内部一定没有双电源",
                "feedback": "即使内部双电源正常，上游路径容量也可能不足。"
              }
            ],
            "answer": 1
          },
          "recall": [
            {
              "q": "为什么 CPU 100% 利用率不等于整机最大功率？",
              "a": "存储、内存、网络、风扇等部件的工况也影响整机用电。"
            },
            {
              "q": "分布式电池靠近负载能带来什么取舍？",
              "a": "可能减少转换环节，但提高设备定制、控制管理和维护要求，还要考虑低压传输损耗。"
            }
          ],
          "practice": {
            "task": "课程假设三类服务器有不同铭牌、实测峰值及典型负荷。自行建立清单，分别计算三种口径并解释适用范围，再加入单路失效场景。",
            "deliverable": "负载口径表和双路容量核查",
            "criteria": [
              "所有数字标明课程假设",
              "区分铭牌与实测",
              "覆盖故障后的负载转移"
            ]
          }
        },
        {
          "id": "2-3d",
          "title": "低压配电（四）：接地、防雷与共同参考点",
          "section": "2.3",
          "bookPages": [
            40,
            51
          ],
          "minutes": 22,
          "question": "把所有“地”随手连在一起，为什么可能消除一个读数问题，却引入更大的运行风险？",
          "lead": "覆盖 2.3.8—2.3.9。接地既关系故障电流和人身保护，也关系参考电位、电磁干扰和雷电泄放，必须在完整系统中理解。",
          "sections": [
            {
              "title": "先画故障回路，再记系统名称",
              "body": [
                "TN-S 分开中性线 N 与保护线 PE；TN-C 使用 PEN；TN-C-S 在规定位置分开后不能任意再合并。TT 的设备保护接地与电源接地在电气上独立，故障回路特性不同；IT 则以不接地或经阻抗接地的电源结合绝缘监测来处理第一次接地故障。保护电器能否动作，取决于实际故障回路与动作条件。"
              ]
            },
            {
              "title": "零地电压需要追溯原因",
              "body": [
                "服务器负荷不平衡及三倍频谐波可增加中性线电流，沿线压降会形成零地电位差。原书明确反对为降低读数而在 TN-S 内任意短接 N 与 PE：这可能使工作电流分流到保护导体。隔离变压器形成的新系统与随手重复连接不同，方案必须由系统设计决定。课程练习只识别逻辑错误，不引导现场改线。"
              ]
            },
            {
              "title": "逻辑地、保护地与等电位需要协调",
              "body": [
                "电子电路的逻辑参考点并不等于可以忽略机柜外壳保护。作者比较直流地悬空和接大地的干扰与安全取舍，并把功能地、等电位联结和联合接地放进同一结构。关键不是寻找一个万能电阻数值，而是说明电流可能走哪里、哪些电位差影响设备、哪些保护条件必须满足。"
              ]
            },
            {
              "title": "防雷是多条进入路径的整体防护",
              "body": [
                "直击雷防护由接闪、引下与接地等环节组成；感应雷和传导浪涌还可能经电源、通信、天馈线、金属结构或地电位变化进入。书中用 LPZ 分区组织外部与内部防护，并结合等电位、分流、接地和屏蔽。差模是线与线之间的电压差，共模是线路与参考地之间的电压差，保护需对应实际路径。"
              ]
            },
            {
              "title": "保持工程边界",
              "body": [
                "避雷针不能单独保护所有敏感电子设备；一个 SPD 也不能替代完整的分区与配合。原书对各接口给出的具体器件数值不能直接作为今天的采购表。评审应核对接口、布线、接地和保护设备之间的协调，把雷电、开关扰动与电磁兼容共同纳入，但实际设计与检测由专业流程完成。"
              ]
            }
          ],
          "misconception": {
            "wrong": "零地电压偏高时，把 N 与 PE 短接就解决了问题。",
            "right": "可能只是改变读数，却把工作电流引入保护路径；必须核查不平衡、谐波、线路压降与系统接地结构。"
          },
          "decision": {
            "scenario": "建筑已装避雷针，设计人员准备取消所有通信和电源接口的浪涌分析。是否合理？",
            "options": [
              {
                "text": "合理，雷击只会从屋顶进入",
                "feedback": "雷电还可能通过线路传导、空间感应和地电位变化影响设备。"
              },
              {
                "text": "不合理，应沿不同进入路径评估内外部防护",
                "feedback": "正确。建筑防直击雷与敏感电子设备内部防护承担不同任务。"
              },
              {
                "text": "只需要把 UPS 容量加大",
                "feedback": "UPS 容量不能替代接口防护与等电位设计。"
              }
            ],
            "answer": 1
          },
          "recall": [
            {
              "q": "TN-S 中为何不能任意重复连接 N 与 PE？",
              "a": "重复连接可能让正常工作电流分流到保护导体，改变设备参考电位和保护条件。"
            },
            {
              "q": "共模与差模有什么区别？",
              "a": "差模电压存在于两条导线之间，共模电压存在于导线与参考地之间。"
            }
          ],
          "practice": {
            "task": "画出一台服务器的电源线、网络线、机柜外壳和参考地关系，以概念箭头标出可能的浪涌进入路径；对每条路径写需要核查的专业设计资料。",
            "deliverable": "接口与风险路径图",
            "criteria": [
              "同时覆盖电源和信息接口",
              "区分正常工作电流与故障电流",
              "不把概念图作为接线指令"
            ]
          }
        }
      ],
      "quiz": [
        {
          "question": "两根服务器电源线接在同一 PDU 上，主要遗漏了什么？",
          "options": [
            "路径独立性",
            "服务器外观",
            "机柜编号"
          ],
          "answer": 0,
          "explanation": "设备内部双电源不能补偿上游公共 PDU 失效。"
        },
        {
          "question": "为什么保护延时不能只为避免上级跳闸而无限加大？",
          "options": [
            "设备颜色会变化",
            "导体与设备承受故障能量的能力有限",
            "会自动提高功率因数"
          ],
          "answer": 1,
          "explanation": "选择性与热稳定必须同时满足，故障电流持续越久可能造成越大损伤。"
        },
        {
          "question": "关于供电监控，哪项最完整？",
          "options": [
            "只看总进线功率",
            "只记录 UPS 品牌",
            "把主支路量值、开关状态、报警和负载身份关联"
          ],
          "answer": 2,
          "explanation": "端到端可观测性才能定位容量、故障及运营成本问题。"
        }
      ]
    },
    {
      "id": 3,
      "title": "数据中心供电保障电源",
      "shortTitle": "保障不断电",
      "bookRange": [
        52,
        98
      ],
      "question": "选择 UPS 与电池时，怎样从设备参数走向可靠、可维护且有效率的系统？",
      "summary": "从 UPS 的能量流和运行模式出发，比较容量、冗余、交流与直流架构，再把电池性能、监测及维护接起来。全章反复提醒：效率、可用性和成本取决于实际系统与实际工况。",
      "authorIntent": "作者把蓄电池所处位置作为理解供电架构的线索，并把供电保障解释为电源转换、能量储备、故障容错和可维护性的共同结果。章节末尾回到监控与保养，说明设计能力必须通过运营保持。（课程对作者论述的归纳）",
      "goals": [
        "解释正常、电池、静态旁路和维修旁路四种能量路径",
        "用负载与故障工况审查 UPS 容量、冗余和效率",
        "依据厂商放电数据理解电池后备能力，并建立维护证据"
      ],
      "connections": [
        {
          "to": 2,
          "why": "UPS 上下游的选择性与服务器实际负荷决定其配置是否有效。"
        },
        {
          "to": 4,
          "why": "电源损耗形成热负荷，电池环境温度又影响能力与寿命。"
        },
        {
          "to": 5,
          "why": "电池后备时间须覆盖备用柴油机接替及其他约定处置。"
        },
        {
          "to": 6,
          "why": "剩余后备时间、单体异常及 UPS 状态需要进入监控与响应闭环。"
        }
      ],
      "lessons": [
        {
          "id": "3-1",
          "title": "交流 UPS 的基本原理：沿着能量走一遍",
          "section": "3.1",
          "bookPages": [
            52,
            63
          ],
          "minutes": 22,
          "question": "UPS 已经切到旁路且负载仍在运行，为什么不能认为保护水平与正常状态相同？",
          "lead": "UPS 的核心不是凭空产生能量，而是把电网、储能和旁路组织起来，在规定条件下保持负载供电。",
          "sections": [
            {
              "title": "从电网与敏感负载的矛盾出发",
              "body": [
                "电涌、暂态、电压骤升骤降、噪声及中断，会使公用电网与敏感负载的需求不一致。UPS 提供电压和频率调节、干扰抑制、不同供电路径间的转换以及一定后备时间。电池储存能量，整流器和逆变器改变能量形式；只有看清各自职责，才能理解电池耗尽或旁路异常时系统的边界。"
              ]
            },
            {
              "title": "三种拓扑的取舍",
              "body": [
                "后备式正常时主要由市电带载，异常后才由电池和逆变器接替，结构简单但存在转换与调节限制；在线互动式利用双向变换及稳压改善部分问题；双转换在线式使电力正常经过 AC—DC—AC，持续调节输出，但增加了转换损耗、成本和结构复杂度。选择须匹配负载可接受的供电条件。"
              ]
            },
            {
              "title": "四种运行模式是四种保障状态",
              "body": [
                "正常方式由整流器经直流母线供逆变器；电池方式由储能维持母线；静态旁路在过载或内部故障等情况下由旁路源供电；维修旁路则为设备维护提供另一路径。旁路带载时负载不再得到原先逆变调节的全部保护。无间断转换还依赖旁路电压与同步条件，不能将“可切换”当成所有状态下的零中断承诺。"
              ]
            },
            {
              "title": "工频与高频要回到实际电路",
              "body": [
                "作者从 SCR 与 IGBT 整流、直流母线、斩波器及输出变压器的差异，比较功率因数、损耗、体积重量、噪声和并联系统。学习时应把这些特点写成待查参数，而不把出版时期对技术路线的评价视为今天所有产品的结论。设备效率曲线、兼容性与测试资料比单一标签更有解释力。"
              ]
            },
            {
              "title": "架构选择是全系统问题",
              "body": [
                "第 52 页特别提醒：电池越靠近服务器，可能减少转换级数，也提高定制和管理要求，并增加低压传输损耗的压力。甚至可能出现服务器功耗下降、传统 PUE 上升而总能耗下降的情形。因此要沿电网到有效负载的完整路径评估收益。"
              ]
            }
          ],
          "misconception": {
            "wrong": "有 UPS，任何模式下都保持同样的调节和后备能力。",
            "right": "正常、电池和旁路模式的能量来源、保护能力与剩余时间不同；转换能力也有适用条件。"
          },
          "decision": {
            "scenario": "监控显示负载供电正常，但 UPS 正处于静态旁路。最准确的判断是？",
            "options": [
              {
                "text": "无需关注，因为负载没有掉电",
                "feedback": "忽略了当前保障状态与后续故障承受能力的变化。"
              },
              {
                "text": "确认旁路原因、旁路源质量及当前剩余保障能力",
                "feedback": "正确。运行状态正常与保障能力完整不是同一件事。"
              },
              {
                "text": "电池必然已经失效",
                "feedback": "过载或内部故障等也可能触发旁路，不能直接下结论。"
              }
            ],
            "answer": 1
          },
          "recall": [
            {
              "q": "静态旁路与维修旁路分别解决什么问题？",
              "a": "静态旁路支持运行中电源路径转换；维修旁路为设备检修提供供电与隔离安排，两者的职责不同。"
            },
            {
              "q": "无间断转旁路需要关注什么条件？",
              "a": "旁路电源处于允许范围，并满足相位、频率等同步与设备转换条件。"
            }
          ],
          "practice": {
            "task": "分别画正常、电池、静态旁路和维修旁路的概念能量路径，用标签说明每种模式下谁提供能量、哪些调节仍存在以及下一步最怕什么故障。",
            "deliverable": "四态能量路径图",
            "criteria": [
              "储能与变换器职责明确",
              "旁路状态的能力变化清楚",
              "不包含现场开关操作步骤"
            ]
          }
        },
        {
          "id": "3-2",
          "title": "交流 UPS 的选择：容量、冗余与可用性",
          "section": "3.2",
          "bookPages": [
            64,
            82
          ],
          "minutes": 25,
          "question": "所有设备功率加起来没有超限，为什么 UPS 方案仍可能不满足要求？",
          "lead": "容量计算要同时面对稳态、启动、失去冗余与未来扩容；系统评价还必须包括故障修复和维护条件。",
          "sections": [
            {
              "title": "先描述负载，才谈 UPS 的数字",
              "body": [
                "非线性负载会产生非正弦电流，需要关注谐波有效值、总谐波失真度 THD、峰值因数、启动电流以及功率因数。PF=P/S，而基波相移的 cosφ 只表达一部分关系，不能在存在谐波时不加条件地混用。选型同时核对 kW 与 kVA 两种能力，不能认为一个满足就代表全部满足。"
              ]
            },
            {
              "title": "单机与并联都要核查四种工况",
              "body": [
                "作者依次计算负载功率、选 UPS 额定容量、核实有功能力与负载率，并检查启动瞬态。N+1 中的 N 台必须能在冗余单元退出后承担负载；正常时全部单元均分功率不能证明这一点。多台同时启动的瞬态与逐台启动不同，课程只做数学场景比较，不制定真实设备上电操作。"
              ]
            },
            {
              "title": "低负载效率把冗余和能耗连接起来",
              "body": [
                "设备给出的满载效率不一定代表实际运行效率。主动冗余使多个 UPS 分担负荷，单机负载率可能较低，固定损耗的影响增加。合理比较应使用规划工况与相同供电边界的效率曲线，并同时计算产生的热量；简单增大设备容量可能提高余量，也可能加大长期损耗。"
              ]
            },
            {
              "title": "可用性包括修得快与故障不扩散",
              "body": [
                "本节从 MTBF、MTTR 延伸到容错、可维护性、扩容、故障隔离、监控和专业服务。备件、人员能力与故障定位会影响恢复时间。原书可用性公式与图示采用的时间口径需辨别，课程不混用不同定义，也不将书中示例的多个“9”当成具体项目保证。"
              ]
            },
            {
              "title": "六类配置用同一组问题比较",
              "body": [
                "单机、1+1、2+1 加外置维修旁路、串联热备份、公共静态开关柜 SSC、由 STS 组织的分布式冗余，各有共享环节、升级和维护条件。对每一种都问：退出哪台设备后负载由谁承担，哪段仍是共同依赖，如何限制故障传播，扩容时需改变什么。这样才能从配置名称走向可审查的系统方案。"
              ]
            }
          ],
          "misconception": {
            "wrong": "三台 UPS 并联就一定是 2+1 冗余。",
            "right": "只有两台就足以承担设计负载，并满足相应工况和保护要求时，第三台才形成所声称的冗余能力。"
          },
          "decision": {
            "scenario": "课程假设三台各 50 kVA 的 UPS，负载 120 kVA，忽略其他限制。能否称作满足这一负载的 2+1 冗余？",
            "options": [
              {
                "text": "可以，总容量 150 kVA",
                "feedback": "总容量是正常状态，失去一台仅剩 100 kVA。"
              },
              {
                "text": "不可以，失去一台后容量不足",
                "feedback": "正确。2+1 必须校核仅 N 台可用的状态。"
              },
              {
                "text": "取决于机柜是否同一颜色",
                "feedback": "与容量冗余无关。"
              }
            ],
            "answer": 1
          },
          "recall": [
            {
              "q": "PF 与 cosφ 为什么可能不同？",
              "a": "PF 表示总有功与视在功率之比，cosφ 通常描述基波相移；非线性负载的谐波还会影响总功率因数。"
            },
            {
              "q": "为什么服务和备件也属于可用性设计？",
              "a": "它们影响故障检测、维修与恢复所需时间，进而影响实际不可用时间。"
            }
          ],
          "practice": {
            "task": "课程假设设计负载 80 kVA，比较单台 100 kVA 与三台 50 kVA 的 2+1 概念方案，计算正常及失去一台后的单机负载率，再列出尚缺的选型数据。",
            "deliverable": "容量场景表与缺失证据清单",
            "criteria": [
              "2+1 正常为约 53.3%，失去一台为 80%",
              "仍要求有功、瞬态与效率资料",
              "包含共同路径与维护分析"
            ]
          }
        },
        {
          "id": "3-3",
          "title": "直流 UPS：少一次转换，就一定更好吗",
          "section": "3.3",
          "bookPages": [
            82,
            85
          ],
          "minutes": 18,
          "question": "直流架构减少转换环节后，为什么仍需要重新审查设备、保护和维护？",
          "lead": "作者支持从全链路寻找节能空间，同时列出了技术兼容、器件、成本和生态方面的阻力；这正是方案比较应保留的完整论证。",
          "sections": [
            {
              "title": "交流成为主流也有生态原因",
              "body": [
                "本节从供电历史、传输与设备接口解释交流系统的广泛应用。服务器内部最终需要直流，并不意味着外部接口可以随意改成直流。既有电网、设备标准、产品供应与运维经验构成了实际约束。一个电路在原理上可工作，与系统被厂商确认支持，是两个层次。"
              ]
            },
            {
              "title": "直流架构简化了什么",
              "body": [
                "书中讨论 240V 等 HVDC 方案：省去部分逆变环节，储能可在直流侧提供保障，模块并联不需要像交流并联那样处理相位与频率同步。模块数量随负荷扩展，也可能改善实际负载率。收益来自具体转换路径和运行工况，不能把原书给出的经验节能比例当作所有项目共同的结果。"
              ]
            },
            {
              "title": "减少一类复杂性，会增加另一类要求",
              "body": [
                "直流没有交流电流周期性过零的条件，对开关器件灭弧和分断能力有相应要求。传输电压、导体配置与距离会改变电缆成本和线路损耗。设备输入范围、极性、接口、保护器件、监控和维护能力都需要配套验证，不能只更换一个上游电源就假定系统完成迁移。"
              ]
            },
            {
              "title": "兼容性与责任边界是技术条件的一部分",
              "body": [
                "作者在结尾明确讨论某些服务器电源的特殊设计、长期可靠性和维保认可问题。课程把这些转为书面证据清单：设备厂商支持范围、保护器件直流适用性、试验边界、交付责任和维护支持。原书关于标准缺失及市场成熟度的描述属于 2018 年背景，不用于判断今天市场状态。"
              ]
            },
            {
              "title": "用同一输出任务比较方案",
              "body": [
                "比较交流与直流时，应固定有效 IT 任务与服务要求，计入整流、逆变、配电、服务器内部转换和相关冷却损耗，再比较全周期成本与风险。只比较某台 UPS 的效率，会漏掉其他环节；只看转换级数，也可能漏掉低压传输和产品匹配的代价。"
              ]
            }
          ],
          "misconception": {
            "wrong": "服务器内部是直流，所以任何交流输入服务器都能直接接 HVDC。",
            "right": "必须得到具体设备对输入范围、保护、接口与长期运行的明确支持及验证，不能从内部原理推导现场兼容性。"
          },
          "decision": {
            "scenario": "供应商声称直流方案更省电，却没有服务器厂商兼容说明和直流保护资料。应如何处理？",
            "options": [
              {
                "text": "只要输入电压数值接近就采用",
                "feedback": "忽略了直流分断、接口、产品支持与长期运行条件。"
              },
              {
                "text": "把兼容、保护及全链路能耗证据作为方案比较前提",
                "feedback": "正确。收益与适用条件必须一起证明。"
              },
              {
                "text": "断言所有直流方案都不可用",
                "feedback": "缺少资料不等于技术路线本身不可行，应补齐证据。"
              }
            ],
            "answer": 1
          },
          "recall": [
            {
              "q": "直流并联与交流并联的一项重要差别是什么？",
              "a": "直流模块没有交流相位和频率同步这一类要求，但仍需要均流、保护和控制协调。"
            },
            {
              "q": "直流开关为什么要专门核验？",
              "a": "直流没有周期性过零条件，灭弧与故障分断需要相应的器件设计和额定能力。"
            }
          ],
          "practice": {
            "task": "制作交流与 HVDC 的桌面方案比较表，将转换环节、设备兼容、线路、保护、维护、能耗边界分别列出，未知项保留为空并写明向谁取证。",
            "deliverable": "架构比较与兼容性证据表",
            "criteria": [
              "收益与代价并列",
              "所有适用结论有设备级证据",
              "不把比较表当作改线方案"
            ]
          }
        },
        {
          "id": "3-4",
          "title": "UPS 蓄电池配置：后备分钟数来自哪里",
          "section": "3.4",
          "bookPages": [
            86,
            95
          ],
          "minutes": 22,
          "question": "电池标称容量相同，为什么实际后备时间可能不同？",
          "lead": "电池的容量不能脱离放电速率、终止电压、温度、老化和负载。选择电池是在选择一个受条件约束的可用能量系统。",
          "sections": [
            {
              "title": "分类与充电过程",
              "body": [
                "本节介绍酸性、碱性以及开口、密封等分类，重点讨论 UPS 中的密封铅酸电池。恒流阶段限制初期电流，恒压阶段逐步恢复储量，浮充用于补偿自放电。所谓免维护主要不能理解为不用检查：密封、气体复合与阀控特性并不取消温度、通风、状态监测和故障管理。"
              ]
            },
            {
              "title": "放电曲线比单个 Ah 数更重要",
              "body": [
                "放电电流增大，电压下降和可提供时间都会变化；接近终止区域后继续放电可能损伤电池。温度影响可释放能力、自放电和寿命，过放电、过量自放电以及个体不一致又会改变实际能力。因此应根据目标时间、终止电压与实际工况使用厂家曲线或恒功率表，不能简单把 Ah 当作固定的可用电量。"
              ]
            },
            {
              "title": "从负载向电池反推",
              "body": [
                "先确定交流负载需要的有功功率，再结合逆变效率求所需直流功率；之后核对 UPS 允许的电压范围、串联单体数，以及目标时长和终止电压下的单体能力，评估并联组数。恒流曲线法还需注意放电过程中电压变化对电流的影响。串联数量与组数的取整不能忽略设备边界和最小保障要求。"
              ]
            },
            {
              "title": "原例需要校核，方法不能机械照抄",
              "body": [
                "原书第 92 页算例存在可见的单位、代入数字与算术不一致，例如正文 330 W/cell 与代入式 303 W 不一致，单体数与 12V 电池只数也需复核。本课程保留其“依据厂家放电资料选型”的思路，不把该页计算结果作为工程答案；学习者应练习单位、取整和容量余量检查。"
              ]
            },
            {
              "title": "监测把名义容量变成可用证据",
              "body": [
                "外部监测跟踪单体电压、内阻、均衡性与趋势；UPS 内部监视器依据电池参数、负载、温度和模型估算剩余时间，还可提供过放电保护、温度补偿与检测功能。剩余分钟数是带假设的估计，必须结合报警与电池状态理解，并与备用电源接替和业务处置时间对应。"
              ]
            }
          ],
          "misconception": {
            "wrong": "两组电池 Ah 相同，就能在任何负载下提供相同后备时间。",
            "right": "放电速率、终止电压、温度、寿命、效率与具体电池特性都会改变可用后备能力。"
          },
          "decision": {
            "scenario": "两个方案采用相同标称 Ah，但一个要求高功率短时放电，另一个低功率长时放电。应如何比较？",
            "options": [
              {
                "text": "直接按 Ah 判定完全相同",
                "feedback": "Ah 的测试条件与实际使用条件不能忽略。"
              },
              {
                "text": "依据各自终止电压和目标时长核对厂家放电曲线",
                "feedback": "正确。后备能力需要对应具体放电工况。"
              },
              {
                "text": "只比较外壳尺寸",
                "feedback": "尺寸不足以证明放电能力。"
              }
            ],
            "answer": 1
          },
          "recall": [
            {
              "q": "为什么要从交流有功负载除以逆变效率得到电池侧需求？",
              "a": "电池侧必须同时提供负载获得的能量和逆变过程损耗。"
            },
            {
              "q": "后备时间估计为何需要电池状态数据？",
              "a": "老化、温度和单体差异会让实际可用能力偏离名义或新电池条件。"
            }
          ],
          "practice": {
            "task": "课程假设负载 90 kW、逆变效率 0.95，先计算约 94.74 kW 的直流需求，再列出完成电池选型还缺少的资料；不要自行指定真实电池组。",
            "deliverable": "计算起点与选型资料清单",
            "criteria": [
              "单位与效率方向正确",
              "包含时长、终止电压和厂商放电表",
              "列出温度、老化、冗余及取整校核"
            ]
          }
        },
        {
          "id": "3-5",
          "title": "运行维护保养：让设计能力持续存在",
          "section": "3.5",
          "bookPages": [
            95,
            98
          ],
          "minutes": 15,
          "question": "设备安装验收合格后，为什么仍需要重复检查房间、连接和电池状态？",
          "lead": "运行环境和负载会改变，电池与元件会老化。维护的目标是发现能力退化，并把异常转成可追踪的处置。",
          "sections": [
            {
              "title": "四个维护目的形成一条闭环",
              "body": [
                "作者列出工作状态检查、电池功能确认、现场错误纠正与故障隐患查找。它们不是四份互不相干的表：数据表明偏差，分析区分原因，处置恢复状态，复核证明问题解决。课程把工具和仪表视为获得证据的方式，具体检测、维修与安全措施由具备资质的人员和批准流程实施。"
              ]
            },
            {
              "title": "先关注环境与可接近性",
              "body": [
                "房间内后来增加的物品可能挡住控制面板、通风或维护通道；温湿度变化会影响 UPS 与电池。清洁度、积尘、通风和接地连接同样影响可靠性。温度过高可能加速电池老化，过低又影响放电能力。设计时合格的环境，需要通过运行记录持续确认。"
              ]
            },
            {
              "title": "电池组要看到每个单体",
              "body": [
                "只看整组电压可能漏掉个体问题。书中要求关注外观鼓包、端子状态、绝缘、单体电压与放电表现，还要检查房间积水、通风、裸露端子防护及消防条件。维护判断应把异常单体与组内一致性、寿命和历史记录联系起来，不能只凭一个瞬时读数决定更换范围。"
              ]
            },
            {
              "title": "日常巡检与专业维护互相支持",
              "body": [
                "巡检记录环境、UPS 数据、运行状态及异常；专业检查与试验进一步确认能力。自动检测也可能暂时改变后备能力，因此应纳入受控计划，而非被当作毫无影响的按钮。发现问题后要通知相应责任人、制定方案并复核关闭，这使巡检真正服务于供电保障。"
              ]
            },
            {
              "title": "从检查清单回到业务时间窗",
              "body": [
                "本章最后强调按实际可用性需要选择方案，并使电池后备时间与工程需求匹配。维护效果应落在可回答的问题上：当前可用路径有哪些，电池还能承担什么，哪些设备处于降级状态，异常有没有负责人和时限。可维护性不是采购附加项，而是持续实现设计目标的一部分。"
              ]
            }
          ],
          "misconception": {
            "wrong": "免维护电池加上自动监控，就不需要日常巡检和记录。",
            "right": "仍需检查环境、物理状态、单体差异、参数与报警处置，自动监控只是证据来源之一。"
          },
          "decision": {
            "scenario": "一节电池的趋势数据持续偏离同组其他电池，但总电压仍正常。应如何处理？",
            "options": [
              {
                "text": "总电压正常就删除报警",
                "feedback": "组总值可能掩盖单体退化。"
              },
              {
                "text": "记录偏差并按受控流程复核单体、环境与历史趋势",
                "feedback": "正确。先形成证据，再由专业流程判断处理方案。"
              },
              {
                "text": "学习者立即带电拆换该电池",
                "feedback": "本课程不授权现场带电操作，处置须由合格人员执行。"
              }
            ],
            "answer": 1
          },
          "recall": [
            {
              "q": "为什么维护通道也是可靠性问题？",
              "a": "无法接近设备会增加发现、诊断和恢复的难度，延长异常处理时间。"
            },
            {
              "q": "一份有效巡检记录必须比“正常”多什么？",
              "a": "设备身份、时间、实际数据、与基准的差异、责任人、处置与复核状态。"
            }
          ],
          "practice": {
            "task": "为虚构 UPS 系统设计一页桌面巡检记录，加入“旁路运行”和“电池单体趋势偏离”两条模拟异常，写出信息升级和关闭证据要求。",
            "deliverable": "巡检记录模板与两条模拟工单",
            "criteria": [
              "数据可追溯到设备和时间",
              "异常有责任与复核证据",
              "不含拆机、放电或开关操作指令"
            ]
          }
        }
      ],
      "quiz": [
        {
          "question": "UPS 转为静态旁路时，哪项表述正确？",
          "options": [
            "负载仍有电就意味着保护能力完全不变",
            "需重新认识电源质量、转换原因与当前保障状态",
            "所有情况下均由电池供电"
          ],
          "answer": 1,
          "explanation": "旁路直接由旁路源供电，其保护条件不同于逆变供电。"
        },
        {
          "question": "容量冗余的关键校核工况是什么？",
          "options": [
            "所有设备都正常时",
            "规定的冗余单元退出后",
            "设备未接负载时"
          ],
          "answer": 1,
          "explanation": "N+1 的 N 台应满足设计负载需求，同时还需核对实际能力边界。"
        },
        {
          "question": "选择电池后备时间最可靠的依据是哪项？",
          "options": [
            "仅看 Ah 和外壳大小",
            "依据负载、效率、终止电压及厂家放电资料，并考虑状态与环境",
            "只复制书中一个算例结果"
          ],
          "answer": 1,
          "explanation": "电池能力依赖工况，原例也需要单位、算术及设备边界校核。"
        }
      ]
    },
    {
      "id": 4,
      "title": "数据中心空调制冷系统",
      "shortTitle": "让热量可靠离开",
      "bookRange": [
        99,
        137
      ],
      "question": "电力已经送达服务器，产生的热量怎样连续、可靠而经济地离开？",
      "summary": "沿湿空气状态、冷负荷、冷源、水路、气流、湿度与水质一路追踪热量，理解为什么有足够的制冷量仍可能出现热点，以及节能为什么需要看整个系统。",
      "authorIntent": "作者先用热力学和湿空气知识建立判断依据，再逐一比较设备与系统形式，最后落到控制、节能和维护。其主线是把可靠性、可扩展性、环境适应性与运行经济性放在同一张系统图上讨论。",
      "goals": [
        "画出从服务器到室外环境的完整传热路径",
        "结合规模、负荷密度、气候和水资源比较冷却方案",
        "区分单机效率、系统总能耗与连续供冷能力"
      ],
      "connections": [
        {
          "to": 1,
          "why": "气候、场地、水源和建设分期决定冷却系统的可选范围。"
        },
        {
          "to": 5,
          "why": "发电机接管期间，制冷恢复时间必须与蓄冷和供电保障一起核对。"
        },
        {
          "to": 6,
          "why": "冷源设备只有配合测点、联锁与控制策略才能形成可运营系统。"
        }
      ],
      "lessons": [
        {
          "id": "4-1",
          "title": "空调与制冷原理",
          "section": "4.1",
          "bookPages": [
            99,
            104
          ],
          "minutes": 12,
          "question": "为什么制冷量能够大于压缩机耗电量，而这并不违反能量守恒？",
          "lead": "本节先把日常语言中的“冷、热、干、湿”变成可以推理的状态量。读懂制冷设备的第一步，是分清空气状态变化与热量转移。",
          "sections": [
            {
              "title": "用状态量描述空气",
              "body": [
                "温度描述冷热，含湿量描述每单位干空气所带的水蒸气，相对湿度则随温度改变；同样的含湿量不意味着相同的相对湿度。焓把显热与潜热合在一个能量尺度上。数据中心主要处理设备的显热，但湿度仍影响结露、静电及运行环境，不能从分析中删除。湿球温度与露点温度也不是同一个量：前者联系蒸发换热，后者指出开始结露的边界。"
              ]
            },
            {
              "title": "在焓湿图上追踪处理过程",
              "body": [
                "原书用一次回风系统说明新风与回风混合、冷却除湿、再热及送风的关系。状态点连线用于表达处理前后参数，不代表空气严格沿一条理想路径变化。选择设备前，需要把新风负荷、室内负荷和可能的再热负荷分开，避免把盘管制冷量直接当成房间有效制冷量。"
              ]
            },
            {
              "title": "制冷循环是热量搬运",
              "body": [
                "蒸气压缩循环通过压缩机、冷凝器、节流装置和蒸发器把热量从低温侧移向高温侧。COP 是转移的冷量与所消耗功的比值，冷凝侧还要排出压缩机输入的能量。制冷剂作为工作介质，需要综合考虑相变特性、压力、稳定性、安全性和环境影响；书中列举的制冷剂应用情况属于出版时期背景，不能作为今天的采购清单。"
              ]
            }
          ],
          "misconception": {
            "wrong": "相对湿度没变，就说明空气中的水分没有变。",
            "right": "相对湿度同时取决于水蒸气状态和温度；分析加湿或结露需要同时看含湿量、温度及露点。"
          },
          "decision": {
            "scenario": "教学情境：一台设备标明制冷量 100 kW、压缩机功率 25 kW。怎样解释？",
            "options": [
              {
                "text": "以 25 kW 的功搬运约 100 kW 热量，冷凝侧需排出更多热量",
                "feedback": "正确。忽略其他损耗时，冷凝侧还要加上输入功；COP 为 4。"
              },
              {
                "text": "仪表必然失准",
                "feedback": "两种功率衡量的是不同过程，不能直接判定失准。"
              },
              {
                "text": "创造了 75 kW 能量",
                "feedback": "忽略了设备搬运的热量来自低温侧。"
              }
            ],
            "answer": 0
          },
          "recall": [
            {
              "q": "露点为什么与管路结露有关？",
              "a": "表面温度低于附近空气露点时，水蒸气可能凝结；仅看房间平均温度不足以判断。"
            },
            {
              "q": "制冷循环的四个主要部件是什么？",
              "a": "压缩机、冷凝器、节流装置、蒸发器；各自承担做功、放热、降压和吸热。"
            }
          ],
          "practice": {
            "task": "在纸面上绘制一条空气处理路径和一条制冷剂循环路径，并标明两者在哪里交换热量。",
            "deliverable": "一张双路径示意图与一段 COP 解释。",
            "criteria": [
              "分清空气与制冷剂两个回路",
              "标出吸热、放热与输入功",
              "说明露点与相对湿度的区别"
            ]
          }
        },
        {
          "id": "4-2",
          "title": "空调环境与负荷",
          "section": "4.2",
          "bookPages": [
            104,
            108
          ],
          "minutes": 12,
          "question": "房间平均温度正常，为什么某个机柜仍可能过热？",
          "lead": "先界定要保护的设备及其进风环境，再计算负荷。作者把环境要求放在设备选型之前，提醒读者：设计目标不应由空调铭牌替代。",
          "sections": [
            {
              "title": "推荐范围与允许范围",
              "body": [
                "原书比较了出版时的国内规范与 ASHRAE 指导文件，并区分推荐环境和允许环境。允许边界不是长期运行目标。温度、湿度、露点及变化率共同影响设备可靠性。冷热通道分离时，应关注冷通道或机柜进风区的测量值；房间平均值会掩盖局部回流和热点。书中温湿度数值应作为历史材料，项目条件需另行核对。"
              ]
            },
            {
              "title": "认识数据中心负荷的特殊性",
              "body": [
                "服务器持续耗电并散热，使机房全年需要冷却，显热占主导，负荷通常比舒适性建筑更持续。室外温度低，并不意味着机房不需要制冷，反而提供自然冷却的机会。洁净度、污染物和温湿度变化同样重要：灰尘既可能影响电子器件，也可能削弱散热。"
              ]
            },
            {
              "title": "从实际用电建立负荷表",
              "body": [
                "冷负荷包括设备散热、围护结构、太阳辐射、人员、照明、新风与潜热；湿负荷还包括人员散湿、渗漏空气及围护结构散湿。作者强调设备散热应以实际用电为依据，铭牌额定值不能简单相加。资料不足时可以估算，但必须标明 UPS 冗余、同时使用率、分期上架等假设，避免把冗余设备容量重复算作发热。"
              ]
            }
          ],
          "misconception": {
            "wrong": "按服务器铭牌功率总和配置空调，就完成了负荷计算。",
            "right": "还要辨认实际使用功率、其他热湿负荷、分期增长与冗余边界，最后核对设备进风区能否获得足够冷量。"
          },
          "decision": {
            "scenario": "教学情境：大厅平均 24℃，某机柜进风持续升高。下一步应优先做什么分析？",
            "options": [
              {
                "text": "直接下调全房间设定温度",
                "feedback": "可能增加能耗，且没有定位局部回流或风量不足。"
              },
              {
                "text": "核对该柜进风测点、负荷和气流路径",
                "feedback": "正确。环境合格的判断要对应设备实际吸入的空气。"
              },
              {
                "text": "用平均温度证明设备故障",
                "feedback": "平均值不足以排除局部冷却问题。"
              }
            ],
            "answer": 1
          },
          "recall": [
            {
              "q": "为什么冬季仍有冷负荷？",
              "a": "IT 设备持续耗电散热，热量并不会因室外转冷而消失。"
            },
            {
              "q": "估算与最终选型的区别是什么？",
              "a": "估算建立规模判断；最终选型需把实际负荷、设计工况与可靠性要求对齐。"
            }
          ],
          "practice": {
            "task": "为假想的分期机房建立负荷清单，把已知值、估算值和待确认值分列。",
            "deliverable": "一页冷负荷与湿负荷假设表。",
            "criteria": [
              "不重复计入冗余容量",
              "包含 IT 以外热湿来源",
              "明确环境测量位置"
            ]
          }
        },
        {
          "id": "4-3",
          "title": "主要冷却设备及系统形式",
          "section": "4.3",
          "bookPages": [
            108,
            119
          ],
          "minutes": 18,
          "question": "从独立精密空调到集中冷源，规模变大时究竟增加了什么能力和责任？",
          "lead": "本节沿四类系统逐步扩大边界。比较的重点是冷量如何输送、故障如何隔离、低温天气如何利用，以及谁来协调多台设备。",
          "sections": [
            {
              "title": "风冷直膨与水冷直膨",
              "body": [
                "风冷直膨把空调和制冷功能组合成相对独立单元，便于分期扩容与形成设备冗余，但室外机面积、热岛效应和冷媒连接距离会成为限制。水冷直膨通过水或乙二醇把热量带到室外，减轻连接距离限制，并可增加自然冷却盘管；代价是泵、阀、换热和维护环节增加。防冻介质还会改变黏度、换热能力与泵耗。"
              ]
            },
            {
              "title": "风冷冷水与水冷冷水",
              "body": [
                "风冷冷水系统把制冷集中在室外机组，以冷冻水向末端供冷，减少对冷却塔和耗水的依赖，但室外干球温度影响机组效率。水冷冷水适合更大规模，冷水机组、冷却塔、板式换热器和水泵共同工作；冷却塔性能与湿球温度有关。开式塔便于直接热湿交换，却引入水质和耗水问题；闭式塔隔开循环水与外界，也增加设备与换热成本。"
              ]
            },
            {
              "title": "水路、蓄冷与部分负荷",
              "body": [
                "一次泵系统较简单，但流量变化直接影响冷机；二次泵分离不同水路需求，却增加控制和投资，低负荷下也可能出现小温差、大流量。环状管路与可隔离节点服务于检修连续性。作者特别指出：数据中心蓄冷主要为故障和电源切换争取恢复时间，意义不同于普通建筑的峰谷电价套利。在线和备用蓄冷分别需要权衡平时阻力与切换复杂度。"
              ]
            },
            {
              "title": "三种运行模式与冷源自控",
              "body": [
                "机械、混合、自然冷却不是三套孤立设备，而是依环境和负荷切换的运行模式。系统选型还需考虑高温出水、快速恢复、变流量与部分负荷效率。冷源自控以传感器、执行器、DDC、通信网络及工作站连接设备；监测、人工确认与自动控制的权限边界必须说清。读图时要同时追踪热量、水流和控制关系。"
              ]
            }
          ],
          "misconception": {
            "wrong": "集中冷源只要多配一台冷机，就不存在单点故障。",
            "right": "还要检查水泵、管路、阀门、供电、控制及切换条件；设备冗余不自动等于完整供冷路径冗余。"
          },
          "decision": {
            "scenario": "教学情境：较大园区水资源紧张，室外空气条件适合部分时间自然冷却。哪项论证较完整？",
            "options": [
              {
                "text": "选择设备最少的系统一定最可靠",
                "feedback": "设备数量不能代替故障影响范围与可维护性分析。"
              },
              {
                "text": "水冷机组 COP 高，所以无需比较其他系统",
                "feedback": "单机效率没有覆盖水耗、冷却塔及水处理约束。"
              },
              {
                "text": "比较风冷冷水与水冷冷水的全年电耗、水耗、恢复能力和维护条件",
                "feedback": "正确。应在同一负荷、气候与可靠性边界下比较。"
              }
            ],
            "answer": 2
          },
          "recall": [
            {
              "q": "为什么需要蓄冷？",
              "a": "它在冷源停机和恢复过程中承担连续供冷缓冲，需与故障恢复时间相匹配。"
            },
            {
              "q": "自然冷却何时有意义？",
              "a": "当环境条件与换热温差允许将热量排到室外时，可以减少压缩机工作，但仍存在风机、泵等耗能。"
            }
          ],
          "practice": {
            "task": "为同一个假想机房比较四类冷却系统，并给每类画出热量排出路径和一个潜在中断点。",
            "deliverable": "四方案比较表及一张首选方案图。",
            "criteria": [
              "包含规模与气候条件",
              "同时分析水资源和运行维护",
              "对冷源、输配及末端分别检查冗余"
            ]
          }
        },
        {
          "id": "4-4",
          "title": "空调送风设备及形式",
          "section": "4.4",
          "bookPages": [
            119,
            124
          ],
          "minutes": 12,
          "question": "为什么总制冷量足够，冷空气仍可能到不了最需要它的服务器？",
          "lead": "冷源回答能搬走多少热，送风系统回答能否从正确的位置把热带走。作者随功率密度提高，把分析尺度从房间逐步缩小到行列和机柜。",
          "sections": [
            {
              "title": "风机是输送环节",
              "body": [
                "EC 风机通过调速匹配风量，是末端能耗与控制的重要组成。提高风机转速不必然解决气流组织问题：旁路、冷热混合和阻力都会让冷量偏离目标。应把机柜进风、服务器排风、空调回风连成闭合路径，再判断哪里浪费了风量。书中的功率密度示意图表达技术趋势，并非所有项目通用的硬阈值。"
              ]
            },
            {
              "title": "房间级与行列级",
              "body": [
                "房间级下送上回利用架空地板作静压空间，布置灵活，但地板高度、障碍物、开孔和局部负荷会限制送风。无合适架空地板时可以研究上送前回及风管方案。行列级前送后回使空调靠近热源，便于微模块和预制部署；顶置盘管或通道内盘管也可缩短路径，但要评估安装、维护及机柜上方水路风险。"
              ]
            },
            {
              "title": "机柜级的收益与约束",
              "body": [
                "微型空调可与配电和 UPS 集成为独立机柜，但会占用机柜空间。冷水背板通过 CDU 分配调节冷水，由背板热交换器处理服务器排热。越接近热源，气流路径通常越短，受房间变化影响越小；与此同时，专用性增强，设备维护、漏水防护和冗余调配未必像房间级一样灵活。选择粒度要同时回答热密度和可服务性。"
              ]
            }
          ],
          "misconception": {
            "wrong": "提高全房间风量，就能按比例增加每个机柜的冷量。",
            "right": "风量会沿阻力较低的路径分配，局部热点可能来自旁路和回流，需要调整路径而非只加大总量。"
          },
          "decision": {
            "scenario": "教学情境：少数高密度机柜出现热点，其他区域有余量。哪种评估方向更合理？",
            "options": [
              {
                "text": "评估局部气流遏制与行列级补充，并检查冗余和维护空间",
                "feedback": "正确。先对应局部需求，再核对与现有系统的相互作用。"
              },
              {
                "text": "所有机柜都改成相同的大功率空调",
                "feedback": "忽略了负荷分布和建设代价。"
              },
              {
                "text": "仅增加冷机数量",
                "feedback": "新增冷源不能保证末端冷空气到达目标。"
              }
            ],
            "answer": 0
          },
          "recall": [
            {
              "q": "下送风为什么怕地板下障碍物？",
              "a": "障碍物改变阻力和静压分布，可能使局部出风口缺风。"
            },
            {
              "q": "机柜级冷却必须额外检查什么？",
              "a": "专用设备失效后的影响、冗余方式、水路防护及维修可达性。"
            }
          ],
          "practice": {
            "task": "在给定的假想平面图上标出冷风、热风、旁路与可能回流，提出两种尺度不同的改进方案。",
            "deliverable": "一张气流标注图及方案比较。",
            "criteria": [
              "以机柜进风为验证位置",
              "解释气流路径而非仅写温度",
              "包含维修和故障场景"
            ]
          }
        },
        {
          "id": "4-5",
          "title": "空气湿度处理",
          "section": "4.5",
          "bookPages": [
            124,
            127
          ],
          "minutes": 12,
          "question": "提高供冷温度有利节能，为什么可能使原来的除湿办法失效？",
          "lead": "温度与湿度耦合，却不需要总由同一设备处理。本节用不同加湿、除湿过程说明：改变一项运行策略时，要重新检查其他环境目标。",
          "sections": [
            {
              "title": "湿负荷从哪里进入",
              "body": [
                "室内外水蒸气分压力不同，水分会随新风、渗漏及材料缝隙迁移。因季节和气候不同，同一机房可能在一段时期需要除湿，另一段时期需要加湿。判断不能只依据室外相对湿度，还要联系温度、含湿量、围护结构密封和新风需求。"
              ]
            },
            {
              "title": "两类加湿过程",
              "body": [
                "电极、红外、电热和干蒸气等方式向空气加入蒸气，工程上常近似看作等温加湿；湿膜、超声波、喷水、高压喷雾及离心方式则各有水质、粒径、均匀性与维护要求，其中蒸发过程会消耗空气显热。原书并非主张全部用于机房，而是在比较适用边界。电极加湿依赖导电性，喷雾装置关注水质与堵塞，湿膜还需关注卫生和材料状态。"
              ]
            },
            {
              "title": "除湿需要露点条件",
              "body": [
                "冷却除湿利用表面温度低于露点使水汽凝结。书中比较减小有效蒸发面积与降低风量两种思路，也说明高温供冷会减弱除湿能力。若为除湿而持续降低整个冷水系统温度，可能抵消节能收益；因此可以研究温湿度分开处理。选择独立除湿并非免费增加能力，还需计入设备、排水、控制及热量变化。"
              ]
            }
          ],
          "misconception": {
            "wrong": "只要空调在制冷，就一定能有效除湿。",
            "right": "只有满足低于露点等换热条件，才会发生足够的凝结除湿；显热冷却与除湿能力必须分别核对。"
          },
          "decision": {
            "scenario": "教学情境：提高冷冻水温后室温稳定，湿度却持续偏高。如何评审？",
            "options": [
              {
                "text": "立即把湿度报警屏蔽",
                "feedback": "取消告警没有解决环境偏离。"
              },
              {
                "text": "检查露点与盘管状态，并比较独立除湿和全系统降温的代价",
                "feedback": "正确。识别热湿耦合，再作系统层面的选择。"
              },
              {
                "text": "认定水温与湿度无关",
                "feedback": "盘管表面温度直接影响凝结除湿。"
              }
            ],
            "answer": 1
          },
          "recall": [
            {
              "q": "等焓加湿为何可能降温？",
              "a": "水分蒸发消耗空气显热，使干球温度下降，同时含湿量增加。"
            },
            {
              "q": "水质要求为什么不能统一？",
              "a": "不同加湿原理分别依赖导电性、喷嘴通畅、蒸发和卫生条件。"
            }
          ],
          "practice": {
            "task": "比较三种加湿方式和一种独立除湿方式，明确适用条件、维护对象及能耗边界。",
            "deliverable": "一页温湿度协同方案表。",
            "criteria": [
              "说明水质与设备原理的关系",
              "标出结露与排水风险",
              "同时考虑显热与湿负荷"
            ]
          }
        },
        {
          "id": "4-6",
          "title": "水处理系统",
          "section": "4.6",
          "bookPages": [
            127,
            130
          ],
          "minutes": 12,
          "question": "为什么冷水机组本身完好，换热能力却会逐渐下降？",
          "lead": "水不是只负责流动的理想介质。水垢、腐蚀、微生物与悬浮物会改变系统性能，把水处理看成可靠性问题，才能理解这节在全章中的位置。",
          "sections": [
            {
              "title": "先区分不同用水",
              "body": [
                "加湿用水直接影响加湿器的导电、结垢和喷雾状态；冷冻水通常在较封闭的回路中流动；开式冷却水持续与外界交换热湿，受蒸发浓缩、灰尘和微生物影响更大。三类用途面对的约束不同，不能用“水越纯越好”覆盖所有设备。水源条件也应由项目实测确认，不能仅根据地区印象推定。"
              ]
            },
            {
              "title": "加湿水处理的比较",
              "body": [
                "原书讨论离子交换软化、反渗透和电子或磁力软化。软化重点减少成垢离子，反渗透进一步改变离子含量与导电率；对依靠电流加热的电极加湿器，导电率本身就是工作条件。作者同时提到设备投资、耗水与维护代价。书中“无需维护”等理想化说法不宜照搬，课程把它们作为有待用设备要求和实际水质检验的假设。"
              ]
            },
            {
              "title": "循环水是持续管理过程",
              "body": [
                "开式回路蒸发使溶解物浓缩，补水、排污、水质和水耗需要联动分析。缓蚀、阻垢、清洗、杀菌灭藻和净化分别对应不同问题，不能互相替代；电子处理也不应被理解为所有污染物都会消失。换热性能下降可能抬高冷凝压力并触发停机，因而水质数据必须和温差、压力、能耗趋势一起看。具体药剂和处理程序由专业方案确定。"
              ]
            }
          ],
          "misconception": {
            "wrong": "只要水能流动，水处理与制冷可靠性关系不大。",
            "right": "沉积和生物膜会增加换热热阻或堵塞通道，影响能效并可能导致保护停机。"
          },
          "decision": {
            "scenario": "教学情境：开式冷却系统补水量上升、换热性能下降。哪份资料最有用？",
            "options": [
              {
                "text": "未经分析增加药剂量",
                "feedback": "剂量变化不能替代诊断，本练习也不涉及现场投药。"
              },
              {
                "text": "只查看冷机品牌",
                "feedback": "品牌不能解释当前的水质与工况变化。"
              },
              {
                "text": "联合查看水质、补排水、压差、温差和维护记录",
                "feedback": "正确。需要建立污染、换热与运行效果的证据链。"
              }
            ],
            "answer": 2
          },
          "recall": [
            {
              "q": "软化水与反渗透水为什么不是同一概念？",
              "a": "前者侧重降低成垢硬度，后者更广泛改变溶解离子等成分，设备适配条件不同。"
            },
            {
              "q": "浓缩倍数为什么联系水耗？",
              "a": "蒸发、补水与排污共同决定溶解物的浓缩程度，控制目标会影响排污和补水量。"
            }
          ],
          "practice": {
            "task": "为加湿、冷冻水和开式冷却水分别建立风险—测量—判断资料表，不填写药剂或操作步骤。",
            "deliverable": "三类水回路的管理边界表。",
            "criteria": [
              "区分封闭与开放回路",
              "关联水质与换热表现",
              "列明需专业确认的参数"
            ]
          }
        },
        {
          "id": "4-7",
          "title": "通风系统",
          "section": "4.7",
          "bookPages": [
            130,
            132
          ],
          "minutes": 12,
          "question": "已经有空调，为什么仍需要新风、辅助房间排风和灾后通风？",
          "lead": "空调维持热湿状态，通风承担人员空气需求、压差、污染物稀释及特殊场景排除任务。不同任务有不同的对象与工况。",
          "sections": [
            {
              "title": "新风的两个基本目的",
              "body": [
                "作者把人员需要和保持机房正压作为新风量确定的两个出发点。新风经过过滤与热湿处理后进入室内，既要满足空气质量，也不应使设备进风环境突然变化。新风增加会带来额外热湿负荷和过滤维护，因此不能简单认为开得越大越安全。原书给出的换气和压差经验值应放回其出版时规范与建筑密封条件中理解。"
              ]
            },
            {
              "title": "辅助房间各有污染源",
              "body": [
                "配电室主要处理余热，蓄电池间需要关注可能产生的气体，柴油机房同时涉及平时换气与运行时燃烧、散热需求，油箱间、消防钢瓶间和冷水机房又有不同风险。排风口位置与气体特性相关，不能让所有房间套用同一张通风表。防爆分类及具体设计必须由适用规范和专业评估确定，书中的讨论不是统一结论。"
              ]
            },
            {
              "title": "日常与事故工况不能混淆",
              "body": [
                "有些房间平时通风与特殊工况通风可以共用部分设施，但需要明确切换条件和联动关系。制冷剂泄漏与气体灭火后的通风，目的及安全边界不同于日常舒适性通风。课程学习的重点是识别工况、污染源、系统接口和确认责任，而不是按书页给出的数值自行启动现场设备。"
              ]
            }
          ],
          "misconception": {
            "wrong": "机房越密闭越好，因此不需要新风。",
            "right": "密封有利于控制环境，但人员需求、压差及特定房间污染物仍需有受控的空气路径。"
          },
          "decision": {
            "scenario": "教学情境：设计评审把全部辅助房间统一设为相同换气次数。应如何反馈？",
            "options": [
              {
                "text": "要求逐房间识别污染源、运行状态、气流路径与联动条件",
                "feedback": "正确。系统功能先于设备统一。"
              },
              {
                "text": "只增加机房空调数量",
                "feedback": "空调循环空气不等于排除特定污染物。"
              },
              {
                "text": "同意，因为统一设备便于采购",
                "feedback": "采购便利不能替代污染源和运行工况分析。"
              }
            ],
            "answer": 0
          },
          "recall": [
            {
              "q": "正压的环境意义是什么？",
              "a": "通过受控送排风减少未处理外部空气从缝隙进入机房的机会。"
            },
            {
              "q": "为什么要分开描述平时与事故通风？",
              "a": "两者目标、触发条件、联动与人员安全要求不同。"
            }
          ],
          "practice": {
            "task": "给假想数据中心制作房间通风功能矩阵，覆盖主机房、电池室、发电机房、油箱间和冷水机房。",
            "deliverable": "一张不含现场操作指令的工况矩阵。",
            "criteria": [
              "逐项说明空气处理目的",
              "区分日常和特殊工况",
              "标记消防及设备专业接口"
            ]
          }
        },
        {
          "id": "4-8",
          "title": "主要节能措施与新型系统",
          "section": "4.8",
          "bookPages": [
            132,
            135
          ],
          "minutes": 12,
          "question": "水泵节省了电，为什么数据中心总耗电反而可能上升？",
          "lead": "本节最值得保留的思想，是优化必须跨越设备边界。作者在介绍升温、自然冷却与变频时，也指出它们各自的代价和限制。",
          "sections": [
            {
              "title": "设定温度改变可利用资源",
              "body": [
                "在设备环境允许的前提下，提高供冷温度可能改善机械制冷效率并延长自然冷却时间，但不能忽略服务器风机等 IT 能耗的变化。书中用不同冷冻水温和气候条件说明机会，相关比例是特定条件的示例。全年效果需要结合负荷、气象、系统温差和实际运行曲线，不能把一个地区的数字移植到另一个项目。"
              ]
            },
            {
              "title": "局部最优不等于全局最优",
              "body": [
                "风机和水泵的相似律解释变速节能潜力，但泵降频会同时改变流量与扬程。若末端因此提高风机转速，省下的泵耗可能转移到空调末端；冷机也有允许流量与工况范围。合理判断应比较冷机、泵、塔、末端及 IT 的总能耗，并保持环境和可靠性约束。"
              ]
            },
            {
              "title": "新系统把代价移到哪里",
              "body": [
                "直接新风冷却减少中间换热，却增加过滤和湿度控制负担；间接空气换热避免室内外直接混合，但设备尺寸和建筑配合要求更高。热管借相变与温差输热，氟泵增加循环动力；蒸发冷却又引入用水、水质和换热芯结垢问题。直接或间接水源冷却取决于水源质量与环境条件。书中的“新型”是出版时期的定位，学习应保留比较方法。"
              ]
            }
          ],
          "misconception": {
            "wrong": "某台设备能耗最低时，就是整个制冷系统最节能的时候。",
            "right": "设备之间存在流量、温差和负荷耦合，应在同等服务与可靠性条件下比较系统总量。"
          },
          "decision": {
            "scenario": "教学情境：泵耗减少 8 kW，末端风机增加 11 kW，其余暂不变。怎样评价？",
            "options": [
              {
                "text": "节能 8 kW",
                "feedback": "只统计了局部收益。"
              },
              {
                "text": "总耗电暂增 3 kW，还需核对环境与其他设备变化",
                "feedback": "正确。先统一边界，再评估整体效果。"
              },
              {
                "text": "只要 PUE 数值好看即可",
                "feedback": "指标必须建立在一致计量边界和有效运行条件上。"
              }
            ],
            "answer": 1
          },
          "recall": [
            {
              "q": "自然冷却为什么不等于零耗能？",
              "a": "热量仍需通过风机、泵及控制等环节输送。"
            },
            {
              "q": "直接与间接空气冷却最关键区别是什么？",
              "a": "室外空气是否直接进入室内循环，由此改变污染、湿度及换热代价。"
            }
          ],
          "practice": {
            "task": "建立一张系统能耗账，把一个升温或变频方案的收益、转移耗能及环境约束逐项列出。",
            "deliverable": "一页节能假设与验证计划。",
            "criteria": [
              "明确计量边界",
              "列出至少两个负面耦合效应",
              "不把历史案例比例当作承诺"
            ]
          }
        },
        {
          "id": "4-9",
          "title": "主要设备日常维护",
          "section": "4.9",
          "bookPages": [
            135,
            137
          ],
          "minutes": 12,
          "question": "怎样在停机之前，从看似普通的运行记录中发现系统正在退化？",
          "lead": "作者在选型与节能之后安排维护，说明设计性能需要靠持续工作才能保留。学习目标是建立迹象、原因、后果和专业处置之间的联系。",
          "sections": [
            {
              "title": "冷水机组的多系统视角",
              "body": [
                "冷水机组同时包含电气、供油、水路、机械和控制系统。电流、频率、温压、油压差、液位和水流等记录并非独立数字，而是判断设备状态的相互证据。例如水路结垢可能先表现为换热变差，随后抬高冷凝压力，最后触发保护。实际维护计划应结合制造商资料、工作环境和历史趋势。"
              ]
            },
            {
              "title": "末端设备的链式影响",
              "body": [
                "精密空调过滤器积尘会减少气流，可能进一步影响蒸发与压缩机工作。加湿器的结垢、腐蚀或卫生问题，室外冷凝器的堵塞，风机异常以及传感器漂移，都可能使显示正常与真实环境分离。传感器校验尤其重要：错误数据不仅误导人，也会误导自动控制。"
              ]
            },
            {
              "title": "把日常检查变成趋势证据",
              "body": [
                "冷却塔应关注结构、填料、风机及水位，循环泵应关注密封、振动、温度与压差，板式换热器应关注污垢对换热的影响。课程不把拆洗、带电检查等转成自学操作，而要求建立台账、基线、异常升级和维修后验证。章末强调可靠、灵活、可监控与经济运行，它们都依赖维护把设计意图保持到实际运营中。"
              ]
            }
          ],
          "misconception": {
            "wrong": "没有报警就证明设备一直处于最佳状态。",
            "right": "不少退化在阈值报警前已出现在趋势中；数据质量和跨参数比较同样重要。"
          },
          "decision": {
            "scenario": "教学情境：相似负荷下，冷凝压力与耗电逐月上升。最佳桌面分析方向是？",
            "options": [
              {
                "text": "只提高报警阈值",
                "feedback": "改变阈值不会恢复换热性能。"
              },
              {
                "text": "直接忽略，尚未停机",
                "feedback": "错过了识别退化的机会。"
              },
              {
                "text": "联合核对环境、水质、换热、传感器和维护记录",
                "feedback": "正确。多种原因可能产生类似迹象，需要证据区分。"
              }
            ],
            "answer": 2
          },
          "recall": [
            {
              "q": "为什么传感器维护也是节能工作？",
              "a": "漂移会让控制策略基于错误温压数据运行，导致过冷、欠冷或不当调节。"
            },
            {
              "q": "异常趋势能否直接确定原因？",
              "a": "不能；它提示进一步核验，需要结合负荷、环境和其他参数。"
            }
          ],
          "practice": {
            "task": "选择冷机、精密空调、冷却塔、水泵和换热器，为每类列出一个退化迹象和需要核对的资料。",
            "deliverable": "五设备趋势诊断卡。",
            "criteria": [
              "把迹象与后果相连接",
              "区分推测与已确认原因",
              "给出维修后验证指标"
            ]
          }
        }
      ],
      "quiz": [
        {
          "question": "冷机有足够容量，局部机柜仍过热，首先应检视什么？",
          "options": [
            "机柜进风与气流路径",
            "仅提高冷机总容量",
            "只看房间平均温度"
          ],
          "answer": 0,
          "explanation": "从冷源到末端的完整传热链都必须成立，容量不能替代输配能力。"
        },
        {
          "question": "数据中心蓄冷在本章中的主要作用是什么？",
          "options": [
            "保证无限时长供冷",
            "为电源切换或冷源恢复提供缓冲",
            "消除所有机械制冷"
          ],
          "answer": 1,
          "explanation": "原书将数据中心蓄冷重点放在连续供冷与故障恢复时间上。"
        },
        {
          "question": "评价泵降频方案时，最合适的指标边界是什么？",
          "options": [
            "只看水泵电表",
            "只看冷机名义 COP",
            "在环境合格条件下比较相关系统总耗能"
          ],
          "answer": 2,
          "explanation": "泵、冷机和末端存在耦合，局部节能可能引发别处耗能增加。"
        }
      ]
    },
    {
      "id": 5,
      "title": "数据中心后备发电机供电系统",
      "shortTitle": "接管长时间停电",
      "bookRange": [
        138,
        167
      ],
      "question": "市电消失之后，怎样让 IT 与制冷一起跨过启动间隙并持续运行？",
      "summary": "从备用电源定位和负载特性开始，区分功率定额，审视机组、配电、燃油、通风、控制与维护构成的完整保障链。",
      "authorIntent": "作者不把柴油发电机视为一台独立设备，而将其作为需要供油、散热、电控和运维共同支撑的后备电源系统。容量数字只有在运行时限、负载特性和现场条件确定后才有意义。",
      "goals": [
        "区分 UPS 短时支撑与发电机持续供电的角色",
        "在运行工况与负荷特性下解释机组定额和容量",
        "识别发电、燃油、通风、控制及测试之间的依赖关系"
      ],
      "connections": [
        {
          "to": 2,
          "why": "中低压接入、保护、切换与接地决定后备电源如何接管供电路径。"
        },
        {
          "to": 3,
          "why": "UPS 和蓄电池为发电机启动及接管提供时间，机组又面对 UPS 的输入负荷特性。"
        },
        {
          "to": 4,
          "why": "持续供电必须包含必要制冷负荷，停电恢复期间还需考虑热缓冲。"
        },
        {
          "to": 6,
          "why": "机组、供油与切换状态需要可监测、可追溯并有清楚权限边界。"
        }
      ],
      "lessons": [
        {
          "id": "5-1",
          "title": "后备发电机供电系统在数据中心的定位",
          "section": "5.1",
          "bookPages": [
            138,
            138
          ],
          "minutes": 12,
          "question": "已经配置 UPS，为什么还要讨论独立的后备电源？",
          "lead": "第 5 章开篇把连续供电和连续制冷并列。理解这句话，才能避免只保护服务器电源，却在冷源中断后失去运行条件。",
          "sections": [
            {
              "title": "先确定连续服务的时间问题",
              "body": [
                "UPS 和蓄电池解决市电中断后短时间的电力连续性，但储能有容量边界。后备发电系统承担更长时间的供电接续，启动、稳定、切换及负载接入都需要时间。课程据此把一次停电拆成失电瞬间、后备接管和持续运行三个阶段，分别问谁供电、谁散热、谁提供控制电源。"
              ]
            },
            {
              "title": "独立性需要逐项证明",
              "body": [
                "原书比较独立市电来源与自行配置后备发电系统，强调后者可由数据中心管理、测试和维护。这里的独立并不意味着没有外部依赖：燃油补给、通风、辅助电源、控制、场地和人员都可能影响运行。合理的系统图应把这些依赖画出来，而非把发电机符号当成一条天然可靠的新电源。"
              ]
            },
            {
              "title": "等级和规模改变保障方式",
              "body": [
                "中小型机房关注停电或检修时及时接管；更高可用性目标还要求考虑故障和维修状态下的供电能力。机组数量、公共部件、控制方式及可隔离范围都需与目标一致。作者将发电机系统称作最后的用电保障，课程把它转化为可验证的问题：发生了哪种故障，剩余路径还能供给哪些必要负荷，能维持多长时间？"
              ]
            }
          ],
          "misconception": {
            "wrong": "有 UPS 就已经解决了长时间停电。",
            "right": "UPS 的储能时限与发电机接管、持续供油及制冷恢复必须作为一条时间链核对。"
          },
          "decision": {
            "scenario": "教学情境：方案只让发电机支撑 IT 机柜，没有纳入必要制冷与控制负荷。如何评价？",
            "options": [
              {
                "text": "需补齐连续服务所依赖的负荷和时间链",
                "feedback": "正确。后备电源的边界由业务连续条件决定。"
              },
              {
                "text": "UPS 容量更大就不必评估",
                "feedback": "储能容量不能替代持续供电和供冷设计。"
              },
              {
                "text": "只要服务器不断电就足够",
                "feedback": "连续运行还要求热环境与控制条件成立。"
              }
            ],
            "answer": 0
          },
          "recall": [
            {
              "q": "后备发电与 UPS 的角色有何不同？",
              "a": "前者承担持续能源接续，后者主要跨过短时间中断与切换；具体边界依系统设计。"
            },
            {
              "q": "为何不能把独立电源理解为绝对独立？",
              "a": "机组仍依赖燃油、散热、控制和辅助设施。"
            }
          ],
          "practice": {
            "task": "绘制一个假想市电中断的时间轴，分别标注 IT、制冷、控制和燃油系统的保障来源。",
            "deliverable": "一页连续服务接管时间轴。",
            "criteria": [
              "覆盖电与冷两条链",
              "标出尚未确定的恢复时间",
              "列出机组辅助依赖"
            ]
          }
        },
        {
          "id": "5-2",
          "title": "数据中心电源需求特征与负载特点",
          "section": "5.2",
          "bookPages": [
            139,
            141
          ],
          "minutes": 12,
          "question": "为什么相同的有功功率，对发电机造成的困难可能完全不同？",
          "lead": "负载不是一个 kW 总数。作者从 IT、制冷、辅助和消防等负荷分类，进一步讨论功率因数、轻载特性与谐波对备用电源的影响。",
          "sections": [
            {
              "title": "建立分组负荷视图",
              "body": [
                "IT 设备及支撑其运行的制冷构成核心需求，照明、安防、监控和消防等具有各自的重要性与保障要求，一般办公和维护负荷又不同。功率密度的提高使“多少平方米”逐渐不足以说明数据中心规模，应同时讨论供电和散热能力。书中的负荷比例与密度属于当时的示例，不应替代实际设备清单。"
              ]
            },
            {
              "title": "功率因数与负载率",
              "body": [
                "UPS、服务器电源和变频器的输入特性与设计、工况及负载率相关，部分设备轻载时可能呈容性。市电容量和等效阻抗与发电机不同，因此市电下表现正常不能证明切到机组后仍然稳定。讨论必须分清有功、无功、视在功率和超前/滞后特性，避免把容性、非线性和谐波当作完全相同的概念。"
              ]
            },
            {
              "title": "用测量理解电能质量",
              "body": [
                "非线性设备可能产生谐波，影响发电机发热、电压波形和其他设备。原书主张尽量在源头附近处理，并指出估算容易使滤波配置放大。课程保留这一判断方法：先确定源、传播路径与受影响对象，再索取实测和兼容性资料。不能由某类 UPS 或变频器名称推断所有机型的谐波都可忽略，也不能只按一个倍数放大机组。"
              ]
            }
          ],
          "misconception": {
            "wrong": "总 kW 一样，机组带载表现就一样。",
            "right": "启动冲击、功率因数、谐波和负荷变化会改变电压、频率与容量要求。"
          },
          "decision": {
            "scenario": "教学情境：两套系统均为同样的运行 kW，一套以稳定电阻负载为主，一套含大量 UPS 与变频器。应如何比较？",
            "options": [
              {
                "text": "只按 kW 选同样机组",
                "feedback": "缺少动态和电能质量条件。"
              },
              {
                "text": "先取得各工况的输入特性、接入顺序与兼容性数据",
                "feedback": "正确。容量比较必须具有相同边界与工况。"
              },
              {
                "text": "认定非线性设备不能使用发电机",
                "feedback": "它们可以配合，关键是正确设计与验证。"
              }
            ],
            "answer": 1
          },
          "recall": [
            {
              "q": "为什么轻载也值得关注？",
              "a": "负载率改变输入特性，冗余配置下的轻载工况可能与额定工况不同。"
            },
            {
              "q": "谐波治理为什么需要定位源？",
              "a": "不同来源和传播路径决定治理位置、容量与实际效果。"
            }
          ],
          "practice": {
            "task": "为假想机房建立负荷特性表，按 IT、UPS、冷机、水泵及辅助设施分别列出所需输入资料。",
            "deliverable": "一页负荷数据需求清单。",
            "criteria": [
              "区分 kW 与输入特性",
              "覆盖轻载及切换工况",
              "标出需实测或厂家确认的项目"
            ]
          }
        },
        {
          "id": "5-3",
          "title": "柴油发电机组对功率的标定",
          "section": "5.3",
          "bookPages": [
            141,
            143
          ],
          "minutes": 12,
          "question": "两台机组铭牌都写 2000 kW，为什么不能直接判定它们能承担相同任务？",
          "lead": "功率后面隐含了时间、负荷变化、维护和环境条件。作者把定额解释放在系统选型之前，意在让采购与设计使用同一种语言。",
          "sections": [
            {
              "title": "四类定额是四种使用约定",
              "body": [
                "原书介绍 COP、PRP、LTP 和 ESP：分别围绕持续恒定负荷、持续可变负荷、限时运行和应急备用等使用条件建立定额。关键问题不仅是最大功率，还包括年运行时数、平均负荷限制、过载约定与维护条件。这里的 COP 是发电机持续功率缩写，不要与上一章制冷性能系数混淆。"
              ]
            },
            {
              "title": "标准术语与厂家称谓",
              "body": [
                "备用、常用、连续等中文称谓和 Standby、Prime 等商业标注，并不保证不同供应商采用相同边界。原书的对照表提醒读者索取定义，而非只比较名称。课程评审表应逐项记录采用的标准版本、额定现场条件、负荷类型、运行时限及修正方式，再将报价放到同一使用工况下比较。"
              ]
            },
            {
              "title": "带着批判性读原书",
              "body": [
                "本节 p.142 的功率大小排序存在需要专业核验的疑点，课程不把该排序当作普遍选型法则，也不使用固定比例互换定额。可保留的核心是：一个型号能够在不同约定下给出不同功率值；实际项目必须以适用标准、制造商有效数据和项目工况共同确认。历史标准的时限数字也不能自动视作现行合同要求。"
              ]
            }
          ],
          "misconception": {
            "wrong": "备用功率这个名称在所有厂商资料里含义完全一致。",
            "right": "必须逐项核对负荷类型、时限、平均负荷及环境等条件，商业名称不能替代完整定额。"
          },
          "decision": {
            "scenario": "教学情境：供应商只报一个较大的“备用功率”，未写运行时限。最合理的回应是？",
            "options": [
              {
                "text": "统一按经验比例折算",
                "feedback": "固定比例不能代替不同型号的定额资料。"
              },
              {
                "text": "直接与另一家的持续功率比较价格",
                "feedback": "比较对象的使用条件不一致。"
              },
              {
                "text": "索取定额定义和现场修正数据后再对齐比较",
                "feedback": "正确。先对齐运行约定，容量数字才可比。"
              }
            ],
            "answer": 2
          },
          "recall": [
            {
              "q": "本章 COP 与制冷章节 COP 是同一概念吗？",
              "a": "不是；本章指持续功率定额，制冷章节指性能系数。"
            },
            {
              "q": "铭牌值以外至少核对哪三项？",
              "a": "运行时限、负荷类型/平均负荷条件、环境修正；还应核对维护和过载约定。"
            }
          ],
          "practice": {
            "task": "制作两份虚构机组报价的同口径比较模板，不自行填入未确认的换算比例。",
            "deliverable": "一张功率定额澄清表。",
            "criteria": [
              "标明标准与版本",
              "区分持续与可变负荷",
              "将未知条件列为澄清项"
            ]
          }
        },
        {
          "id": "5-4",
          "title": "后备发电机供电及电源",
          "section": "5.4",
          "bookPages": [
            143,
            155
          ],
          "minutes": 20,
          "question": "发电机有足够额定功率，为什么仍不能证明整套后备电源可用？",
          "lead": "本节将机组拆开，再把电控、供油、运行方式、容量和接地组合起来。读图的关键是追踪能量、控制和故障隔离三条关系。",
          "sections": [
            {
              "title": "机组与配套电控",
              "body": [
                "柴油机把燃料化学能变为机械能，发电机再转换为电能；调速与励磁分别关联频率/有功、电压/无功的调节。控制器承担状态、保护及并机协调。检修隔离、开关柜、并机屏、直流电源、辅助供电和接地装置共同支撑机组运行，不能在设备清单中遗漏。书中性能分级应理解为响应要求，不只是一个证书标签。"
              ]
            },
            {
              "title": "中低压接入与运行方式",
              "body": [
                "原书比较 10 kV 与 0.4 kV 接入图，区别在于电源接入位置、传输及配电约束。市电与发电机的切换和互锁需结合系统设计审查。单机独立方式较简单、影响面清楚；多机并联利于容量调配，也引入公共母线和协调控制。全部启动、按负荷增减与逐台加入各有权衡，不能脱离接管时间和可靠性目标判优。"
              ]
            },
            {
              "title": "供油不是附属小系统",
              "body": [
                "储罐、日用油箱、泵、阀、液位、管路、通风、消防和控制构成持续供油链。主备路径及反馈信号应能揭示设备故障、液位异常和补油失败。供油系统自己的电源也在依赖链上：如果辅助设施在停电时不可用，发电机再多也未必持续运行。书中控制流程适合作为依赖与故障审查对象，不作为读者现场操作程序。"
              ]
            },
            {
              "title": "容量与接地都需要系统条件",
              "body": [
                "容量取决于必要负荷、非线性特性、启动接入、海拔、温度和定额约定，而非只把铭牌相加。中性点直接接地、经电阻或消弧线圈接地及不接地，会改变故障电流、过电压和保护要求；设备保护接地又承担不同任务。多机中性点方案还涉及环流与保护协调。此处学习比较维度，具体接线和保护整定交由专业设计。"
              ]
            }
          ],
          "misconception": {
            "wrong": "N+1 台机组已经证明系统冗余，无须继续看油路和控制。",
            "right": "公共母线、供油、控制电源、散热及切换设施仍可能形成共同依赖或故障点。"
          },
          "decision": {
            "scenario": "教学情境：多台机组共用一套无备用的供油泵控制电源。评审应关注什么？",
            "options": [
              {
                "text": "分析该辅助电源失效后供油及持续带载是否还能成立",
                "feedback": "正确。应把公共依赖放入故障场景。"
              },
              {
                "text": "只比较发动机排量",
                "feedback": "排量无法回答供油链失效问题。"
              },
              {
                "text": "机组数量够多，可以忽略",
                "feedback": "多台设备仍可能被同一个依赖同时影响。"
              }
            ],
            "answer": 0
          },
          "recall": [
            {
              "q": "容量选择为什么需考虑海拔和环境温度？",
              "a": "它们影响发动机进气、燃烧和电机散热，具体修正取决于设备数据。"
            },
            {
              "q": "接地方式为什么不能单独选？",
              "a": "它与电压等级、故障电流、绝缘、保护及切换方式相互关联。"
            }
          ],
          "practice": {
            "task": "绘制一套假想后备电源的依赖图，用不同线型连接电力、燃油、散热和控制，再标出公共依赖。",
            "deliverable": "一张依赖图与三项待验证故障场景。",
            "criteria": [
              "覆盖辅助电源",
              "区分机组冗余与系统路径冗余",
              "不包含带电操作和保护整定步骤"
            ]
          }
        },
        {
          "id": "5-5",
          "title": "发电机房及储油罐区选址",
          "section": "5.5",
          "bookPages": [
            155,
            159
          ],
          "minutes": 12,
          "question": "发电机房为什么不能等建筑布局完成后再找一块空地放进去？",
          "lead": "空间位置同时影响散热、噪声、供电损耗、燃油路径、维修运输和安全。作者把选址放到系统选型之后，是为了把设备要求落实到真实建筑条件。",
          "sections": [
            {
              "title": "独立机房与分期建设",
              "body": [
                "场地允许时，独立机房可集中布置设备，改善进排风并减少主体机房占用。原书还讨论先完成配套设施规划、机组按需购置的分期思路。其前提是最终容量、运输通道和扩建接口已经考虑，否则后期增加设备可能干扰运行中的设施。首期省投资应与未来可扩展性一起评估。"
              ]
            },
            {
              "title": "室内、室外与建筑约束",
              "body": [
                "室内布置便于安全和维护管理，室外集装箱形式可减轻建筑面积约束，二者都要核对噪声与烟气影响、通风、承重、运输和检修条件。靠近配电设施可能减少连接损耗，却不能压过防火分隔、人员活动和环境约束。机组基础还需同时考虑静载、动载、减振以及油水影响；书中示意尺寸不是可直接复制的施工图。"
              ]
            },
            {
              "title": "储罐区与供油路由",
              "body": [
                "储罐选址不仅看距离，还涉及地质、地下水、腐蚀、积水、周边人员与火源条件，以及排水、消防和安防接口。供油路径需要考虑外部施工或地质影响下的连续性，双路是否经过同一风险区域也值得追问。把机房和油罐分开讨论容易遗漏共同风险，课程要求在总平面上联合标注。"
              ]
            }
          ],
          "misconception": {
            "wrong": "机房到油罐距离越短，就一定是最好选址。",
            "right": "距离只是一个因素，还要同时满足环境、地质、防火、运输和维护等要求。"
          },
          "decision": {
            "scenario": "教学情境：首期只装两台机组，但规划最终六台。总平面审查应优先保留什么？",
            "options": [
              {
                "text": "只按两台完成所有布局",
                "feedback": "后期设备和配套系统可能没有安全可达空间。"
              },
              {
                "text": "明确最终容量、配套接口和不干扰运行的扩建路径",
                "feedback": "正确。分期投产需要整体规划与可执行的扩建边界。"
              },
              {
                "text": "只预留机组本体矩形面积",
                "feedback": "遗漏风道、电控、维修和运输空间。"
              }
            ],
            "answer": 1
          },
          "recall": [
            {
              "q": "为什么基础不能仅看设备静重？",
              "a": "运行会带来动载与振动，建筑和基础还要考虑配套及维护条件。"
            },
            {
              "q": "双路油管为什么仍要看路由？",
              "a": "两路若暴露于相同外部事件，可能同时失效。"
            }
          ],
          "practice": {
            "task": "在假想园区总平面上比较两个机房和储罐组合位置，写出各自的约束与待核查资料。",
            "deliverable": "一页选址决策记录。",
            "criteria": [
              "考虑人员与周边环境",
              "包含运输和维护可达性",
              "分析分期及共同风险"
            ]
          }
        },
        {
          "id": "5-6",
          "title": "发电机房进排风及消声降噪的处理",
          "section": "5.6",
          "bookPages": [
            159,
            163
          ],
          "minutes": 12,
          "question": "如果为了降噪把进排风通道封得很严，会发生什么？",
          "lead": "降噪必须保留机组需要的空气与散热能力。作者先分类声源，再讨论传播路径，让读者理解综合治理为何优于只贴一层吸声材料。",
          "sections": [
            {
              "title": "识别不同声源",
              "body": [
                "排气带有高温脉动气流特征，机械部件会通过振动和结构传播声能，燃烧、冷却风扇、进排风以及发电机电磁与轴承又有不同贡献。某一种噪声减弱，不代表总噪声就充分降低。应区分空气传播与结构传播，也要辨认哪个频段、哪条路径成为主要问题。"
              ]
            },
            {
              "title": "匹配治理方式",
              "body": [
                "排气系统可研究消声与传播方向，机组和管道连接关注振动隔离，进排风通道关注消声与必要风量，墙面及吊顶处理混响，门的密封和隔声往往是薄弱环节。原书示意图把消声箱、导风、隔墙和吸声处理组合起来，意在展示多个环节共同工作，而非提供适用于任何场地的标准拼装图。"
              ]
            },
            {
              "title": "保留通风和维护边界",
              "body": [
                "机组需要燃烧空气，也需要把设备热量带走。消声设施会影响空间和气流阻力，堵塞或维护不当可能降低散热。设计比较必须同时包含所需通风、环境声学目标、消防要求及检修通道。课程练习只制作声源—路径—措施的审查图，实际改造不能凭网页示意自行调整。"
              ]
            }
          ],
          "misconception": {
            "wrong": "吸声材料越多、风口越小，机房方案就越好。",
            "right": "噪声控制必须与进排风、散热及维护共同满足，单独降低声泄漏可能损害机组运行。"
          },
          "decision": {
            "scenario": "教学情境：新增消声箱后预测噪声达标，但未复核风路阻力。应如何判断？",
            "options": [
              {
                "text": "取消全部降噪设施",
                "feedback": "仍需满足环境要求，应综合设计而非极端取舍。"
              },
              {
                "text": "噪声达标即可通过",
                "feedback": "忽略了机组的燃烧和散热条件。"
              },
              {
                "text": "要求把声学效果与通风性能联合验证",
                "feedback": "正确。声学收益不能以失去散热能力为代价。"
              }
            ],
            "answer": 2
          },
          "recall": [
            {
              "q": "为什么只处理空气噪声可能不够？",
              "a": "机械振动可经基础和建筑结构传播，需单独评估这条路径。"
            },
            {
              "q": "门为何值得单独检查？",
              "a": "门可能成为隔声边界的薄弱点，同时还承担通行和消防功能。"
            }
          ],
          "practice": {
            "task": "根据原书机房剖面建立六类声源的传播路径表，并写出每种措施可能引入的其他约束。",
            "deliverable": "一页声学与通风协同评审表。",
            "criteria": [
              "包含空气和结构传播",
              "保留必要风量与散热",
              "明确维护和消防接口"
            ]
          }
        },
        {
          "id": "5-7",
          "title": "发电机组设备安装、调试及测试验收",
          "section": "5.7",
          "bookPages": [
            163,
            165
          ],
          "minutes": 12,
          "question": "为什么机组能够空载启动，还远远不能说明项目已经可以投运？",
          "lead": "验收的对象是系统在预定工况下的表现。作者从安装质量、调试准备、单机测试到并机与运营测试逐层展开，避免把“能转起来”当作交付标准。",
          "sections": [
            {
              "title": "安装质量验证接口",
              "body": [
                "基础、减振、油路、冷却、排烟、接地、电控、桥架和防火封堵共同构成安装交付。每项既有自身质量，也与其他专业发生接口关系。例如设备位置正确，并不证明散热和检修空间足够；电缆敷设完成，也不等于连接、绝缘和接地质量已被验证。设计文件、厂家要求和适用验收标准应形成可追溯的检查依据。"
              ]
            },
            {
              "title": "测试应对应能力声明",
              "body": [
                "单机试验关注启动、电气性能、连续运行、保护、自动化及环境等表现；并机试验还需验证同步、负载变化、电压频率响应和容量分配。空载、稳态带载与突变工况回答不同问题。书中列举的加载比例和试验时间属于特定测试讨论，课程不把它们变成可自行执行的现场步骤。"
              ]
            },
            {
              "title": "证据与运营衔接",
              "body": [
                "报告应说明测试边界、环境、负载类型、设备状态、判据、结果及未关闭问题。通过交付测试并不免除后续验证，因为备用设备多数时间不运行，待命能力仍可能衰减。运营测试应由授权专业人员按已审核方案实施，课程训练的是识别覆盖缺口、审查记录和理解风险受控的必要性。"
              ]
            }
          ],
          "misconception": {
            "wrong": "空载启动成功就证明可以承接全部数据中心负荷。",
            "right": "空载只能证明部分启动能力，带载、动态、并机及系统接口仍需相应证据。"
          },
          "decision": {
            "scenario": "教学情境：报告只有启动照片和空载电压，合同要求持续供电及并机能力。是否足够？",
            "options": [
              {
                "text": "不够，应建立要求与测试证据的对应矩阵",
                "feedback": "正确。每项能力声明需有相应工况与判据支撑。"
              },
              {
                "text": "由学习者现场补做加载",
                "feedback": "本课程只做桌面审查，实际测试需要专业授权与方案。"
              },
              {
                "text": "足够，照片说明机组运行",
                "feedback": "照片不能证明声明的负载和连续运行能力。"
              }
            ],
            "answer": 0
          },
          "recall": [
            {
              "q": "稳态试验和突变试验分别证明什么？",
              "a": "前者观察稳定工况，后者观察负载变化时的响应与恢复，两者不能互相替代。"
            },
            {
              "q": "合格报告应记录哪些边界？",
              "a": "设备、环境、负载、测试方法、判据、结果和遗留问题。"
            }
          ],
          "practice": {
            "task": "为虚构交付项目制作能力声明—测试工况—所需证据矩阵，标出空载报告未覆盖的部分。",
            "deliverable": "一张验收覆盖矩阵。",
            "criteria": [
              "区分单机与系统能力",
              "包含动态及持续运行",
              "每项有明确判据来源"
            ]
          }
        },
        {
          "id": "5-8",
          "title": "后备柴油发电机组的运行维护、巡视保养",
          "section": "5.8",
          "bookPages": [
            165,
            166
          ],
          "minutes": 12,
          "question": "长时间不使用的后备设备，为什么反而更需要有计划地确认状态？",
          "lead": "备用系统的价值发生在少数关键时刻，但它的可用性是在平时形成的。本节把维护从“坏了再修”转成待命能力的持续证明。",
          "sections": [
            {
              "title": "时间与环境也会消耗可靠性",
              "body": [
                "原书按燃油消耗、运行小时和日历时间讨论维护周期。备用机组运行小时少，不代表电池、绝缘、油液、密封及控制一直不变；多尘、潮湿、低温等环境还会改变维护需求。因此维护计划不能只复制一个小时数，应结合制造商手册、实际环境和历史状态建立。"
              ]
            },
            {
              "title": "巡视范围超出机组本体",
              "body": [
                "蓄电池与充电器、加热与防潮设施、油液和冷却液、控制器、开关柜、供储油泵阀、风道和管路都影响启动及持续运行。作者提醒不要只到机房看发动机，还要查看关联设备状态。课程把这一点转化为依赖式巡视表：每个对象都说明它失效会影响哪个阶段、有哪些可用证据。"
              ]
            },
            {
              "title": "趋势和工作方式同样重要",
              "body": [
                "频繁启停、长期过低负载和不当停机方式可能损害设备，不能认为试得越频繁越可靠。应记录可比较的运行参数和测试工况，通过趋势识别变化，再由专业人员评估处置。大修也不能由课程中的一般清单直接决定，需要受训人员和制造商支持。维护结束后的状态恢复与复核是完整记录的一部分。"
              ]
            }
          ],
          "misconception": {
            "wrong": "发动机工时很少，所以保养可以一直推迟。",
            "right": "待命系统还受日历老化、环境和辅助设备状态影响，工时只是计划依据之一。"
          },
          "decision": {
            "scenario": "教学情境：机组半年未运行，记录显示启动电池状态不明。应怎样记录评审结论？",
            "options": [
              {
                "text": "工时低，按良好状态处理",
                "feedback": "缺少关键待命能力证据。"
              },
              {
                "text": "列为需专业核验的准备状态缺口，并追踪关闭",
                "feedback": "正确。未知状态不能等同于健康。"
              },
              {
                "text": "只擦拭外壳后关闭问题",
                "feedback": "外观不能证明启动电源可靠。"
              }
            ],
            "answer": 1
          },
          "recall": [
            {
              "q": "为什么要保留可比较工况？",
              "a": "负载和环境不同会改变参数，只有注明条件才能判断趋势。"
            },
            {
              "q": "为什么需要关注辅助加热和充电设施？",
              "a": "它们支持待机期间的启动和设备状态，其失效可能在真正停电时才暴露。"
            }
          ],
          "practice": {
            "task": "建立一份假想机组的待命能力台账，区分已验证、待确认和异常待关闭三种状态。",
            "deliverable": "一页状态证据台账。",
            "criteria": [
              "包含辅助设施",
              "兼顾日历与工时",
              "记录专业核验与恢复确认"
            ]
          }
        },
        {
          "id": "5-9",
          "title": "柴油发电机组和供储油设施的清洁",
          "section": "5.9",
          "bookPages": [
            166,
            167
          ],
          "minutes": 12,
          "question": "为什么油箱中的沉积物和风道中的灰尘都可能成为供电问题？",
          "lead": "清洁在这里属于性能维护。作者把机组、消声风道和燃油设施一起纳入，说明长期积累的小变化能沿保障链产生大影响。",
          "sections": [
            {
              "title": "表面污染会改变散热",
              "body": [
                "机组表面油污、灰尘及进排风消声装置中的堵塞，可能改变散热与通风。风道还可能受异物及动物活动影响。清洁计划应与设备状态、检查记录和维护规程结合，不能把外观整洁作为唯一目标，也不能因为设备处于备用状态就忽视持续变化。"
              ]
            },
            {
              "title": "储油过程会改变油品",
              "body": [
                "原书说明柴油中的杂质可能沉降，温度变化也可能产生冷凝水，长期累积形成沉积和油泥，影响油品与罐体状态。储罐、日用油箱、液位计、阀门、泵、管路及控制设施因此需要作为一个系统管理。只记录“还有多少油”，并不能回答燃油是否适用、能否可靠送到机组。"
              ]
            },
            {
              "title": "保持专业作业边界",
              "body": [
                "埋地储罐等场景还涉及地下水、密闭空间和施工条件，不能将清洁理解为普通擦洗。课程不提供进入储罐或处理燃油的操作流程，而要求学习者识别何时需要专业服务、需要哪些油品和状态资料、工作完成后如何确认供油功能恢复。章末关于容量和自动化的发展讨论，最终仍回到持续、稳定、可维护的后备保障。"
              ]
            }
          ],
          "misconception": {
            "wrong": "燃油没有用掉，就永远保持原来的质量。",
            "right": "存储条件和时间可能导致水分、沉积及污染变化，库存数量与可用质量需要分别确认。"
          },
          "decision": {
            "scenario": "教学情境：油量充足，但长期没有油品和储罐状态记录。最准确的判断是？",
            "options": [
              {
                "text": "由学习者自行进入储罐检查",
                "feedback": "储罐作业属于专业作业，本课程不安排现场进入或清洗。"
              },
              {
                "text": "燃油保障已经充分",
                "feedback": "数量证明不了质量和输送能力。"
              },
              {
                "text": "库存可见，燃油适用性与系统状态仍需核验",
                "feedback": "正确。应区分数量、质量和供油路径。"
              }
            ],
            "answer": 2
          },
          "recall": [
            {
              "q": "清洁为什么影响机组散热？",
              "a": "灰尘油污和风道堵塞会改变换热与气流条件。"
            },
            {
              "q": "燃油保障至少包含哪三件事？",
              "a": "储量足够、油品适用、输送与控制路径可靠。"
            }
          ],
          "practice": {
            "task": "设计一份燃油与通风清洁工作的资料验收清单，只列状态证据和责任，不列危险作业步骤。",
            "deliverable": "一页专业维护资料交接表。",
            "criteria": [
              "包含质量而非只有库存",
              "明确专业作业边界",
              "要求维护后功能与状态确认"
            ]
          }
        }
      ],
      "quiz": [
        {
          "question": "比较发电机报价容量前，最先要统一什么？",
          "options": [
            "厂家宣传页颜色",
            "定额、负荷与环境等使用条件",
            "机组外形长度"
          ],
          "answer": 1,
          "explanation": "名称相同的功率可能使用不同定额和现场条件，必须先统一比较口径。"
        },
        {
          "question": "多台冗余机组共用无备用的关键供油设施，说明什么？",
          "options": [
            "台数多即可弥补",
            "供油只是非关键辅助设施",
            "机组冗余不等于系统路径冗余"
          ],
          "answer": 2,
          "explanation": "持续供电还依赖燃油、散热、控制及配电公共设施。"
        },
        {
          "question": "空载试验报告能否独立证明全部设计带载能力？",
          "options": [
            "不能，还需对应的负载、动态和系统测试证据",
            "能，只要启动成功",
            "能，只要电压数字正常"
          ],
          "answer": 0,
          "explanation": "不同测试验证不同声明，验收需与预定工况和判据逐项对应。"
        }
      ]
    },
    {
      "id": 6,
      "title": "数据中心智能化系统",
      "shortTitle": "从信号走到决策",
      "bookRange": [
        168,
        204
      ],
      "question": "设备数据已经汇集到大屏，怎样才能真正改善安全、效率与故障处置？",
      "summary": "从五层架构理解采集、网络、设备、展示与应用，贯通楼宇自控和物理安防，最后建立与可用性目标相匹配的智能化配置。",
      "authorIntent": "作者先从威胁 IT 连续运行的因素出发，说明智能化的价值不是展示更多数字，而是把数据转成告警、协同、能耗分析和运营管理；章末进一步提出设施与 IT 数据关联、全生命周期管理的方向。",
      "goals": [
        "把一个风险映射为测点、数据路径、告警和责任角色",
        "区分监测、现场控制、保护与业务管理的职责",
        "解释系统冗余、安防纵深和 DCIM 数据关联的作用"
      ],
      "connections": [
        {
          "to": 2,
          "why": "供配电参数、开关状态及保护信息构成电力监测来源。"
        },
        {
          "to": 3,
          "why": "UPS 与电池状态需要被持续观察，不能只看总输出正常。"
        },
        {
          "to": 4,
          "why": "冷源控制必须理解热量、水流、测点和设备约束。"
        },
        {
          "to": 7,
          "why": "监控和安防依赖可用的传输网络、布线与物理路径。"
        },
        {
          "to": 8,
          "why": "安防门禁和设备控制必须正确处理消防联动与人员安全。"
        }
      ],
      "lessons": [
        {
          "id": "6-1",
          "title": "数据中心智能化系统的功能和系统组成",
          "section": "6.1",
          "bookPages": [
            168,
            188
          ],
          "minutes": 24,
          "question": "为什么数据已经上屏，故障仍可能没有被及时发现或正确处理？",
          "lead": "这一节跨度较大：作者从现场信号一路写到管理制度，目的是建立完整的信息闭环。阅读时始终追问：这个数据回答哪个风险问题，接着由谁做什么？",
          "sections": [
            {
              "title": "6.1.1 五层架构与风险起点",
              "body": [
                "原书按前端采集、传输网络、管理设备、可视化展示和系统应用组织智能化系统。供电、制冷、人为错误、火灾、漏水及空气质量是主要风险来源。不同规模、服务对象和可用性要求会改变配置，统一平台应保留开放接口、扩展能力和分布式工作方式。五层不是界面菜单，而是一条可以追踪数据从何而来、如何用于行动的路径。"
              ]
            },
            {
              "title": "6.1.2 前端：电力链与环境链",
              "body": [
                "电力监测覆盖中低压配电、发电机、ATS、UPS 输入与输出、UPS 本体、电池、其他配电柜、STS、列头柜及 PDU。不同位置的电压、电流、功率、电量与开关状态承担不同用途；电池还需要关注单体、组别及变化趋势。平台告警、远程控制和设备专用保护不可混为一谈，尤其不能把所有可读参数都自然扩展成可远程操作。",
                "暖通监测包含冷冻水、空调、加湿和通风；环境侧包含漏水、空气质量、温湿度、压差、机柜微环境及防雷状态。测点位置和采样含义决定解释质量：过滤器压差提示堵塞，机柜进风比房间平均温度更贴近 IT 环境。先减少漏水隐患，再布置检测，体现预防与发现两种不同责任。"
              ]
            },
            {
              "title": "6.1.3 传输：接口相同不等于数据可懂",
              "body": [
                "RS-232/422/485 描述串行接口，Modbus 描述报文交换；BACnet、LonWorks 关注楼宇设备互通，TCP/IP 承载网络通信，SNMP 支持网络管理，书中 OPC 部分介绍统一访问分散系统数据的思路。这些名称处于不同层次，不能只问“支持什么协议”，还应核对数据项、单位、状态含义和故障表现。基本、冗余和容错网络应对应目标，不能把整个平台的星形网络建议误作现场总线的随意接法。"
              ]
            },
            {
              "title": "6.1.4 管理设备：断网之后怎样",
              "body": [
                "管理主机、存储、网关、控制器和集线器承担汇聚、转换、缓存与处理。双电源、双网卡、双机热备解决的故障范围不同；只增加服务器不能自动保护全部采集链。作者特别说明嵌入式采集设备可在上层网络中断时保留部分独立运行、存储和联动能力。评审应明确哪些能力留在现场，哪些依赖中心平台，重连后如何恢复完整记录。"
              ]
            },
            {
              "title": "6.1.5 展示：让 ECC 支持协同",
              "body": [
                "ECC 总控中心将设施、IT 和安防数据按专业与事件组织，为运维监控、应急指挥和跨团队协调服务。大屏包含显示单元、处理器、接口和软件，中控协调音视频及现场环境。书中比较 LCD、PDP、DLP 的内容反映当时设备背景；保留的设计原则是可读、连续运行、信息一致和便于决策，不能用屏幕数量衡量智能化水平。"
              ]
            },
            {
              "title": "6.1.6 应用：告警、运营与服务",
              "body": [
                "告警需要根据影响与紧急程度确定优先级，再匹配岗位、通知和处理流程。原书给出的分级与响应时间是示例，不是所有故障通用时限。历史趋势与能耗分析应采用一致计量边界：PUE 看总能耗与 IT 能耗，制冷、供电及辅助分项帮助定位来源。权限、日志、远程访问和热备支撑可信运营；值班、事件、知识及供应商管理应有闭环记录，平台才从“看到”走向“处理”。"
              ]
            }
          ],
          "misconception": {
            "wrong": "只要传感器多、大屏全，智能化系统就算完成。",
            "right": "还需要可信数据、可用路径、告警优先级、责任流程、权限和结果验证；每个测点都应服务明确问题。"
          },
          "decision": {
            "scenario": "教学情境：温度告警在大屏持续出现，却没有明确责任人，也没有记录是否处理。最缺少什么？",
            "options": [
              {
                "text": "将告警映射到影响、角色、响应与关闭证据",
                "feedback": "正确。信号必须进入可执行、可追溯的运营流程。"
              },
              {
                "text": "把所有测点改成最高优先级",
                "feedback": "会淹没真正紧急的事件，降低判断效率。"
              },
              {
                "text": "更大尺寸的屏幕",
                "feedback": "展示面积没有解决责任与闭环。"
              }
            ],
            "answer": 0
          },
          "recall": [
            {
              "q": "RS-485 与 Modbus 为什么不是同一层次？",
              "a": "前者是接口电气通信层面的标准，后者规定应用报文交互；有接口不代表数据语义已对齐。"
            },
            {
              "q": "现场独立能力有什么价值？",
              "a": "上层网络或平台中断时，已设计的本地监测、控制和缓存能力仍可能保留。"
            }
          ],
          "practice": {
            "task": "选择一次虚构的冷通道温升事件，从测点到网关、平台、告警、责任角色与关闭证据画出全链路，标注断网时的能力。",
            "deliverable": "一张五层事件链路图和一份点表样例。",
            "criteria": [
              "说明单位、位置及时间",
              "区分监测与控制权限",
              "有响应人和关闭证据"
            ]
          }
        },
        {
          "id": "6-2",
          "title": "楼宇自控系统",
          "section": "6.2",
          "bookPages": [
            188,
            192
          ],
          "minutes": 12,
          "question": "同样的冷负荷下，怎样让设备协同工作，而不是各自把自己的指标调到最低？",
          "lead": "楼宇自控把测量变成反馈。作者先介绍 DDC、传感器与执行机构，再用冷源系统说明控制目标、设备边界和联锁为何必须一起设计。",
          "sections": [
            {
              "title": "控制闭环的组成",
              "body": [
                "中央管理工作站负责汇总分析，现场 DDC 根据输入信号和逻辑输出指令，传感器与执行机构连接实际设备。AI、AO、DI、DO 分别表示模拟量输入、模拟量输出、数字量输入与数字量输出；温度、阀门调节、运行状态和启停命令属于不同类型。传感器漂移和执行器失准会破坏整个闭环，不能只检验程序。"
              ]
            },
            {
              "title": "先确定范围与权限",
              "body": [
                "暖通、给排水、照明与部分公共设施可有不同监控需求；供配电和电梯等设备自有专用控制与保护，平台接入并不意味着接管全部控制。设计需要先写明监什么、控什么、条件是什么。控制器的本地职责、人工模式、故障回退及上层系统失效后的行为，都应作为方案的一部分。"
              ]
            },
            {
              "title": "用冷量与设备约束协同",
              "body": [
                "冷源系统通过供回水温差、流量、压差和设备状态判断需求，再协调冷机、泵与冷却塔。作者强调仅盯总回水温度未必能让机组处于高效区，还要考虑部分负荷效率、运行小时均衡和低负荷能力。水流确认等联锁服务于设备安全，不能为追求能耗指标而越过。"
              ]
            },
            {
              "title": "冷却水的节能边界",
              "body": [
                "较低冷却水温可能提高冷机效率，但机组存在允许工况，风机台数、转速和旁通等调节都要服从整体约束。蒸发浓缩后的排污控制也影响水耗与换热。控制系统自身的电源、网络和主机可靠性，应与所服务的数据中心目标一致。本课不列设备启停操作顺序，而训练控制条件与证据的审查。"
              ]
            }
          ],
          "misconception": {
            "wrong": "把冷却水温度和水泵频率都设到最低，就是最节能的控制。",
            "right": "设备有效工作范围和总系统能耗共同约束控制，最低单项值不一定产生最佳效果。"
          },
          "decision": {
            "scenario": "教学情境：一个方案只按回水温度加减冷机，没有记录流量。评审中应追问什么？",
            "options": [
              {
                "text": "温度足够，不需其他量",
                "feedback": "同样温差配合不同流量对应不同冷量。"
              },
              {
                "text": "实际冷负荷、机组效率区间与流量约束如何被确认",
                "feedback": "正确。需要足够观测量支撑台数和负荷分配。"
              },
              {
                "text": "取消全部自动控制",
                "feedback": "问题在控制依据不足，不意味着自动控制本身无价值。"
              }
            ],
            "answer": 1
          },
          "recall": [
            {
              "q": "DI 和 DO 有何区别？",
              "a": "DI 读取状态等数字输入，DO 输出控制信号；观测与命令的方向不同。"
            },
            {
              "q": "联锁的目的是什么？",
              "a": "确认必要条件成立，防止设备在不满足安全或工作条件时动作。"
            }
          ],
          "practice": {
            "task": "在纸面上为假想冷源画出测量、决策、执行、反馈关系，列出三个必须满足的前提和两个故障回退问题。",
            "deliverable": "一页控制逻辑审查图。",
            "criteria": [
              "有测量与反馈",
              "包含设备工况约束",
              "区分平台优化与现场保护"
            ]
          }
        },
        {
          "id": "6-3",
          "title": "安全防范系统",
          "section": "6.3",
          "bookPages": [
            192,
            202
          ],
          "minutes": 20,
          "question": "如果门禁、摄像机和报警器都装了，为什么仍可能存在明显安全薄弱点？",
          "lead": "作者用纵深防护和均衡防护组织安防：从园区到核心机房逐层设防，同时避免某个薄弱接口让其他投入失去效果。",
          "sections": [
            {
              "title": "6.3.1 区域风险与防护等级",
              "body": [
                "书中把核心机房和 ECC、动力支持区、办公室与出入口、建筑外部区域按风险组织成四层。它们需要不同人员授权与技术措施。这种物理区域风险层级，不等于数据中心 A/B/C 可用性分级。探测、监视和控制分别帮助发现异常、了解现场与管理出入，应在整个区域形成连续且均衡的防护。"
              ]
            },
            {
              "title": "6.3.2 视频：从看见到可取证",
              "body": [
                "视频链由前端摄像、传输、处理控制和记录显示构成。镜头与目标距离决定覆盖，室内外照明及天气影响可辨识度，摄像机数量、码流和保存期又决定网络与存储。原书用主码流存储、子码流预览说明带宽分工，具体带宽和存储不能套用固定默认值。对课程案例，应写明分辨率、帧率、编码、并发观看和保存假设。"
              ]
            },
            {
              "title": "6.3.3 门禁：身份不等于权限",
              "body": [
                "密码、卡片和生物识别各有适用条件，原书比较 M1、CPU 卡及指纹、掌形、静脉、视网膜、虹膜、人脸等技术。课程不把当时列举的识别率当成今天的性能承诺。身份确认后，还需按区域和时段授权，并考虑双向管理、多人认证、中心视频复核、防尾随及访客陪同。控制器安装位置也应与受控区域的保护等级匹配。"
              ]
            },
            {
              "title": "6.3.4 探测器要匹配环境",
              "body": [
                "入侵报警由探测器、传输、防区和报警主机等构成，周界关注连续边界，室内关注空间和关键入口。主动红外看光束遮断，被动红外感知辐射变化，微波、振动等利用其他物理信号，双鉴结合不同机制减少某些环境干扰。设备附近振动、遮挡和气候都会影响表现；选择必须从环境与探测目标出发。"
              ]
            },
            {
              "title": "6.3.5 集成与冲突处理",
              "body": [
                "统一平台应把门禁、视频、入侵及相关消防信号联系起来：一个告警能够定位现场、关联图像、形成记录并由角色处理。联动策略还可能冲突，例如防闯入与紧急疏散有不同目标，必须由明确优先关系和经过验证的设计解决。联动不是随意增加自动动作，开放接口也不等于所有系统共享全部权限。"
              ]
            }
          ],
          "misconception": {
            "wrong": "通过一次身份识别，就可以访问全部机房区域。",
            "right": "身份、区域授权、时间、陪同与审计是不同问题；权限应对应具体职责和风险。"
          },
          "decision": {
            "scenario": "教学情境：访客卡可进入办公区，却能被同样权限带入核心机房，摄像头数量很多。最主要问题是什么？",
            "options": [
              {
                "text": "只要保存录像即可",
                "feedback": "事后记录不能独立完成事前防范。"
              },
              {
                "text": "摄像机数量仍不足",
                "feedback": "核心缺口是权限和分区，不只是视频覆盖。"
              },
              {
                "text": "分区授权与防护层级没有落实",
                "feedback": "正确。监视不能替代对合法访问范围的控制。"
              }
            ],
            "answer": 2
          },
          "recall": [
            {
              "q": "纵深与均衡防护分别指什么？",
              "a": "纵深强调由外到内多层防护，均衡强调各环节无明显薄弱点。"
            },
            {
              "q": "安防集成为什么需要考虑消防？",
              "a": "紧急疏散与日常出入限制可能冲突，必须有经专业设计验证的优先与联动关系。"
            }
          ],
          "practice": {
            "task": "给虚构园区画出四层防护区域，设计一条访客路径，并对每个边界列出识别、授权、监视和应急接口。",
            "deliverable": "一张区域—人员—措施矩阵。",
            "criteria": [
              "区分风险等级与可用性等级",
              "权限最小化且可追溯",
              "包含紧急疏散接口而不提供绕过方法"
            ]
          }
        },
        {
          "id": "6-4",
          "title": "数据中心智能化系统的等级与配置",
          "section": "6.4",
          "bookPages": [
            202,
            204
          ],
          "minutes": 12,
          "question": "为什么“有一套监控系统”不能回答它是否满足数据中心的可用性目标？",
          "lead": "章末把前面各子系统重新放回等级要求，并将视角从设备信号扩展到设施与 IT 的关联管理。配置的意义是回答系统在正常、故障和维护时还能做什么。",
          "sections": [
            {
              "title": "等级落实为监测深度与可用路径",
              "body": [
                "原书依据 GB 50174—2017 比较 A、B、C 级的环境、设备与安防配置，示例涵盖空气质量、漏水、冷源、配电、UPS、电池、发电机和各功能区。差异不仅是有没有界面，也可能是在线或离线、单体或整组、冗余或基本配置。表格应作为理解当时设计逻辑的材料，具体工程需要核对适用版本与项目要求。"
              ]
            },
            {
              "title": "从配置清单走向故障验证",
              "body": [
                "冗余主机、网络和采集设施分别保护不同环节。一个点有双份显示，不意味着前端传感器、通信路径或电源已冗余。评审应从故障出发：单点失效时哪些测点消失，现场控制是否保留，事件能否记录，恢复后数据是否连续。正常状态下的展示只能验证功能的一部分。"
              ]
            },
            {
              "title": "DCIM 的价值在数据关联",
              "body": [
                "作者在结语中将 DCIM 与传统动环监控的重点作比较：除信号和告警，还要关联资产、空间、电力、制冷、运行状态与业务管理，服务规划、调优、预测和变更。若设施与 IT 信息互不相通，可能一边浪费容量，另一边形成局部超限。课程据此要求读者解释一个业务变更会影响哪些资源，而不是只展示一个漂亮的能耗数字。"
              ]
            }
          ],
          "misconception": {
            "wrong": "买了标着 DCIM 的软件，就已经实现全生命周期管理。",
            "right": "需要可信资产关系、连续数据、权限流程和实际决策闭环；软件名称无法替代这些条件。"
          },
          "decision": {
            "scenario": "教学情境：机房计划新增一批服务器，只有全园区 PUE，没有机柜电力和冷却余量。能否据此批准部署？",
            "options": [
              {
                "text": "还需关联机柜、配电路径、冷却与空间等资源数据",
                "feedback": "正确。这正是从监测走向容量与变更管理的意义。"
              },
              {
                "text": "只看空机柜数量",
                "feedback": "空间空余不代表电力和冷却容量可用。"
              },
              {
                "text": "可以，PUE 是综合指标",
                "feedback": "总量效率无法证明具体位置的容量和连续运行条件。"
              }
            ],
            "answer": 0
          },
          "recall": [
            {
              "q": "在线监测单体电池与整组电池有何不同？",
              "a": "前者能观察组内差异，后者可能掩盖单体异常；配置取决于风险与目标。"
            },
            {
              "q": "为什么 DCIM 需要资产关系？",
              "a": "只有知道设备位于哪里、由谁供电和制冷，数据才能支持容量及变更决策。"
            }
          ],
          "practice": {
            "task": "为假想服务器扩容建立一份变更前数据需求表，列出资源、依赖、验证方式和责任角色。",
            "deliverable": "一页容量变更评审表。",
            "criteria": [
              "覆盖电、冷、空间和网络",
              "区分全局效率与局部余量",
              "包括故障或维护状态下的验证"
            ]
          }
        }
      ],
      "quiz": [
        {
          "question": "告警出现却无人处理，最需要补齐什么？",
          "options": [
            "告警到角色、响应和关闭证据的流程",
            "更多屏幕",
            "把所有告警置为最高级"
          ],
          "answer": 0,
          "explanation": "智能化应用要形成可执行且可追溯的处理闭环。"
        },
        {
          "question": "区域四级物理风险与数据中心 A/B/C 分级是什么关系？",
          "options": [
            "只是同一等级的不同写法",
            "分别描述区域防护风险和数据中心可用性等目标",
            "两者都只表示摄像机数量"
          ],
          "answer": 1,
          "explanation": "必须区分对象与目的，不能将不同分级直接互换。"
        },
        {
          "question": "DCIM 对扩容决策的主要价值是什么？",
          "options": [
            "增加图表颜色",
            "自动保证所有设备永不故障",
            "关联 IT 资产与电力、冷却、空间等资源依赖"
          ],
          "answer": 2,
          "explanation": "关联数据能支持规划、调优与变更，避免总量充足却局部超限。"
        }
      ]
    },
    {
      "id": 7,
      "title": "网络与布线系统",
      "shortTitle": "网络与布线",
      "bookRange": [
        205,
        236
      ],
      "question": "网络画出了冗余，物理线缆是否真的提供了独立路径？",
      "summary": "从业务网络拓扑走到空间、线缆、标签与验收，建立可扩展、可追踪、可维护的物理连接系统。",
      "authorIntent": "作者把综合布线放在网络架构之后讨论，强调布线应支持多代有源设备更新。关键并非买更高速的线，而是把业务连接关系转化为可用的路由、空间、产品和维护证据。",
      "goals": [
        "区分网络拓扑和物理布线拓扑，追踪一条业务链路。",
        "比较 EoR、MoR、ToR 的线缆、端口利用率和运维代价。",
        "提出包含唯一标识、测试对象和结果记录的交付要求。"
      ],
      "connections": [
        {
          "to": 1,
          "why": "业务影响和可用性目标决定布线冗余等级。"
        },
        {
          "to": 4,
          "why": "线缆拥堵会占用送风空间，网络选型也影响冷却。"
        },
        {
          "to": 10,
          "why": "标签、链路档案和端口容量进入运维台账与扩容决策。"
        }
      ],
      "lessons": [
        {
          "id": "7-1",
          "title": "等级：把可用性承诺落实到物理路径",
          "section": "7.1",
          "bookPages": [
            205,
            207
          ],
          "minutes": 12,
          "question": "两家运营商、两条线路，就一定没有共同故障点吗？",
          "lead": "先看故障影响，再看线路、设备和入口是否真正独立。",
          "sections": [
            {
              "title": "等级回答的是业务后果",
              "body": [
                "本章开头把网络放在存储、计算、交换、传输组成的整体中。综合布线支撑整个网络，设计寿命应能覆盖多代有源设备更新。作者引用 GB 50174—2017 的 A、B、C 分级和当时的 TIA-942 分级，说明等级源于业务中断的影响，而不是单由线材档次决定。"
              ]
            },
            {
              "title": "冗余需要沿路径核对",
              "body": [
                "书页 206–207 逐级比较外线入口、运营商、接入机房、MDA、主干与水平布线路由，以及关键网络设备。由基本配置走向部件冗余、在线维护和容错时，要求增加的是系统能力。两条逻辑链路若共用一个入口、一段桥架或同一防火区域，局部事故仍可能同时切断它们。"
              ]
            },
            {
              "title": "从表格提取审查问题",
              "body": [
                "读表时为每一行补上三个问题：它保护什么故障？备用资源在哪里？正常维护期间业务还能否运行？再把答案画在建筑平面和网络图上。只在网络图上标记双线，无法证明物理路由独立；只增加电源，也不能补偿通信路径的共同故障。"
              ]
            },
            {
              "title": "保留年代与适用边界",
              "body": [
                "本节展示的是本书出版时引用的标准版本及作者的工程理解。课程用它训练分级推理，不将表中历史条文直接当成今天项目的审批依据。实际选型还需要核对项目采用的现行标准、应用接口和完整链路条件。",
                "标签也是等级表的一部分：线路无法准确识别时，维护中的误操作同样会破坏设计好的冗余。"
              ]
            }
          ],
          "misconception": {
            "wrong": "设备有双电源，网络就具备端到端容错。",
            "right": "设备冗余只保护一部分故障，入口、路由、机房和维护路径也必须逐段检查。"
          },
          "decision": {
            "scenario": "教学情境：两家运营商的光缆最终走进同一根室外管道。审查时首先应记录什么？",
            "options": [
              {
                "text": "已经有两家运营商，可以关闭风险项。",
                "feedback": "运营商不同不能消除同一管道受损的共同故障。"
              },
              {
                "text": "标记共同路径，并核对独立路由与维护目标。",
                "feedback": "正确：先识别共同故障点，再讨论是否满足目标。"
              },
              {
                "text": "只把光纤换成更高等级。",
                "feedback": "提高介质性能不会使物理路径独立。"
              }
            ],
            "answer": 1
          },
          "recall": [
            {
              "q": "网络等级为什么不能由设备清单证明？",
              "a": "等级描述系统在故障和维护时的能力，设备清单没有完整说明连接与依赖。"
            },
            {
              "q": "主干冗余和水平冗余是否相同？",
              "a": "不是。主干连接配线区域，水平链路连接设备；保护范围不同。"
            }
          ],
          "practice": {
            "task": "为一条从运营商到服务器的示意链路标出共同故障点和缺失证据。",
            "deliverable": "一页端到端路径审查图",
            "criteria": [
              "区分逻辑链路和物理路由",
              "至少标出入口、配线区和设备端",
              "每个冗余判断对应一个可验证证据"
            ]
          }
        },
        {
          "id": "7-2",
          "title": "拓扑：从业务流量认识网络分层",
          "section": "7.2",
          "bookPages": [
            207,
            211
          ],
          "minutes": 12,
          "question": "为什么同样连接服务器，网络会从三层走向更扁平的结构？",
          "lead": "拓扑中的节点和链路承载不同业务，先辨认流量的任务。",
          "sections": [
            {
              "title": "先识别四类网络",
              "body": [
                "作者先介绍环、网、星、全连通、线、树、总线等基本拓扑，再用数据中心架构将网络分成互联、前端、后端和运管网络。互联网络连接中心与外部，前端完成数据交换，后端服务存储，运管网络支持管理。把它们混成一张连线图，会看不见各自的性能与隔离要求。"
              ]
            },
            {
              "title": "理解三层的职责",
              "body": [
                "传统前端网络由接入、汇聚、核心三层构成。接入层连接计算节点，汇聚层承担区域互联及策略功能，核心层支撑高速交换与外部通信。书中的图 7-4 应顺着一次通信逐段读：在哪接入、经过哪个汇聚节点、何时进入核心？这样才能讨论哪个节点构成瓶颈。"
              ]
            },
            {
              "title": "架构改变有需求原因",
              "body": [
                "书页 210–211 将虚拟化、低延时和模块化扩展与 Fabric 类架构联系起来。减少层数并不意味着连接设计更简单，交换机之间的关系反而可能更复杂。课程关注这种因果关系，不把书中当时的发展判断当成所有今天网络的统一答案。"
              ]
            },
            {
              "title": "管理网络也有故障边界",
              "body": [
                "后端存储网络重视低延时和连接质量；带内管理与业务共用接口和通道，带外管理采用独立管理接口和通道。带外网络的意义之一，是业务通道出现问题时仍保留观察和管理的路径。评价架构时，应同时检查业务路径和用于恢复业务的管理路径。"
              ]
            }
          ],
          "misconception": {
            "wrong": "网络层数越少，就一定越可靠、越容易布线。",
            "right": "层数、连接数量、故障域和管理路径要一起评估。"
          },
          "decision": {
            "scenario": "教学情境：业务网络中断后，运维平台也失去对交换机的访问。应优先追问什么？",
            "options": [
              {
                "text": "管理流量是否与业务共用故障路径。",
                "feedback": "正确：要核对故障时的可观测性和独立管理通道。"
              },
              {
                "text": "屏幕是否足够大。",
                "feedback": "显示面积不能解决通信依赖。"
              },
              {
                "text": "所有链路是否都能再加长。",
                "feedback": "长度不是此情境的关键原因。"
              }
            ],
            "answer": 0
          },
          "recall": [
            {
              "q": "前端网络与后端网络的主要任务有什么区别？",
              "a": "前端重在数据交换，后端重在存储通信。"
            },
            {
              "q": "为什么需要画管理路径？",
              "a": "恢复依赖管理能力，业务故障不能把全部观察与控制路径一并切断。"
            }
          ],
          "practice": {
            "task": "画出业务、存储、管理三种流量的路径，说明共同依赖。",
            "deliverable": "三色网络任务图",
            "criteria": [
              "标明每种流量的目标",
              "指出至少一处共享节点",
              "写出业务故障时仍需保留的管理能力"
            ]
          }
        },
        {
          "id": "7-3",
          "title": "空间：把网络关系翻译成可施工的布线",
          "section": "7.3",
          "bookPages": [
            212,
            221
          ],
          "minutes": 12,
          "question": "为什么布线设计需要 MDA、HDA、EDA 这些空间概念？",
          "lead": "网络设备如何连接，必须转化为房间、配线区、距离和端接点。",
          "sections": [
            {
              "title": "认清空间的职责",
              "body": [
                "图 7-8 把接入间、主配线区 MDA、中间配线区 IDA、水平配线区 HDA、区域配线区 ZDA 和设备配线区 EDA 串起来。MDA 是中心配线点，EDA 容纳服务器等终端设备；大型、多楼层项目可用 IDA 分级。小型项目可以合并部分功能，不必为了名称齐全而机械设置所有区域。"
              ]
            },
            {
              "title": "ZDA 是灵活点，不是小交换机房",
              "body": [
                "书中把 ZDA 解释为水平布线中的可选对接点，用来适应设备移动和配置变化。它不设置有源设备，也不是新增的交叉连接层。读图时要分清配线模块、设备端口与交换机，不能把所有方框都理解成网络交换节点。"
              ]
            },
            {
              "title": "链路与信道要分别计量",
              "body": [
                "水平布线包含永久线缆，也包括端接、跳线和设备线缆。书页 215–218 强调距离、介质、应用速率和连接点共同限制可用性：预留更长跳线会消耗总长度与损耗余量。课程不把书中某一种介质的距离上限推广到所有光模块和所有速率。"
              ]
            },
            {
              "title": "规模变化改变空间层级",
              "body": [
                "本节比较基础、简化和分布式布线结构。规模扩大时，新增 IDA 或次进线间有助于管理距离与区域；缩小时，MDA 可以承担更多功能。行政、辅助和支持区域也要纳入布线，设备监测、控制台和运维办公同样依赖信息点。最终应检查的是未来扩展和维护能否顺利完成。"
              ]
            }
          ],
          "misconception": {
            "wrong": "只要永久线缆长度合格，整条通信信道就一定合格。",
            "right": "设备线缆、跳线、连接器件和应用条件都要计入完整信道。"
          },
          "decision": {
            "scenario": "教学情境：设计图把一个交换机放入 ZDA，并继续沿用该区的纯对接点定义。哪项审查最合适？",
            "options": [
              {
                "text": "只检查交换机颜色。",
                "feedback": "外观无关空间功能定义。"
              },
              {
                "text": "核对空间职责，重新定义有源设备所在配线区域。",
                "feedback": "正确：ZDA 的对接功能不能与有源设备空间混用。"
              },
              {
                "text": "把所有标签删去即可。",
                "feedback": "删除标签只会降低可维护性。"
              }
            ],
            "answer": 1
          },
          "recall": [
            {
              "q": "MDA 与 EDA 的核心区别？",
              "a": "MDA 承担中心配线，EDA 是终端设备安装空间。"
            },
            {
              "q": "为什么支持区也需要布线？",
              "a": "电气、制冷等设备监控及运维工作需要稳定通信接口。"
            }
          ],
          "practice": {
            "task": "为一个教学用单层机房绘制接入间到服务器的配线空间关系，并说明哪些区域可以省略。",
            "deliverable": "布线空间与路径草图",
            "criteria": [
              "注明各空间职责",
              "区分永久链路和完整信道",
              "给出扩展和维护预留的理由"
            ]
          }
        },
        {
          "id": "7-4",
          "title": "架构选择：EoR、MoR、ToR 的真实取舍",
          "section": "7.4",
          "bookPages": [
            221,
            224
          ],
          "minutes": 12,
          "question": "交换机放在列头、列中还是机柜顶部，会改变哪些工程问题？",
          "lead": "位置选择同时改变线缆数量、端口利用率、散热和维护。",
          "sections": [
            {
              "title": "EoR：集中管理的代价",
              "body": [
                "EoR 将接入交换机集中放在一列端部，服务器通过水平布线接入。集中管理直观，但需要较多水平线缆。作者特别指出，大量线缆会提高布线成本，还可能降低机柜进风量。网络和空调在这里发生直接耦合：通信连接能通，不代表布置就合理。"
              ]
            },
            {
              "title": "MoR：用位置改善路径",
              "body": [
                "MoR 保留集中接入思路，把交换机柜放到一列中间。线缆向两侧分布，可缩短平均长度、减少出口拥堵，也便于定制长度的预端接系统。它并没有取消水平布线，而是改变路径的分布，因此比较时应看具体机柜布局。"
              ]
            },
            {
              "title": "ToR：减少跨柜线，增加分散节点",
              "body": [
                "ToR 在设备柜顶部设置接入交换机，柜内服务器就近连接，少量上联光缆向外汇聚。图 7-20 展示这种关系。代价是部分机柜可能无法充分利用交换机端口，维护对象也更分散。服务器密度、上联需求和故障影响范围应同时进入比较表。"
              ]
            },
            {
              "title": "刀片与 POD 改变设计单位",
              "body": [
                "刀片服务器通过内部整合减少外部出线，但也带来兼容与选型约束。模块化 POD 把一组机柜的供电、冷却、布线共同组织成可重复扩展单元。作者在本节结尾强调，应先确定交换机位置和网络架构，再确定水平布线方案；顺序反过来容易让基础设施束缚业务。",
                "比较图 7-18 到图 7-21 时，可把上联线与柜内线分色，直接观察连接数量和管理位置如何变化。"
              ]
            }
          ],
          "misconception": {
            "wrong": "ToR 铜缆少，所以在任何规模都更省钱。",
            "right": "还需比较交换机数量、端口闲置、上联和分散管理成本。"
          },
          "decision": {
            "scenario": "教学情境：很多机柜服务器很少，却各装一台大端口数交换机。比较 ToR 方案时缺了什么？",
            "options": [
              {
                "text": "端口利用率与交换机生命周期成本。",
                "feedback": "正确：线缆减少不等于整体成本减少。"
              },
              {
                "text": "只要铜缆少，其他都不用算。",
                "feedback": "忽略有源设备与维护成本。"
              },
              {
                "text": "必须全部采用同一个答案。",
                "feedback": "应按业务密度和需求比较。"
              }
            ],
            "answer": 0
          },
          "recall": [
            {
              "q": "MoR 与 EoR 最直接的差异？",
              "a": "集中交换机位于列中而非列端，改变线缆平均长度和拥堵位置。"
            },
            {
              "q": "POD 为什么不只是网络概念？",
              "a": "它把供电、冷却和布线一起组织成可扩展的机柜组。"
            }
          ],
          "practice": {
            "task": "用同一教学机柜布局比较 EoR、MoR、ToR，写出每种方案受益与代价。",
            "deliverable": "三方案决策矩阵",
            "criteria": [
              "考虑端口利用率",
              "考虑走线与气流冲突",
              "明确适用前提而非宣布绝对最优"
            ]
          }
        },
        {
          "id": "7-5",
          "title": "产品与标识：把安装结果变成可维护资产",
          "section": "7.5",
          "bookPages": [
            224,
            234
          ],
          "minutes": 12,
          "question": "一根已接通的线缆，怎样才算真正可交付？",
          "lead": "介质、端接、空间、安装与文档必须共同形成可追踪系统。",
          "sections": [
            {
              "title": "介质与端接是整条链路的属性",
              "body": [
                "7.5.1 讨论对绞线、多模和单模光缆，以及 LC、MPO/MTP 等接口。选择不能只看某根主干的额定性能，跳线、设备端口与连接硬件也要匹配。书中的产品代际与预测属于出版时背景，稳定的原则是按应用、距离、损耗和升级需求评估完整链路。"
              ]
            },
            {
              "title": "机柜空间不等于可用空间",
              "body": [
                "7.5.2–7.5.5 把机柜机架、配线架、理线器和跳线连起来。机柜需给设备前后维护、插头、线缆弯曲及气流留空间；高密度配线架节省 U 位，却可能提高插拔和理线难度。角型、凹型、垂直配线架分别应对不同路径，不能只以端口密度评优。"
              ]
            },
            {
              "title": "预端接把现场工作前移",
              "body": [
                "7.5.6–7.5.8 讨论工厂端接测试的模块化组件、开放或封闭通道及安装设计。预端接有利于缩短现场部署，但要求准确确定两端机柜 U 位、端口位置和路径长度。桥架还需与电力、消防、空调协调；不能遮挡喷头或占满散热空间。"
              ]
            },
            {
              "title": "标识在设计时开始",
              "body": [
                "7.5.9–7.5.10 将标识分成规则、标签和文档三个部分。设备、机柜、端口与线缆需要唯一编号，两端均能说明近端与远端。书中例子 3AJ05.B04 把楼层、位置、配线架和端口关联起来。打印一个标签并不等于建成管理体系，变更后文档必须同步更新。"
              ]
            },
            {
              "title": "交付的是可核查关系",
              "body": [
                "审查时拿一根线，要求从标签找到端口、从端口找到图纸和测试结果、从记录找到变更责任。若其中任一关联断裂，排障会变成现场猜测。产品性能确保通信，标识与记录让这种性能可以被维护，并持续传给下一班人员。"
              ]
            }
          ],
          "misconception": {
            "wrong": "标签可以竣工时随便补，只要两端贴上就行。",
            "right": "唯一规则、位置、端口与文档关联需在设计阶段确定并贯穿施工测试。"
          },
          "decision": {
            "scenario": "教学情境：端口改接成功，旧标签和链路台账未更新。最准确的评价是什么？",
            "options": [
              {
                "text": "业务已恢复，工作已经完整结束。",
                "feedback": "留下的信息错误会危及下次维护。"
              },
              {
                "text": "功能恢复了，交付闭环仍未完成。",
                "feedback": "正确：需同步标识、文档和必要测试证据。"
              },
              {
                "text": "只要拍一张远景照片即可。",
                "feedback": "照片不能替代可查询的端口关系。"
              }
            ],
            "answer": 1
          },
          "recall": [
            {
              "q": "预端接最依赖哪类前期信息？",
              "a": "两端安装位置、端口位置、实际路由与长度。"
            },
            {
              "q": "标签系统包含哪三部分？",
              "a": "标识分类与定义、标签本体，以及与之对应的文档。"
            }
          ],
          "practice": {
            "task": "设计一条虚构链路的机柜、端口、两端标签、测试记录和变更记录。",
            "deliverable": "一套链路交付卡",
            "criteria": [
              "编号唯一且两端可追踪",
              "包含路径和测试关联",
              "记录变更后同步更新项"
            ]
          }
        },
        {
          "id": "7-6",
          "title": "测试：验收应证明应用能力",
          "section": "7.6",
          "bookPages": [
            234,
            236
          ],
          "minutes": 12,
          "question": "同样显示“通过”，测试结果可能回答了不同问题吗？",
          "lead": "测试模型要匹配链路结构与目标应用。",
          "sections": [
            {
              "title": "数据中心链路有特殊形态",
              "body": [
                "作者指出数据中心常见短链路、长跳线、多个连接模块与跳接点，并且设备更新快、速率高。套用普通水平布线的默认验收，可能没有检验真正关心的性能。因此先定义被测对象，再选择测试标准、参考方法和记录方式，顺序不能颠倒。"
              ]
            },
            {
              "title": "光纤：测量方法影响结果",
              "body": [
                "书中讨论短距离高速多模光纤的损耗余量，强调测试模式和测试光源与应用的关系。学习重点是区分链路本身、测试仪器、参考连接和应用光模块。某次损耗测试合格，不应被扩大成对任何未来接口和速率都合格的承诺。"
              ]
            },
            {
              "title": "铜缆：理解为什么抽取特定链路",
              "body": [
                "7.6 对外部串扰分别讨论进货仿真测试与竣工验收。作者建议关注捆扎数量大、链路长、连接模块多等更易暴露问题的对象，并把抽测数量写入合同。书中的抽测比例是特定年代的建议，课程训练的是风险导向的抽样理由及其局限。"
              ]
            },
            {
              "title": "不要为通过而选测试口径",
              "body": [
                "长跳线和多连接短链路的测试模型可能不同，某些规则会影响边界值和通过结果。应先确认合同、应用和被测对象，再解读结果，不能为了更漂亮的通过率随意换规则。本章结语关于光纤和扁平化的展望，也提醒我们：验收证据必须注明介质、应用、标准版本和日期。",
                "本章末尾讨论 OM5 和新的多芯接口，是作者对技术演进的观察；它提醒设计需要升级余量，并不保证某种产品永久适用。"
              ]
            }
          ],
          "misconception": {
            "wrong": "只要测试仪显示绿色，就证明任何网络应用都能正常运行。",
            "right": "通过只对所选择的测试模型、标准和条件成立。"
          },
          "decision": {
            "scenario": "教学情境：一条链路换了测试标准后从边界结果变成通过。该如何解读？",
            "options": [
              {
                "text": "立即删除旧结果。",
                "feedback": "删除会掩盖口径变化。"
              },
              {
                "text": "先解释两次测试对象、判据与目标应用的差别。",
                "feedback": "正确：通过需要可解释的条件。"
              },
              {
                "text": "证明链路物理质量已经改善。",
                "feedback": "更换判据并不改变线缆本体。"
              }
            ],
            "answer": 1
          },
          "recall": [
            {
              "q": "为什么进货测试不能替代竣工验收？",
              "a": "前者检验产品样本，后者还需检验安装与实际链路状态。"
            },
            {
              "q": "测试报告至少应留下什么上下文？",
              "a": "被测端点、介质、测试模型、标准版本、仪器与结果等可追溯信息。"
            }
          ],
          "practice": {
            "task": "拟一张验收证据表，分别列出产品、安装链路和目标应用的问题。",
            "deliverable": "三层验收证据表",
            "criteria": [
              "被测对象明确",
              "判据与应用对应",
              "说明抽样无法覆盖的风险"
            ]
          }
        }
      ],
      "quiz": [
        {
          "question": "两条网络线路共同穿过同一处施工区域，主要遗漏了什么？",
          "options": [
            "带宽计算",
            "共同故障路径",
            "设备命名"
          ],
          "answer": 1,
          "explanation": "逻辑上的双线仍可能被一次物理事故同时破坏。"
        },
        {
          "question": "决定水平布线方案前，书中强调先确定什么？",
          "options": [
            "墙面颜色",
            "交换机位置与网络架构",
            "标签打印机型号"
          ],
          "answer": 1,
          "explanation": "EoR、MoR、ToR 直接改变器件、线缆数量和路由。"
        },
        {
          "question": "交付标签后仍需建立并更新文档，主要为了什么？",
          "options": [
            "让标签数量更多",
            "把标识与实际端口关系和变更历史联系起来",
            "取代所有测试"
          ],
          "answer": 1,
          "explanation": "可维护性依赖可追溯关系，标签和测试都不能单独完成它。"
        }
      ]
    },
    {
      "id": 8,
      "title": "数据中心的消防系统",
      "shortTitle": "消防与风险",
      "bookRange": [
        237,
        252
      ],
      "question": "消防怎样贯穿设计、使用和维护，而不只在起火后发挥作用？",
      "summary": "认识火灾性质与成因，理解防火、探测、分隔、疏散和灭火的分层关系。",
      "authorIntent": "作者将防患于未然放在全生命周期中，灭火是最后的重要防线。课程保留其风险链条和系统选择方法，不把历史参数或原书操作描述当成现场执行指令。",
      "goals": [
        "区分火灾性质、风险源和防护措施。",
        "解释建筑、材料、电气、报警之间的互补关系。",
        "按人员安全、设备影响、维护和成本比较灭火方案。"
      ],
      "connections": [
        {
          "to": 2,
          "why": "电气设计和负荷管理直接影响起火风险。"
        },
        {
          "to": 3,
          "why": "电池、柴油保障系统也带来需管理的风险源。"
        },
        {
          "to": 9,
          "why": "装修材料、穿墙孔洞和疏散标识参与防火。"
        },
        {
          "to": 10,
          "why": "巡检、培训、变更和演练把防火落实到运维。"
        }
      ],
      "lessons": [
        {
          "id": "8-1",
          "title": "分类：先判断危险的性质",
          "section": "8.1",
          "bookPages": [
            237,
            237
          ],
          "minutes": 12,
          "question": "为什么不能只凭“机房起火”选择处置方式？",
          "lead": "同一建筑里可能同时存在固体、液体、气体与带电设备。",
          "sections": [
            {
              "title": "分类帮助理解保护对象",
              "body": [
                "作者介绍 A 类固体物质、B 类液体或可熔化固体、C 类气体、D 类金属、E 类带电物体及 F 类烹饪物火灾。分类的教学价值在于提示燃烧物和带电状态会影响防护要求。不能把数据中心中的所有空间视为具有完全相同危险的房间。"
              ]
            },
            {
              "title": "带电状态不是房间名称",
              "body": [
                "书中指出数据中心常见带电火灾，但柴油、包装材料、电池相关物质和办公区域有各自的风险。给房间贴一个“电气机房”标签，只能提示其中一部分条件；设计评审仍需识别物质、设备状态、人员活动与相邻区域。"
              ]
            },
            {
              "title": "分类之后还要问传播路径",
              "body": [
                "知道危险性质之后，还要问它从哪里发生、怎样扩展、哪些人员可能受影响、哪些关键系统会同时失效。本章后续把外部蔓延、电气、空调、电池和人为因素分开讨论，正是因为火灾类别本身不能解释事故的整个因果链。"
              ]
            },
            {
              "title": "把知识用于方案评审",
              "body": [
                "本课不训练现场灭火操作，而训练识别和沟通风险：在功能区图上说明主要保护对象、可能危险以及需要消防专业人员确认的条件。灭火介质的选用必须连同系统适用范围、人员安全和项目要求审查，不能仅凭记住某一分类就作出实际操作决定。",
                "在学习图上可以同时标出物质与带电状态，再标注人员分布；这种多层描述比为整栋楼只选一个类别更能暴露遗漏。"
              ]
            }
          ],
          "misconception": {
            "wrong": "数据中心都是 E 类火灾，因此每个房间的消防方案一样。",
            "right": "不同功能区的物质、设备和人员条件不同，风险需要分区识别。"
          },
          "decision": {
            "scenario": "教学情境：主机房旁有柴油储存相关设施，评审表只写“全区电气风险”。缺少什么？",
            "options": [
              {
                "text": "不同物质和功能区的危险识别。",
                "feedback": "正确：带电设备不能概括所有保护对象。"
              },
              {
                "text": "更多装饰图片。",
                "feedback": "不能补足风险信息。"
              },
              {
                "text": "统一删去区域划分。",
                "feedback": "会进一步掩盖差异。"
              }
            ],
            "answer": 0
          },
          "recall": [
            {
              "q": "分类与成因是否相同？",
              "a": "不同。分类描述火灾性质，成因解释为何发生。"
            },
            {
              "q": "为什么要结合功能区看风险？",
              "a": "区域内物质、设备状态和人员条件不同。"
            }
          ],
          "practice": {
            "task": "在教学平面图上区分主机房、电池室、供油相关区和办公区的风险信息。",
            "deliverable": "功能区风险识别图",
            "criteria": [
              "区分性质与成因",
              "不输出现场处置步骤",
              "记录需要专业复核的条件"
            ]
          }
        },
        {
          "id": "8-2",
          "title": "成因：把起火风险追溯到日常管理",
          "section": "8.2",
          "bookPages": [
            237,
            240
          ],
          "minutes": 12,
          "question": "很多火灾为何能追溯到设计和维护中的小偏差？",
          "lead": "过热、电弧等是表面现象，还要追问其背后的负荷、环境与行为。",
          "sections": [
            {
              "title": "风险来自内外多个路径",
              "body": [
                "作者列出外部火灾蔓延、电气、空调设备、蓄电池、人为和其他因素。旧建筑改造尤其要检查原建筑与机房防火分区的关系；只改善机房内部设备，不能消除相邻区域通过围护结构带来的风险。"
              ]
            },
            {
              "title": "电气原因是一条管理链",
              "body": [
                "容量估算和器件选型不足可能导致过载；散热、通风、维护空间不足会放大风险；连接松动、绝缘老化、随意增加负载可能把正常运行推向过热。作者按设计、使用、操作三个角度展开，提示事故不应简单归因为某个零件偶然损坏。"
              ]
            },
            {
              "title": "保障设备也需要保障",
              "body": [
                "空调电加热、电加湿部件可能在相关功能异常时形成局部高温。书中讨论铅酸电池时，强调充电状态、端子连接和外壳损伤的风险。它们原本用于保证业务连续，但错误使用和维护同样可能产生新的危险，因此“备份设备”不能成为免检理由。"
              ]
            },
            {
              "title": "把发现能力前移",
              "body": [
                "静电、雷电、人员行为和作业活动进一步扩展风险来源。课程应把这些成因转换成管理问题：谁记录负荷变化、谁批准设备增减、异常趋势如何报告、施工与运维怎样交接？这种问题清单帮助预防，并不等同于让学习者直接进行电气或消防现场操作。",
                "例如，设备增补若没有进入容量台账，后来的巡检人员就可能按旧设计理解新负荷；信息断层会让技术缺陷长时间不被发现。"
              ]
            }
          ],
          "misconception": {
            "wrong": "有后备电源和精密空调，就可以忽略它们自身的风险。",
            "right": "保障系统也有失效模式，必须纳入巡检、变更和环境管理。"
          },
          "decision": {
            "scenario": "教学情境：一条配电回路不断被追加设备，但容量台账未变更。最关键的问题是什么？",
            "options": [
              {
                "text": "资产颜色不统一。",
                "feedback": "不是核心风险。"
              },
              {
                "text": "实际负荷已经脱离设计和审批依据。",
                "feedback": "正确：需恢复可追溯的容量与变更管理。"
              },
              {
                "text": "只需增加一条“注意安全”标语。",
                "feedback": "标语不能替代容量核对和管理措施。"
              }
            ],
            "answer": 1
          },
          "recall": [
            {
              "q": "为什么要从过热追问到管理原因？",
              "a": "只有识别选型、负荷、环境和维护缺陷，才能控制重复发生。"
            },
            {
              "q": "改造项目为何需看机房外部？",
              "a": "原建筑分区、围护和消防条件会影响外部火灾蔓延。"
            }
          ],
          "practice": {
            "task": "选择一个教学风险，绘制“设计—使用—维护—异常发现”的因果链。",
            "deliverable": "一页风险因果图",
            "criteria": [
              "包含管理原因而非只有设备名称",
              "列出可观察的证据",
              "区分预防措施与灭火系统"
            ]
          }
        },
        {
          "id": "8-3",
          "title": "防火：用多道防线限制风险",
          "section": "8.3",
          "bookPages": [
            240,
            246
          ],
          "minutes": 12,
          "question": "报警装得很灵敏，能否替代防火分区和安全疏散？",
          "lead": "不同防线承担不同功能，不能彼此简单替换。",
          "sections": [
            {
              "title": "建筑层面限制扩展",
              "body": [
                "作者从选址、耐火等级、防火分区与安全疏散讨论建筑防火，并分别介绍厂房和民用建筑的判断框架。相同面积不一定适用相同要求，建筑性质、层数和消防配置都会改变条件。课程保留这种先分类再判定的方法，具体历史表格不能直接用作当前设计计算。"
              ]
            },
            {
              "title": "材料与孔洞也是防线",
              "body": [
                "建材燃烧性能、烟气影响和围护结构关系到火势扩展。一个防火分隔如果被未经处理的管线孔洞穿透，其功能可能不再完整。第 9 章的装修因此不是本章之外的美化工程，而是防火边界实现和保持的一部分。"
              ]
            },
            {
              "title": "电气防火贯穿全生命周期",
              "body": [
                "书页 244–245 把设计、施工、使用维护联系起来：负荷和保护选择、合格施工与检查、人员培训、记录和后续设备变化都影响安全。优质设备不能抵消不合理的负荷增长，竣工合格也不能替代运行中的持续检查和变更控制。"
              ]
            },
            {
              "title": "报警是信息与联动链",
              "body": [
                "火灾自动报警系统把烟、热、火焰等信号转化为报警与联动信息，支持疏散、灭火、防火分隔和事件调查。要分别检查探测、传输、显示、联动、供电和记录是否可靠。预警试图更早发现隐患，但不会取代建筑分隔、人员安全及经过验证的应急流程。",
                "在图纸复核中，可沿“探测信号到达后，谁获知、哪类系统响应、留下什么记录”逐项检查，而不是只清点探测器数量。"
              ]
            }
          ],
          "misconception": {
            "wrong": "增加探测器即可补偿任何分隔和疏散缺陷。",
            "right": "探测、分隔、疏散各有职责，缺失的防线不能靠单一设备数量弥补。"
          },
          "decision": {
            "scenario": "教学情境：新穿墙线缆留下未恢复的孔洞，报警系统仍正常。应怎样记录？",
            "options": [
              {
                "text": "报警正常，因此无问题。",
                "feedback": "报警与分隔是不同防线。"
              },
              {
                "text": "防火边界发生变更，需要按项目要求专业核验与闭环。",
                "feedback": "正确：应核对变更对分隔完整性的影响。"
              },
              {
                "text": "只在照片里避开孔洞。",
                "feedback": "掩盖证据无助于安全。"
              }
            ],
            "answer": 1
          },
          "recall": [
            {
              "q": "报警系统除了发声还有哪些作用？",
              "a": "为疏散和消防联动提供信息，并支持事件记录与调查。"
            },
            {
              "q": "为什么条文不能脱离建筑类别使用？",
              "a": "不同类别、层数和系统配置对应不同适用条件。"
            }
          ],
          "practice": {
            "task": "为一间教学机房画出预防、探测、分隔、疏散四道防线，并标注依赖。",
            "deliverable": "消防防线关系图",
            "criteria": [
              "功能彼此区分",
              "包含供电与信息传递依赖",
              "明确历史条文需要现行核对"
            ]
          }
        },
        {
          "id": "8-4",
          "title": "灭火系统：选择是一组约束的平衡",
          "section": "8.4",
          "bookPages": [
            246,
            252
          ],
          "minutes": 12,
          "question": "为什么“机房不能见水”不足以完成系统选择？",
          "lead": "比较完整系统的适用性、可靠性、人员影响和后续维护。",
          "sections": [
            {
              "title": "从单一偏好回到条件",
              "body": [
                "作者以当时 GB 50174—2017 的变化说明，数据中心灭火方案包括气体、细水雾和自动喷水等不同可能。选择与机房等级、业务备份和保护对象相关。课程讨论的是系统比较逻辑，不提供喷放参数、联动操作或可用于现场执行的设计处方。"
              ]
            },
            {
              "title": "气体方案依赖空间",
              "body": [
                "本节介绍七氟丙烷、IG541 和热气溶胶。比较时不仅看灭火原理，还要看围护完整性、压力与储存空间、设备残留影响、人员撤离以及专业维护。某种介质被描述为洁净，不意味着人员可忽略报警或留在防护区；材料性质不能代替完整安全设计。"
              ]
            },
            {
              "title": "喷水系统的准备状态不同",
              "body": [
                "湿式、干式、预作用和重复启闭预作用系统的差别，在于平时管道状态以及火灾探测与供水的组合方式。它们对响应、误喷、环境温度、复杂性和维护提出不同要求。名称不是优劣排名，应把系统状态和保护目标放到同一张比较表中。"
              ]
            },
            {
              "title": "细水雾也有工程约束",
              "body": [
                "细水雾利用细小水滴吸热及其他物理作用控制火灾，用水量较小，但对组件、压力和水质有自己的要求。不能由“水少”推导出“任何场所都适用”。本章最后把安全可靠、业务需求、建设及维护成本放在一起，强调防火贯穿全生命周期，灭火是最后防线。",
                "灭火后的污染、恢复时间与维护资源也会影响业务恢复，因此系统比较应延伸到事故之后。"
              ]
            }
          ],
          "misconception": {
            "wrong": "只比较灭火剂名称和采购价格，就能选出最佳方案。",
            "right": "需要比较整个系统的适用边界、人员安全、环境约束和生命周期维护。"
          },
          "decision": {
            "scenario": "教学情境：两个方案报价接近，评审资料只有药剂名称。下一步最有价值的资料是什么？",
            "options": [
              {
                "text": "设备外壳颜色。",
                "feedback": "不能判断适用性。"
              },
              {
                "text": "保护对象、系统适用依据、人员安全与维护条件。",
                "feedback": "正确：方案比较必须覆盖完整系统。"
              },
              {
                "text": "网上一句“最先进”。",
                "feedback": "宣传用语不能作为项目证据。"
              }
            ],
            "answer": 1
          },
          "recall": [
            {
              "q": "为什么气体系统要结合围护看？",
              "a": "它的保护效果和安全设计依赖防护空间及相关设施。"
            },
            {
              "q": "本章为什么先讲防火再讲灭火？",
              "a": "降低发生概率和限制扩展贯穿运行，灭火承担事故后的最后防护。"
            }
          ],
          "practice": {
            "task": "整理气体、喷水、细水雾三类系统的方案评审问题，不填写现场参数。",
            "deliverable": "消防方案比较表",
            "criteria": [
              "覆盖人员与设备影响",
              "包含维护和验证要求",
              "不把历史参数当作现场指令"
            ]
          }
        }
      ],
      "quiz": [
        {
          "question": "火灾类别与起火原因的关系是？",
          "options": [
            "完全相同",
            "前者描述性质，后者解释形成过程",
            "只需知道类别"
          ],
          "answer": 1,
          "explanation": "风险评估既需识别保护对象，也需追溯设计、使用和维护成因。"
        },
        {
          "question": "哪项最符合本章的防护思想？",
          "options": [
            "设备采购后风险消失",
            "从设计到运维持续管理多道防线",
            "只关注灭火速度"
          ],
          "answer": 1,
          "explanation": "作者强调防患于未然贯穿生命周期。"
        },
        {
          "question": "选择灭火系统时哪组信息最完整？",
          "options": [
            "药剂价格和品牌",
            "保护对象、适用条件、人员安全、维护与成本",
            "房间颜色和照片"
          ],
          "answer": 1,
          "explanation": "系统安全与适用性必须先于单一价格或介质偏好。"
        }
      ]
    },
    {
      "id": 9,
      "title": "数据中心装饰装修工程",
      "shortTitle": "功能性装修",
      "bookRange": [
        253,
        262
      ],
      "question": "哪些看起来只是装修的细节，其实决定系统能否可靠运行？",
      "summary": "把装修理解为防水、防火、保温、防尘、防静电和可维护边界的实现。",
      "authorIntent": "作者反复区分数据中心与普通公共空间的装修。功能性先于视觉风格，材料和构造还需要兼顾美观、经济、环保，以及运行后的清洁和改造。",
      "goals": [
        "用性能要求解释材料与构造选择。",
        "识别装修与冷却、布线、消防的接口。",
        "对维护、更换和扩建进行全寿命比较。"
      ],
      "connections": [
        {
          "to": 4,
          "why": "保温、架空地板和隔断参与气流与凝露控制。"
        },
        {
          "to": 7,
          "why": "吊顶和架空层需要协调走线与维修空间。"
        },
        {
          "to": 8,
          "why": "材料、分隔和疏散标识构成消防边界。"
        }
      ],
      "lessons": [
        {
          "id": "9-1",
          "title": "性能要求：把六面体看成保护系统",
          "section": "9.1",
          "bookPages": [
            253,
            255
          ],
          "minutes": 12,
          "question": "为什么漂亮、结实的装饰材料仍可能不适合机房？",
          "lead": "材料要在温湿度变化、维护和气流中持续保持性能。",
          "sections": [
            {
              "title": "先问防什么，再问用什么",
              "body": [
                "本章将防水、防火、保温、防尘、防静电、防虫害列为主要性能要求。数据中心面层需关注气密、清洁、起尘、变形和静电表现，不能照搬普通办公室材料。功能性、美观性、经济性与环保性需要协调，视觉效果只是评价的一部分。"
              ]
            },
            {
              "title": "水既来自泄漏，也可能来自凝露",
              "body": [
                "防水要检查屋面、用水房间和无关管道与主机房的关系；改造后的开洞也会改变原有边界。作者同时强调六面体保温：四面墙、顶面和地面均需考虑。温差与水蒸气条件造成的凝露，可能损伤设备和装修，因此“没漏水”并不等于没有水风险。"
              ]
            },
            {
              "title": "尘和静电需要看完整路径",
              "body": [
                "灰尘影响散热与绝缘，还会被循环气流带入设备。除选择不起尘材料，也需处理吊顶内、地板下及人员设备进入带来的污染。防静电不仅是铺一层面板，还涉及金属饰面、吊顶、支架等与接地系统的协调，单件产品标签不能证明整体环境达标。"
              ]
            },
            {
              "title": "孔洞会穿透多种防线",
              "body": [
                "穿墙走线和新开孔洞同时影响防火、防尘、防虫害及气密性。施工完成一次并不意味着永久有效，后续增加线缆也应恢复相应边界。课程用孔洞作为跨专业检查点：谁设计、谁施工、谁确认、谁记录变更？这比只检查墙面是否平整更接近作者强调的运行可靠性。",
                "书中将挡水边界、漏水监测和排水联系起来：限制扩散、及时发现与排除积水属于不同功能，单独设置其中一项并不完整。"
              ]
            }
          ],
          "misconception": {
            "wrong": "铺了防静电地板，整个机房的静电问题就解决了。",
            "right": "静电控制涉及材料、连接、接地和运行管理，需要系统核验。"
          },
          "decision": {
            "scenario": "教学情境：改造项目新穿一组线缆，墙面仍美观。还应审查什么？",
            "options": [
              {
                "text": "只看颜色是否统一。",
                "feedback": "忽略功能性边界。"
              },
              {
                "text": "孔洞对防火、气密、防尘和防虫害的影响。",
                "feedback": "正确：一个孔洞可能影响多道防线。"
              },
              {
                "text": "只问线缆能否通信。",
                "feedback": "通信成功不证明围护功能完整。"
              }
            ],
            "answer": 1
          },
          "recall": [
            {
              "q": "六面体保温包括什么？",
              "a": "四面墙体、顶面、地面都需要按环境条件考虑。"
            },
            {
              "q": "为什么清洁范围包括看不见的空间？",
              "a": "地板下和吊顶内可能处于循环气流路径，会把尘带给设备。"
            }
          ],
          "practice": {
            "task": "围绕一处穿墙孔洞，列出六项性能中哪些会受影响及核验责任。",
            "deliverable": "装修接口审查卡",
            "criteria": [
              "用因果关系说明风险",
              "包含改造后的恢复",
              "保留核验与变更记录"
            ]
          }
        },
        {
          "id": "9-2",
          "title": "构造选择：装修如何帮助维护与扩展",
          "section": "9.2",
          "bookPages": [
            255,
            262
          ],
          "minutes": 12,
          "question": "有吊顶还是无吊顶，架空地板还是其他地面，应怎样比较？",
          "lead": "按功能区的任务比较材料与构造，不追求全楼同一种做法。",
          "sections": [
            {
              "title": "吊顶是管线协调问题",
              "body": [
                "无吊顶可减少造价并方便维护，但更依赖综合管线有序布置与防尘处理；有吊顶需协调灯具、风口、探测器和喷头。作者介绍联合吊架、金属板、矿棉板和石膏板的用途差异：具有吸声优势的材料，仍可能因掉渣不适合主机房。"
              ]
            },
            {
              "title": "地面同时承载气流和设备",
              "body": [
                "防静电架空地板便于管线维护与设备调整，下送风时还构成静压空间。通风地板的位置和开孔关系到冷量分配，不能当成均匀铺设的装饰格子。保温层减少冷量损失与邻接空间凝露风险；设备基础和振动也需与地板系统协调。"
              ]
            },
            {
              "title": "隔墙与墙面按角色选用",
              "body": [
                "砌块、石膏板、防火玻璃、钢化玻璃和复合彩钢板承担不同边界功能。应区分防火分隔与同一房间内的物理分区，不能因透明外观相近就互换。墙面还要比较搬运碰撞、修补起尘、吸声、更换方便与生产周期，初期便宜未必意味着运行期成本低。"
              ]
            },
            {
              "title": "门窗与标识连接人员行为",
              "body": [
                "门窗既影响防火边界，也影响设备搬运、气密性和人员进出。标识包括疏散、引导、安全、定位：它们要明确、易读、放在需要作决定的位置。书中特别指出安全标志不能消除危险或替代预防措施。房间、设备定位又应与运维台账一致，使巡检和故障报告准确。"
              ]
            },
            {
              "title": "把维护场景纳入评审",
              "body": [
                "选择时想象设备进场、灯具维修、管线新增、局部墙面修复和人员疏散分别会怎样进行。一个方案若必须拆掉大片构造才能检查小故障，其维护代价就应在建设阶段被看见。作者对功能性装修的强调，最终落在可靠运行与可持续改造上。"
              ]
            }
          ],
          "misconception": {
            "wrong": "每个房间使用同样材料，才能证明设计标准统一。",
            "right": "统一的是性能和管理原则，不同功能区可以采用不同构造。"
          },
          "decision": {
            "scenario": "教学情境：吸声板便宜且隔音好，但会掉渣。能否据此推荐用于主机房？",
            "options": [
              {
                "text": "可以，吸声指标最好即可。",
                "feedback": "忽略气流带尘和设备环境。"
              },
              {
                "text": "不能只看吸声，应综合洁净、防火及维护条件。",
                "feedback": "正确：单一指标不能代表机房适用性。"
              },
              {
                "text": "只需把颜色改暗。",
                "feedback": "颜色不会消除起尘。"
              }
            ],
            "answer": 1
          },
          "recall": [
            {
              "q": "通风地板为何不能只按美观排列？",
              "a": "其风量与位置直接影响机柜冷却。"
            },
            {
              "q": "安全标志与防护措施是什么关系？",
              "a": "标志传递安全信息，不能替代消除或控制危险的措施。"
            }
          ],
          "practice": {
            "task": "选择两个不同功能房间，比较吊顶、地面、隔墙、墙面、门窗和标识。",
            "deliverable": "六项构造决策表",
            "criteria": [
              "每项有功能理由",
              "包含维护与更换情境",
              "说明与消防、布线和冷却的接口"
            ]
          }
        }
      ],
      "quiz": [
        {
          "question": "数据中心装修最基本的评价顺序是？",
          "options": [
            "先选流行风格，再补功能",
            "先明确环境与安全性能，再比较构造材料",
            "全部采用最贵材料"
          ],
          "answer": 1,
          "explanation": "装修要服务可靠运行，外观不能代替性能。"
        },
        {
          "question": "一处新穿墙孔洞可能影响什么？",
          "options": [
            "仅外观",
            "防火、气密、防尘等多种边界",
            "与运维无关"
          ],
          "answer": 1,
          "explanation": "穿透边界的变更需要多专业审查和记录。"
        },
        {
          "question": "为何装修评审需要考虑设备搬运和维修？",
          "options": [
            "它们是运行中会反复发生的真实场景",
            "只为拍照",
            "为了增加材料数量"
          ],
          "answer": 0,
          "explanation": "维护成本、起尘和可更换性会影响生命周期性能。"
        }
      ]
    },
    {
      "id": 10,
      "title": "京东集团华东数据中心",
      "shortTitle": "京东实战与运维",
      "bookRange": [
        263,
        310
      ],
      "question": "怎样把分散的系统知识，组合成能建设、能维护、能持续改进的数据中心？",
      "summary": "沿宿迁华东数据中心案例，追踪规划、电力、冷却、装修、运维制度、能效与平台之间的联系。",
      "authorIntent": "本章用真实项目将前九章落到系统协作。最值得继承的是规划与实施的顺序、面向维护的冗余、运维提前介入、计量边界及持续改进，而非孤立复制设备型号和历史参数。",
      "goals": [
        "解释由内而外规划与由外而内实施的互补。",
        "在真实案例中追踪电力、冷却与维护路径。",
        "用台账、工单、计量和反馈形成持续改进闭环。"
      ],
      "connections": [
        {
          "to": 1,
          "why": "选址、分期与容量规划在案例中形成整体方案。"
        },
        {
          "to": 2,
          "why": "中低压、电源独立性和末端配电组成供电链。"
        },
        {
          "to": 4,
          "why": "冷源、管网、蓄冷、末端和自然冷却共同保障环境。"
        },
        {
          "to": 6,
          "why": "监控需与人员、流程、资产和容量管理联动。"
        }
      ],
      "lessons": [
        {
          "id": "10-1",
          "title": "项目全景：规划由内而外，实施由外而内",
          "section": "10.1",
          "bookPages": [
            263,
            264
          ],
          "minutes": 12,
          "question": "为什么建筑设计不能先于核心系统需求被完全锁定？",
          "lead": "理解项目顺序比记住园区规模更有迁移价值。",
          "sections": [
            {
              "title": "先把案例放回它的年代",
              "body": [
                "本书介绍的华东数据中心位于江苏宿迁，是京东自主设计、筹建的大型项目。原文给出园区占地 200 亩、总建筑面积约 60000 平方米、四栋同规模数据中心模块与附属综合楼。上述数字描述书中项目，不代表今天园区的最新规模与配置。"
              ]
            },
            {
              "title": "由内而外是一条需求链",
              "body": [
                "书页 264 先搭建核心基础设施系统，再按系统组织平面，随后确定柱网和建筑尺寸，最后完成建筑与园区设计。原因是电力、冷却、维护和运输路径会反过来约束建筑。先锁定建筑再硬塞系统，可能产生路由绕行、空间不足和维护困难。"
              ]
            },
            {
              "title": "由外而内是一条实施链",
              "body": [
                "实施时先完成园区整体环境和模块外装，再按业务增长分期建设内部基础设施并投产。这与规划顺序并不矛盾：前者解决设计约束，后者管理建设干扰与投资节奏。模块化的价值在于可分期、可独立运行，并能按业务密度组织不同机房区域。"
              ]
            },
            {
              "title": "预测与结果必须分开",
              "body": [
                "本节的终期机柜、服务器规模以及满载年平均 PUE 小于 1.4 属于原文的预计或测算表述，不能改写成已实现的运营结果。图 10-2 的布局更值得细读：生产区、供电区、冷源、油机和辅助空间如何排列，才是后续各系统能协同工作的空间依据。",
                "学习者还应检查模块扩建时与已投产区域之间的施工、运输和系统接口，独立运行需要具体边界支持。"
              ]
            }
          ],
          "misconception": {
            "wrong": "既然实施由外而内，就应先随意确定建筑，再考虑机电系统。",
            "right": "规划顺序与施工顺序解决不同问题，核心系统需求仍应指导建筑。"
          },
          "decision": {
            "scenario": "教学情境：汇报把“预计终期超过 5000 个机柜”写成“当前已运行超过 5000 个”。应怎样处理？",
            "options": [
              {
                "text": "保留，因为数字相同。",
                "feedback": "预测与当前实绩是不同事实。"
              },
              {
                "text": "恢复预计口径，并注明书中案例与时间背景。",
                "feedback": "正确：必须保留证据的性质。"
              },
              {
                "text": "再增加一个未经验证的利用率。",
                "feedback": "会进一步制造事实。"
              }
            ],
            "answer": 1
          },
          "recall": [
            {
              "q": "由内而外规划的内是什么？",
              "a": "核心基础设施系统及其业务需求、连接和维护约束。"
            },
            {
              "q": "分期建设的主要意义？",
              "a": "按业务发展投产，管理投资与资源利用，并保持模块独立性。"
            }
          ],
          "practice": {
            "task": "为一个教学园区分别画出设计决策顺序和建设投产顺序。",
            "deliverable": "双时间线项目图",
            "criteria": [
              "解释两条顺序为何不同",
              "包含模块独立与接口",
              "区分预测容量和已交付容量"
            ]
          }
        },
        {
          "id": "10-2-power",
          "title": "供电案例：冗余必须一直通到负载",
          "section": "10.2.1",
          "bookPages": [
            265,
            282
          ],
          "minutes": 12,
          "question": "有两路外电之后，为什么还需要检查维护和控制路径？",
          "lead": "从外部电源追到机柜，再追到监测和维护支持。",
          "sections": [
            {
              "title": "外部独立只是起点",
              "body": [
                "书中专用 110 kV 变电站的上级来自两个不同的 220 kV 变电站，配置两台 63 MVA 主变。供电再经 A、B 两路 10 kV 放射式送入模块。理解图 10-4 时要区分正常运行、某一电源故障和设备检修三种状态，不能只数画了几条线。"
              ]
            },
            {
              "title": "后备系统还有燃油与控制依赖",
              "body": [
                "案例按单路市电异常与双路异常讨论柴油机不同并机组合，并配置双环路供油、备用泵和监控。书页 270 记载每模块两座 25 立方米储罐。教学重点是后备容量必须得到燃油、通风、控制和启动条件共同支持，单独拥有发电机不等于获得完整后备能力。"
              ]
            },
            {
              "title": "负载分组对应不同保护方式",
              "body": [
                "书页 274 说明 A、B 主用变配电室物理隔离，IT 与辅助设备使用不同变压器，以减小电动机类负载对 IT 供电的影响。八个生产机房和两个网络接入机房中，两生产机房与两网络机房采用 2N，其余六生产机房采用 N+1。真实项目并非所有区域配置完全相同。"
              ]
            },
            {
              "title": "设备性能要回到系统目的",
              "body": [
                "后续介绍低压柜、列头柜、UPS、电池、非晶合金变压器和 PDU。列头柜支路测量服务容量与预警；UPS 与发电机的匹配服务连续供电；维护电源服务计划检修。型号和参数是当年选型证据，课程要求解释它们消除了什么风险，不把原书中的切换步骤变成现场操作指导。"
              ]
            }
          ],
          "misconception": {
            "wrong": "外电是双路，末端机柜就天然具备同等级冗余。",
            "right": "中间设备、布线路由、维护电源和负载接口都可能改变冗余能力。"
          },
          "decision": {
            "scenario": "教学情境：两个 UPS 路径独立，但共用的一段上游路由未在图上标出。评审应优先补什么？",
            "options": [
              {
                "text": "完整依赖与物理路由图。",
                "feedback": "正确：必须识别共同故障。"
              },
              {
                "text": "只增加 UPS 品牌说明。",
                "feedback": "不能证明系统独立。"
              },
              {
                "text": "把所有区域统一称为 2N。",
                "feedback": "命名不能改变连接关系。"
              }
            ],
            "answer": 0
          },
          "recall": [
            {
              "q": "为什么 IT 与辅助设备分开供电值得注意？",
              "a": "负载特性不同，辅助电动机的启动扰动可能影响 IT 供电。"
            },
            {
              "q": "维护电源为什么属于可靠性设计？",
              "a": "系统在计划检修期间仍需满足业务供电目标。"
            }
          ],
          "practice": {
            "task": "按案例画“外电—模块—UPS—列头柜—PDU”概念链，并为每层补监测与维护问题。",
            "deliverable": "供电依赖审查图",
            "criteria": [
              "区分设备冗余与路由独立",
              "包含燃油和控制依赖",
              "不写实际倒闸操作步骤"
            ]
          }
        },
        {
          "id": "10-2-cooling",
          "title": "冷却案例：备用设备之外，还有路径和过渡时间",
          "section": "10.2.2",
          "bookPages": [
            282,
            291
          ],
          "minutes": 12,
          "question": "一台冷机故障和一段管道故障，靠同一种冗余就能解决吗？",
          "lead": "把设备、管路、时间缓冲与末端气流分别看清。",
          "sections": [
            {
              "title": "气候先决定可利用的条件",
              "body": [
                "作者分析宿迁典型气象年，再介绍水冷式冷水系统。书页 283 的设计冷负荷为 7427 kW，供回水温度为 10/16℃；书页 284 说明四台 2461 kW 冷水机组按 3+1 配置。这些是案例参数，不是供所有项目复制的经验定值。"
              ]
            },
            {
              "title": "环路与双阀保护不同故障",
              "body": [
                "图 10-32、10-33 展示覆盖建筑的一级环路和覆盖空调间的二级环路，节点间成对设置阀门。设备备用解决机组退出，管路分段和替代路径解决局部隔离。若冷机数量足够但共同管路不可维护，系统仍可能无法实现原定连续性。"
              ]
            },
            {
              "title": "蓄冷是时间维度的保障",
              "body": [
                "在线蓄冷用于冷源暂时中断时的过渡，冷冻水泵、末端空调与控制供电也必须同时可用。本书对同案蓄冷时间存在口径冲突：书页 283 写 15 min，书页 287 写 15 h，已对照原图确认。课程不据此定容，应回到原始设计、负荷、温差和有效容积核验。"
              ]
            },
            {
              "title": "末端与自然冷却共同决定结果",
              "body": [
                "案例使用较高架空层、冷通道封闭和按机柜负荷分配通风；板式换热器利用室外自然冷源。空调冷却能力不能只看铭牌总和，供风路径、冷热混合、控制和水温都会改变实际效果。自然冷却时间依气象与运行边界变化，也不能把一个地点的季节长度当成普遍保证。"
              ]
            }
          ],
          "misconception": {
            "wrong": "冷机按 N+1 配齐，就不必审查管路和过渡时间。",
            "right": "设备、管路和时间连续性保护不同失效情境。"
          },
          "decision": {
            "scenario": "教学情境：同一案例两个页面给出互相冲突的蓄冷时间。课程方案应怎样处理？",
            "options": [
              {
                "text": "选择更大的数字，显得可靠。",
                "feedback": "没有证据支持。"
              },
              {
                "text": "记录冲突，回到原始设计和工况核验。",
                "feedback": "正确：书籍也是需要辨别口径的工程证据。"
              },
              {
                "text": "取平均值即可。",
                "feedback": "平均不能解决条件或印刷错误。"
              }
            ],
            "answer": 1
          },
          "recall": [
            {
              "q": "一级和二级环路为什么有价值？",
              "a": "把区域隔离和替代路径落实到不同空间尺度，并支持分期退出。"
            },
            {
              "q": "冷源有储冷，为什么还要检查供电？",
              "a": "水泵、末端与控制需要持续工作，储冷本身不能自动送到 IT 设备。"
            }
          ],
          "practice": {
            "task": "画一张冷源到机柜的热量路径图，分别标注设备故障、管路故障和供电过渡的保障。",
            "deliverable": "冷却连续性概念图",
            "criteria": [
              "三种故障分别处理",
              "标出电力依赖",
              "对冲突数字保留核验项"
            ]
          }
        },
        {
          "id": "10-2-interior",
          "title": "装修案例：从实景反推功能选择",
          "section": "10.2.3",
          "bookPages": [
            292,
            294
          ],
          "minutes": 12,
          "question": "为什么同一个园区会同时采用不同吊顶和地面形式？",
          "lead": "读照片时寻找功能区差异，以及背后的维护条件。",
          "sections": [
            {
              "title": "先辨认实景中的构造",
              "body": [
                "书页 292–294 用照片展示主机房 C 型钢联合吊架与铝合金条形板、配电区域无吊顶板、公共走廊深灰色瓦楞彩钢板、主机房与精密空调间隔断、硫酸钙架空地板及微模块环氧自流平地面。照片记录的是不同功能区的实际选择，不是一张全园区统一材料清单。"
              ]
            },
            {
              "title": "把照片接回第九章",
              "body": [
                "主机房需要协调气流、洁净、设备维护与视觉识别；配电区关注设备和上部管线的可达性；走廊服务交通和引导。不同吊顶形式可以在同一项目中共存，因为它们回应不同任务。课程鼓励先说“它服务什么”，再讨论“它看起来怎样”。"
              ]
            },
            {
              "title": "地面形式依赖系统接口",
              "body": [
                "架空地板可参与下送风和管线维护，环氧自流平地面则对应不同布置条件。不能由照片推断每个房间的承载、静电、防火和气流性能已经得到证明。材料名称只是一层信息，还需构造做法、检测与验收记录、设备布置和使用条件。"
              ]
            },
            {
              "title": "以证据而非外观作结论",
              "body": [
                "本节的学习任务不是从照片复制尺寸，而是练习提出下一步问题：吊架承载如何确认？维修时怎样接近管线？隔断承担何种防火或气流边界？地面变更会影响什么？把这些问题交给相应设计与运维资料回答，实景才能成为工程学习材料。",
                "读图的结论最好分成“照片可见”“结合正文解释”“仍待证据确认”三栏，避免把视觉印象写成工程事实。"
              ]
            }
          ],
          "misconception": {
            "wrong": "照片里整齐美观，就证明所有环境性能合格。",
            "right": "照片能显示布置，性能仍需设计、检测、验收和运行证据。"
          },
          "decision": {
            "scenario": "教学情境：看到微模块采用环氧地面，有人要求所有房间取消架空地板。你应先追问什么？",
            "options": [
              {
                "text": "不同房间的送风、布线、维护和性能要求。",
                "feedback": "正确：不能把局部做法无条件推广。"
              },
              {
                "text": "照片的滤镜。",
                "feedback": "不涉及系统适用性。"
              },
              {
                "text": "先统一改造再判断。",
                "feedback": "会忽略关键接口和运行风险。"
              }
            ],
            "answer": 0
          },
          "recall": [
            {
              "q": "本案例是否所有功能区使用同种吊顶？",
              "a": "不是，主机房、配电区与走廊展示了不同形式。"
            },
            {
              "q": "照片无法直接证明什么？",
              "a": "承载、防火、静电、气密等完整性能及其长期运行表现。"
            }
          ],
          "practice": {
            "task": "选两张本节实景图，各写三项可观察事实和三项仍需证据的问题。",
            "deliverable": "实景阅读记录",
            "criteria": [
              "事实与推断分开",
              "联系功能区任务",
              "避免从照片猜测性能参数"
            ]
          }
        },
        {
          "id": "10-3-operations",
          "title": "运维制度：让可靠性进入每天的工作",
          "section": "10.3.1–10.3.2",
          "bookPages": [
            294,
            300
          ],
          "minutes": 12,
          "question": "为什么交付完成之后，数据中心仍远没有“做完”？",
          "lead": "运行是持续调节，维护是保持条件，两者需要共同的责任和证据。",
          "sections": [
            {
              "title": "运维从建设期开始",
              "body": [
                "书页 295 记载核心技术管理人员在建设初期组建团队，参与建设、测试和验证，提前掌握设计、施工、变更、整改文档与薄弱点。这种交接不是竣工时收到一叠图纸，而是让未来使用者理解系统为何如此、哪些地方需要特别关注。"
              ]
            },
            {
              "title": "人员与资产形成稳定底座",
              "body": [
                "巡检团队承担轮岗值守与问题发现，技术管理团队解决技术问题和优化改造。每个独立模块建立并更新设备台账；关键设定和报警阈值统一管理。预防性维护、备件、工具校准和生命周期计划，使维护不依赖个人记忆，也避免未经评估的随意调参。"
              ]
            },
            {
              "title": "工单把工作变成闭环",
              "body": [
                "维修前明确任务与注意事项，执行中按适用流程记录，结束后归档并反馈困难。作者区分维护作业程序 MOP、标准操作流程 SOP 和应急操作流程 EOP。课程学习的是它们的用途与治理，不提供针对真实高压或消防系统的操作脚本。"
              ]
            },
            {
              "title": "事件与交接决定响应质量",
              "body": [
                "事件按服务中断、失去冗余、非关键故障及轻微退化区分严重程度，提醒我们“业务暂未停”也可能是重要事件。交接班不仅交钥匙，还交异常、遗留工作和限制条件。沙盘与跑位演练用来暴露协作薄弱点，再把结果更新到流程，形成作者强调的持续改进。",
                "容量管理还区分空间与能力：机柜位置、走线空间、电力和制冷余量都需要记录，不能只统计空机柜数量。"
              ]
            }
          ],
          "misconception": {
            "wrong": "只要业务没有中断，失去备用设备也不用升级报告。",
            "right": "失去冗余意味着下一次故障可能影响服务，应按事件规则评估和处理。"
          },
          "decision": {
            "scenario": "教学情境：一台备用设备故障，当前业务正常。最符合案例思想的做法是什么？",
            "options": [
              {
                "text": "不记录，等业务中断。",
                "feedback": "忽视了风险状态变化。"
              },
              {
                "text": "记录冗余退化并按事件管理规则评估、跟踪。",
                "feedback": "正确：可靠性包括服务尚未中断时的保护余量。"
              },
              {
                "text": "只在私人聊天里提一下。",
                "feedback": "不能形成可追溯闭环。"
              }
            ],
            "answer": 1
          },
          "recall": [
            {
              "q": "为什么运维应参与建设测试？",
              "a": "可掌握系统理由、证据和薄弱点，改善交接与后续维护。"
            },
            {
              "q": "运行与维护如何区分？",
              "a": "运行关注状态与调节，维护保持设备正常运行所需条件。"
            }
          ],
          "practice": {
            "task": "设计一个不涉及现场操作的桌面演练：备用能力退化后的报告、工单、交接和复盘。",
            "deliverable": "事件管理流程卡",
            "criteria": [
              "包含角色和升级理由",
              "记录限制条件与证据",
              "复盘结果能更新台账或流程"
            ]
          }
        },
        {
          "id": "10-3-efficiency",
          "title": "能效管理：先定义计量边界，再做优化",
          "section": "10.3.2",
          "bookPages": [
            300,
            304
          ],
          "minutes": 12,
          "question": "PUE 下降，是效率改善，还是统计口径发生了变化？",
          "lead": "同一边界、同一时间口径与可靠性前提，才能支持有效比较。",
          "sections": [
            {
              "title": "从计量点理解 PUE",
              "body": [
                "图 10-49 区分市电、柴油发电、UPS 后 IT 路径和办公用电。案例按 PUE=(P1+P2−P4)/P3 计算，其中各 P 是对应测量点的用电量。关键不是照抄符号，而是明确总输入、应剔除部分和 IT 分母的位置，避免混合不同周期或把功率与电量混用。"
              ]
            },
            {
              "title": "先找主要能耗，再看运行区间",
              "body": [
                "书中根据运行数据，将优化重点放在 UPS 和冷源。UPS 的效率随负载率变化，低负载下模块休眠可以改善运行区间，但必须考虑唤醒、容量和冗余。它不是一个无条件节能按钮；策略需要在保护业务的前提下验证并保留回退条件。"
              ]
            },
            {
              "title": "冷源优化是多变量协同",
              "body": [
                "案例比较冷水机组部分负荷曲线、开启台数、供水温度、自然冷却、水泵变频和末端 EC 风机。提高某设备效率可能改变其他设备负荷，不能只看单机。书中也给出风机低风量时节能收益下降且风险增大的观察，说明理论比例关系仍要与现场工况核对。"
              ]
            },
            {
              "title": "把历史实测转成方法",
              "body": [
                "照明按使用情况控制，是末端的另一项优化。所有案例阈值、温度和收益均属于书中设备与工况；本课不把它们作为今天系统的直接设定值。真正可迁移的是：建立基线、明确约束、提出假设、观察系统总结果，再通过记录与复盘持续改进。"
              ]
            }
          ],
          "misconception": {
            "wrong": "某台设备耗电下降，就能断定整个数据中心能效提升。",
            "right": "还需检查其他系统负荷、计量边界、业务负载与可靠性是否变化。"
          },
          "decision": {
            "scenario": "教学假设：两个周期总输入都是 120，IT 电量从 80 变为 100，其他条件未说明。PUE 从 1.5 变为 1.2 能证明节能改造有效吗？",
            "options": [
              {
                "text": "能，比例下降就是证明。",
                "feedback": "业务负载变化本身即可改变比例。"
              },
              {
                "text": "不能，需要同口径基线、负载与总系统证据。",
                "feedback": "正确：这里的数字为教学假设，提醒区分比例改善与因果证据。"
              },
              {
                "text": "PUE 无须定义分母。",
                "feedback": "分母边界是指标含义的核心。"
              }
            ],
            "answer": 1
          },
          "recall": [
            {
              "q": "计量边界为什么重要？",
              "a": "边界决定哪些能耗被计入，口径不一致会使比较失真。"
            },
            {
              "q": "节能策略为什么必须有可靠性约束？",
              "a": "减少运行设备或改变工况可能同时减少容量和故障保护余量。"
            }
          ],
          "practice": {
            "task": "拟一份教学节能实验计划，明确基线、观察周期、指标、约束和回退条件。",
            "deliverable": "一页能效验证计划",
            "criteria": [
              "相同计量口径",
              "包含业务负载变化",
              "不以单机效率替代总系统结果"
            ]
          }
        },
        {
          "id": "10-3-platform",
          "title": "管理平台：把监测数据接到责任与决策",
          "section": "10.3.3",
          "bookPages": [
            304,
            310
          ],
          "minutes": 12,
          "question": "大屏上能看到所有数值，是否就具备了完整运维能力？",
          "lead": "数据要关联资产、工单、容量和服务，才能支持行动。",
          "sections": [
            {
              "title": "分层组织与项目规模一致",
              "body": [
                "案例四个数据中心模块各设独立监控中心，园区设综合 ECC。模块层由现场采集、现场监控和集中监控组成，汇总设备与环境数据；园区平台进一步支持统一管理。分布式结构与分期建设呼应，使局部模块有自己的管理能力，同时保留整体视图和扩展接口。"
              ]
            },
            {
              "title": "平台覆盖四类工作",
              "body": [
                "书中园区平台包括基础设施、客户服务、客户自助服务和大屏展示。基础设施关注资产、故障、巡视、维护、容量、能效与数据；客户服务受理需求并跟进责任；自助服务让授权用户申请与查询；大屏展示提供实时状态和重要过程。四类功能解决不同工作，不能互相替代。"
              ]
            },
            {
              "title": "从一个告警走完整个闭环",
              "body": [
                "告警需要关联准确设备及位置，判断影响、建立工单、分派责任、记录处理和验证结果，最后形成知识库与维护调整。若平台只有漂亮图形，却无法确认设备归属或更新变更记录，监测数据就很难变成可靠行动。资产编码与第 7、9 章的定位标识在此汇合。"
              ]
            },
            {
              "title": "容量要多维配平",
              "body": [
                "本章强调电力、冷却、空间、服务器、存储和网络资源共同分析。空机柜并不必然代表还能上设备，电力或冷却可能已经成为短板。平台的价值是把这些约束和趋势呈现给决策者，并通过流程控制变更风险；是否有效，应看它能否帮助更早发现问题并形成可追踪的改进。"
              ]
            }
          ],
          "misconception": {
            "wrong": "监控点越多、大屏越多，运维能力就必然越强。",
            "right": "数据需要可靠采集、正确关联、责任流程与闭环验证，数量本身不足以证明能力。"
          },
          "decision": {
            "scenario": "教学情境：平台显示很多空机柜，但上架申请被拒绝。最合理的下一步是什么？",
            "options": [
              {
                "text": "认为平台故障，因为空柜等于容量。",
                "feedback": "空间不是唯一约束。"
              },
              {
                "text": "检查电力、冷却、网络及预占容量的共同限制。",
                "feedback": "正确：容量必须多维配平。"
              },
              {
                "text": "绕过申请直接上架。",
                "feedback": "会破坏容量与变更管理。"
              }
            ],
            "answer": 1
          },
          "recall": [
            {
              "q": "模块级和园区级平台怎样互补？",
              "a": "模块级处理本地采集监控，园区级统合资源、流程和整体决策。"
            },
            {
              "q": "什么使告警成为管理闭环？",
              "a": "资产关联、影响判断、责任、工单、验证和复盘更新。"
            }
          ],
          "practice": {
            "task": "选一个教学告警，串起设备标识、影响、责任、工单、验证与知识库更新。",
            "deliverable": "从告警到改进的流程图",
            "criteria": [
              "每步明确输入输出",
              "包含权限与变更记录",
              "完成后有验证和复盘"
            ]
          }
        }
      ],
      "quiz": [
        {
          "question": "案例“由内而外规划”主要说明什么？",
          "options": [
            "先装修再买设备",
            "核心系统需求指导空间与建筑设计",
            "所有施工从机房内部开始"
          ],
          "answer": 1,
          "explanation": "规划顺序解决需求约束，实施顺序管理分期和投资。"
        },
        {
          "question": "比较两个 PUE 数值之前最先应确认什么？",
          "options": [
            "显示小数位",
            "计量边界、周期和业务负载条件",
            "哪个数字更小"
          ],
          "answer": 1,
          "explanation": "不同统计口径与负载变化会导致误读。"
        },
        {
          "question": "运维平台最有价值的结果是什么？",
          "options": [
            "图形足够炫目",
            "把可靠数据关联到资产、责任与持续改进",
            "取代所有工程师判断"
          ],
          "answer": 1,
          "explanation": "监测、流程和反馈共同支持可靠运行。"
        }
      ]
    }
  ]
}