{
  "version": "depth-v2",
  "chapters": [
    {
      "id": 1,
      "insight": {
        "thesis": "总体规划的真正对象，是一个随业务、故障和扩容而变化的系统。作者先规定什么能力必须持续存在，再选择实现这种能力的场地与空间；顺序本身就是方法。",
        "structure": [
          {
            "title": "先定义失效后果与保障能力",
            "pages": [
              1,
              3
            ],
            "role": "用等级建立业务与基础设施之间的接口，避免先选设备再寻找用途。"
          },
          {
            "title": "把业务放回地理条件",
            "pages": [
              3,
              4
            ],
            "role": "资源成本、网络、人才与自然风险共同筛选可行场地。"
          },
          {
            "title": "把系统拆成可服务的空间",
            "pages": [
              4,
              5
            ],
            "role": "四类功能区让服务器之外的支持工作被看见，并提供早期估算方法。"
          },
          {
            "title": "检验空间中的冲突与未来变化",
            "pages": [
              5,
              7
            ],
            "role": "承重、消防、运输、气流与电缆路径使前面的抽象选择接受现实约束。"
          }
        ],
        "passages": [
          {
            "quote": "而数据中心的等级按照其中最低等级部分确定。",
            "pages": [
              2,
              2
            ],
            "context": "作者解释不同基础设施专业可以按不同等级设计，随后强调整体等级的确定。",
            "analysis": [
              "这句话要求把评价对象从某台高性能设备转到完整服务链路。UPS 有备用不能补偿冷却完全失效，建筑空间隔离不足也可能让两路电源遭受同一事件。等级不是各专业分数的平均值。",
              "同时，作者并没有要求每个部件不计代价地做到最高。允许专业按需求配置，意味着投入可以有重点，但必须诚实说明系统最终达到的能力。实际等级仍应按项目采用的标准及认证边界核定。"
            ],
            "transfer": "评审任何复杂系统时，先画出达成目标所需的全部依赖，再问一个依赖退出后目标是否仍成立。"
          },
          {
            "quote": "机柜功率密度越高，主机房面积越小，但支持区需要的面积越大。",
            "pages": [
              5,
              5
            ],
            "context": "功能区面积讨论中，作者把支持区需求与等级、机柜功率密度及冷却方式相联系。",
            "analysis": [
              "这不是一条对所有项目都精确成立的面积定律，而是在提醒读者识别负担的转移。相同 IT 功率集中到更少机柜，设备占地可能下降；热量、电力和维护能力并没有随之消失。",
              "因此不能把局部指标的改善直接当作总体节省。面积预算必须保留总 IT 功率、设备数量、冷却与配电工艺等条件，之后才能比较方案。"
            ],
            "transfer": "看到“更小”“更快”“更省”时，追问成本或负荷是否被移到了系统其他位置。"
          },
          {
            "quote": "数据中心的规划设计不仅要满足目前的业务需求，还要充分考虑将来业务拓展扩容的可能，空间布局和系统设置上要具备灵活性、可持续扩展性，最大限度满足未来发展的需要。",
            "pages": [
              7,
              7
            ],
            "context": "章节结语在介绍运输、噪声、布线距离后，把当前布局与未来变化连接起来。",
            "analysis": [
              "作者让我们同时设计两个状态：今天投入运行的系统，以及未来改变设备和容量时仍可维持服务的系统。空出一块地不足以证明可以扩容；扩容还需要可用电源、冷量、管线路径和物流条件。",
              "未来需求不确定，所以不能把所有可能设备一次装满。更有效的是预留接口与路径，在可预见的变化场景中验证扩展方法，并记录哪些条件改变时必须重新设计。"
            ],
            "transfer": "把扩容与大件更换写成演练场景，而不是图纸角落的一句“预留发展”。"
          }
        ],
        "threads": [
          {
            "title": "从设备能力到系统能力",
            "steps": [
              "用业务中断后果提出保障要求",
              "区分容量备用与可达路径",
              "检查共同空间、共同控制和维护状态",
              "以端到端情境验证"
            ],
            "next": [
              {
                "chapter": 2,
                "reason": "双总线与保护选择性把目标落实到具体电路。"
              },
              {
                "chapter": 4,
                "reason": "制冷链同样需要从热源追到最终散热环境。"
              }
            ]
          },
          {
            "title": "从建设成本到全生命周期",
            "steps": [
              "选择场地和估算功能面积",
              "加入运行能耗、人才、运输与维护",
              "验证设备更换和扩容时的服务连续性"
            ],
            "next": [
              {
                "chapter": 5,
                "reason": "柴油机进排风、噪声和储油是总体布局的具体约束。"
              },
              {
                "chapter": 10,
                "reason": "真实园区把分区、分期与系统接口组合起来，可用于反查前期规划逻辑。"
              }
            ]
          }
        ]
      },
      "lessons": [
        {
          "id": "1-1",
          "prerequisites": [
            "理解负载指被供电或服务的设备；N 表示满足给定设计负载所需的基本能力。"
          ],
          "objectives": [
            "把等级陈述改写成正常、维护和故障三类可检验场景",
            "在概念拓扑中找出容量冗余与路径冗余的差别",
            "区分规范分级、设计文件、建成设施和运营证据"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "为什么先问业务损失"
            },
            {
              "type": "p",
              "text": "假设一套系统中断十分钟：离线训练可以重新启动，支付或公共服务却可能产生完全不同的后果。工程目标因此不能由设备价格决定。原书介绍 A、B、C 时，先讨论数据丢失和网络中断的经济、社会影响，再谈容错、冗余与基本需求。这一顺序将业务负责人和设施设计者连接起来：业务提出不能失去什么，工程证明怎样维持。"
            },
            {
              "type": "table",
              "caption": "把等级语言转成可观察能力",
              "headers": [
                "概念",
                "需要问的问题",
                "不足以证明它的证据"
              ],
              "rows": [
                [
                  "基本能力",
                  "所有设计条件正常时，系统能否供给所需负载？",
                  "设备铭牌之和很大"
                ],
                [
                  "容量冗余",
                  "规定数量的设备退出后，剩余能力是否足够？",
                  "平时每台只带半载"
                ],
                [
                  "可并行维护",
                  "被维护设备及相关路径隔离后，负载是否仍有满足要求的通路？",
                  "有备用机，但检修必须关闭公共母线"
                ],
                [
                  "容错",
                  "规定范围的单次意外发生后，服务能否继续？",
                  "两路设备共处于同一受损空间"
                ]
              ]
            },
            {
              "type": "heading",
              "text": "一张图里有两种冗余"
            },
            {
              "type": "p",
              "text": "设负载需要 600 kW。一条路径上有三台各 300 kW 的单元，正常每台承担 200 kW；一台退出时另两台各承担 300 kW，具有这个容量边界下的 2+1 关系。但若三台汇集到同一个失效后无法绕开的输出柜，输出柜仍是单点。反过来，有 A、B 两条路线但每条只能承担 400 kW，也不能在其中一路完全退出后维持 600 kW。路径与容量必须同时成立。"
            },
            {
              "type": "figure",
              "src": "assets/diagrams/ch01-capacity-path.svg",
              "alt": "上图三台冗余电源汇入公共输出柜，下图两条独立路径各连接双电源负载；公共柜失效与单路径退出的影响不同",
              "caption": "课程概念图：多设备不等于多路径。图只表达依赖，不是施工接线。",
              "sourcePages": [
                1,
                2
              ],
              "width": 960.0,
              "height": 520.0
            },
            {
              "type": "heading",
              "text": "比较体系时保持证据边界"
            },
            {
              "type": "p",
              "text": "书中 Uptime 部分依次讨论容量组件、分配路径、可维护、容错、分区和连续冷却，并区分设计、建造、运营认证。TIA-942 部分把电信、场地、建筑、安防、电力、暖通与消防展开。课程采用这组问题训练阅读，不把两个体系的等级直接互换，也不根据教学图宣布取得认证。一个图纸方案具备某种意图，仍需建造验证与运营管理使它成为持续能力。"
            },
            {
              "type": "table",
              "caption": "同一主张需要不同阶段的证据",
              "headers": [
                "阶段",
                "示例证据",
                "可能漏掉什么"
              ],
              "rows": [
                [
                  "设计",
                  "拓扑、容量计算、故障和维护矩阵",
                  "实际安装偏离"
                ],
                [
                  "建造",
                  "现场路径、标识、试验结果",
                  "长期状态漂移"
                ],
                [
                  "运营",
                  "变更、维护、巡检及事件记录",
                  "图纸存在但操作无法保持"
                ]
              ]
            }
          ],
          "worked": {
            "title": "找到“2N”标签后的公共依赖",
            "brief": "教学场景：600 kW 双电源 IT 负载。A、B UPS 各有 600 kW 能力，但它们均经过同一房间 X 后分别接入两组 PDU；房间 X 的一次火灾情境会使两条路线同时不可用。只讨论这个指定情境。",
            "steps": [
              {
                "title": "确定验证对象",
                "body": "目标是指定事件后仍能服务 600 kW，而非确认总安装功率达到 1200 kW。"
              },
              {
                "title": "分别检查单路退出",
                "body": "若仅 A UPS 退出，B 的 600 kW 在本例的静态容量假设下足够；反之相同。"
              },
              {
                "title": "检查共同原因",
                "body": "X 房间失效同时去掉 A、B 路径，剩余可达能力为 0。增加 UPS 容量不会改变这一结果。"
              },
              {
                "title": "提出与原因对应的修订",
                "body": "概念修订是消除 X 对两路的共同影响，例如具备适当物理隔离的路径；仍需重新验证全链路、控制与冷却。"
              }
            ],
            "result": "该方案通过了单台 UPS 退出的容量检查，但没有通过指定的共同空间失效情境，不能用 2N 设备数量代替整体容错证明。",
            "checks": [
              "总容量 1200 kW 与故障后可达容量 0 kW 不矛盾，二者统计边界不同",
              "结论只针对给定事件，不自动等同任何认证等级"
            ],
            "variation": {
              "task": "如果两路已分隔，但 B 路容量只有 450 kW，A 路退出后还有多少缺口？",
              "hints": [
                "只统计仍可达的 B 路能力",
                "将需求减去 B 路能力"
              ],
              "solution": [
                "剩余 450 kW，缺口为 600−450=150 kW。物理隔离修复了共同原因问题，但容量不足依然存在。"
              ]
            }
          },
          "practice": {
            "task": "识别三种设计各自的弱点，并给出针对性修订。",
            "givens": "均服务 600 kW：方案甲为三台 300 kW 单元汇入公共母线；方案乙为独立 A/B 路，各 400 kW；方案丙为独立 A/B 路，各 600 kW，但两路冷却依赖唯一一台无替代的水泵。",
            "hints": [
              "分别删除公共母线、A 路和唯一水泵",
              "区别电力仍存在与 IT 服务仍能持续"
            ],
            "solution": [
              "甲：一台电源退出时剩 600 kW，但公共母线退出时无电；需处理配电路径单点，而非单纯加电源。",
              "乙：任一路退出后仅 400 kW，缺口 200 kW；需校核并调整单路承载能力或允许负荷边界。",
              "丙：供电路径满足所给单路容量条件，但冷却泵是共同依赖；须建立满足热工时间边界的替代冷却能力。不能据此直接宣布某认证等级。"
            ],
            "rubric": [
              "至少分别指出容量、路径和跨系统依赖",
              "计算乙的 200 kW 缺口",
              "修订针对失效原因而非一概增加设备"
            ]
          },
          "decision": {
            "scenario": "一套 2+1 设备组的公共输出柜只能停电检修，业务要求整个供电链路可不停业务维护。最直接的判断是？",
            "options": [
              {
                "text": "公共输出柜是需要补足的维护路径问题",
                "feedback": "正确。必须验证柜体与相关线路隔离后的供电路径。"
              },
              {
                "text": "2+1 已保证所有维护都不停电",
                "feedback": "2+1 只说明给定容量单元的冗余，没证明公共输出柜可退出。"
              },
              {
                "text": "把备用单元从300kW增至600kW，就能解决公共输出柜检修。",
                "feedback": "增加单元容量不产生绕过公共柜的路径；仍须证明柜体隔离后如何供电。"
              }
            ],
            "answer": 0
          },
          "retrieval": [
            {
              "q": "为什么备用设备和备用路径必须分别审查？",
              "a": "前者回答剩余能力够不够，后者回答这份能力能否到达负载。"
            },
            {
              "q": "整体等级为何不能取各专业等级平均值？",
              "a": "服务往往同时依赖多个关键系统，某一系统失败便可能使目标不成立。"
            },
            {
              "q": "图纸与运营证据分别证明什么？",
              "a": "图纸表达设计条件下的结构；运营证据表明建成系统的状态、变更和维护持续满足目标。"
            }
          ],
          "sourceTopics": [
            {
              "section": "1.1.1",
              "title": "国标 GB 50174—2017",
              "pages": [
                1,
                2
              ],
              "treatment": "业务后果、基本/冗余/容错表与公共依赖例题"
            },
            {
              "section": "1.1.2",
              "title": "Uptime Tier 等级认证；表 1-1",
              "pages": [
                2,
                2
              ],
              "treatment": "容量、路径、维护、容错维度及分阶段证据表"
            },
            {
              "section": "1.1.3",
              "title": "TIA-942",
              "pages": [
                3,
                3
              ],
              "treatment": "多专业范围与标准体系比较边界"
            }
          ],
          "projectStep": {
            "task": "为共同的 100 机柜、600 kW 教学设施写服务能力声明。",
            "output": "正常、单电源退出、计划维护、冷却中断四行情境矩阵",
            "example": "假设业务要求单路电力退出后仍服务全部 600 kW，则每条完整可用路径必须承担这一需求；冷却中断可容忍时长另行热工分析，不能直接抄电池分钟数。",
            "review": [
              "业务边界清楚",
              "能力不是仅以设备台数表述",
              "包含跨专业共同依赖"
            ]
          }
        },
        {
          "id": "1-2",
          "prerequisites": [
            "能够将业务要求分成必须满足的条件与可以权衡的偏好。"
          ],
          "objectives": [
            "用硬约束先筛选候选场地，再进行成本比较",
            "计算在统一业务负荷下的年度用电费用",
            "解释气候优势伴随的建设与运维代价"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "从自然想法出发：去便宜的地方"
            },
            {
              "type": "p",
              "text": "土地与电价很容易比较，因此初步选址常从资源价格出发。原书随后连续补上问题：核心业务是否能迁移，网络是否稳定，客户能否到达，技术人员是否能招募和响应。这个推理过程说明，地理选择先限定了服务能力，再影响服务成本。没有满足业务接口的低价场地，还不是一个可比较的可行方案。"
            },
            {
              "type": "table",
              "caption": "原书的选址路径：每一种吸引力都有新增问题",
              "headers": [
                "候选环境",
                "吸引力",
                "必须补充的问题"
              ],
              "rows": [
                [
                  "一线及沿海城市",
                  "业务、网络、交通与人才聚集",
                  "土地、能源和建设成本约束"
                ],
                [
                  "资源丰富地区",
                  "土地和水电价格可能较低",
                  "客户距离、网络、人员和运维响应"
                ],
                [
                  "寒冷或干燥地区",
                  "自然冷却或蒸发降温机会",
                  "结冰、冻裂、材料脆化与沙尘"
                ],
                [
                  "气候温和的高原地区",
                  "温湿度条件与新风利用潜力",
                  "业务距离、资源供给及环境承载"
                ]
              ]
            },
            {
              "type": "heading",
              "text": "硬约束不是高分可以抵消的"
            },
            {
              "type": "p",
              "text": "假设某业务要求网络往返时延不超过 15 ms，这不是说 20 ms 的场地扣五分后仍可用低电价补回来。洪水、滑坡、危险源、外部交通和供电条件也应先分清排除项与可缓解项。书中表 1-2 列出选址对象与距离要求，其教学价值在于扩大风险清单。实际项目应明确采用的有效规范，并把测量与调查记录作为证据，不能把出版时期表格直接变成今天的审批结论。"
            },
            {
              "type": "flow",
              "caption": "先可行、后比较、再检验稳健性",
              "nodes": [
                "业务与风险硬约束",
                "淘汰不能满足者",
                "统一边界比较全周期成本",
                "改变关键假设再算一次"
              ],
              "note": "箭头表示决策顺序；任何一项重要条件未验证时，结论应标为待证实。"
            },
            {
              "type": "formula",
              "text": "年总用电量 ≈ 平均 IT 功率 × PUE × 8760 h",
              "explanation": "本课用于统一边界的教学估算。PUE 为设施总能耗与 IT 能耗之比；需给出同一统计时段和边界。峰值 600 kW 不能未经说明当成年均负载。"
            },
            {
              "type": "p",
              "text": "自然冷却收益应在全年工况中体现，不能只拿最冷一天比较。更低的 PUE 也不自动意味着更低费用：电价、年均 IT 负荷和其他运营支出一起决定结果。成本之外，还要记录恢复能力，例如道路同时中断时燃料和备件如何进入。选择的结论应附有一项最重要的代价和一个最可能改变结论的变量。"
            }
          ],
          "worked": {
            "title": "低电价场地能否胜出",
            "brief": "全部为教学假设：平均 IT 功率 400 kW。甲：PUE 1.40、电价 0.70 元/kWh、其他年运营费 150 万元、网络时延 8 ms；乙：PUE 1.25、电价 0.55 元/kWh、其他年运营费 220 万元、时延 18 ms。业务硬要求时延≤15 ms。先计算，再决定。",
            "steps": [
              {
                "title": "统一能耗边界",
                "body": "两地承担相同平均 IT 功率与全年时长。",
                "formula": "E甲=400×1.40×8760=4,905,600 kWh；E乙=400×1.25×8760=4,380,000 kWh"
              },
              {
                "title": "合计年度费用",
                "body": "电费加给定的其他运营费。",
                "formula": "C甲=4,905,600×0.70+1,500,000=4,933,920 元；C乙=4,380,000×0.55+2,200,000=4,609,000 元"
              },
              {
                "title": "应用硬约束",
                "body": "乙每年低 324,920 元，但 18 ms 超过 15 ms，不能用节省费用抵消业务不满足。甲为本例唯一满足时延要求的候选。"
              }
            ],
            "result": "不能直接推荐乙。可以继续研究能否改变业务架构或验证不同网络路径，但在没有新证据前，节省数字不构成采用理由。",
            "checks": [
              "使用平均 IT 功率而非峰值",
              "万元与元保持一致",
              "结论先满足业务条件再比较费用"
            ],
            "variation": {
              "task": "若业务经正式验证允许 20 ms，忽略资本开支且其余条件相同，比较五年未折现运营费用。",
              "hints": [
                "两个场地现在都满足时延",
                "年差额乘五"
              ],
              "solution": [
                "甲五年 24,669,600 元，乙五年 23,045,000 元，乙少 1,624,600 元。仍须单独加入资本开支、风险与服务能力后才能形成全周期决策。"
              ]
            }
          },
          "practice": {
            "task": "选择候选场地并说明一个可能改变结论的变量。",
            "givens": "教学假设：平均 IT 500 kW；丙 PUE=1.30、电价0.60元/kWh、其他年费180万元、时延10ms；丁 PUE=1.20、电价0.68元/kWh、其他年费160万元、时延12ms。二者均满足时延≤15ms及给定风险要求，暂不计资本开支和折现。",
            "hints": [
              "先各自计算 500×PUE×8760",
              "再比较电费加其他年费，不只比较 PUE"
            ],
            "solution": [
              "丙年用电 5,694,000 kWh，电费3,416,400元，总费5,216,400元。",
              "丁年用电5,256,000 kWh，电费3,574,080元，总费5,174,080元。丁尽管电费更高，总年费仍低42,320元。",
              "在给定假设下暂选丁；优势很小，丁的额外年支出只要增加42,320元就会持平，因此应重点核实其他运营费和 PUE 的测算边界。"
            ],
            "rubric": [
              "四个能耗与电费结果正确",
              "没有把低 PUE 等同低电费",
              "指出小优势对假设变化敏感"
            ]
          },
          "decision": {
            "scenario": "一个候选场地综合评分最高，但唯一进场道路在已知洪水情景下可能中断。最合理的后续是什么？",
            "options": [
              {
                "text": "提高道路风险扣分，只要价格优势更大仍可选定。",
                "feedback": "加权总分不能替代对业务恢复条件的可接受性判断。"
              },
              {
                "text": "增加场内燃料库存后，就把道路风险标记为已关闭。",
                "feedback": "燃料只是一个接口，人员、维修、备件及外部救援仍可能受影响。"
              },
              {
                "text": "把道路情景与人员、燃料、备件需求相连，再判定可接受性",
                "feedback": "正确。外部条件应转换成业务和保障能力问题。"
              }
            ],
            "answer": 2
          },
          "retrieval": [
            {
              "q": "选址为什么先做可行性筛选？",
              "a": "成本优势无法补偿未满足的业务和风险硬条件。"
            },
            {
              "q": "计算年电费时为何明确平均 IT 功率？",
              "a": "能耗是功率对时间的累积，峰值不能代表全年平均。"
            },
            {
              "q": "寒冷地区的自然冷却优势需配套讨论什么？",
              "a": "防冻、防结冰、材料、沙尘及施工运维条件。"
            }
          ],
          "sourceTopics": [
            {
              "section": "1.2",
              "title": "选址的业务、资源、气候与环境条件",
              "pages": [
                3,
                4
              ],
              "treatment": "候选环境比较、全年度成本完整例题与敏感性变式"
            },
            {
              "section": "1.2 表1-2",
              "title": "不同等级数据中心的选址要求",
              "pages": [
                4,
                4
              ],
              "treatment": "危险源、洪水、地质、交通风险清单及硬约束方法"
            }
          ],
          "projectStep": {
            "task": "给 100 机柜、600 kW 设施建立两候选场地比较，区分峰值与平均负载。",
            "output": "硬约束表、年费用计算和一个敏感性情景",
            "example": "教学假设首年平均 IT 400 kW，不能直接把600 kW额定需求乘8760计算运营费用；若为上限估算须明确标注。",
            "review": [
              "业务与风险先于评分",
              "成本统计边界一致",
              "未知条件有取证责任"
            ]
          }
        },
        {
          "id": "1-3",
          "prerequisites": [
            "知道 IT 设备需要电力、冷却、维护与人员支持；面积单位为 m²。"
          ],
          "objectives": [
            "将设备和活动归入四类功能区",
            "使用 A=SN 完成带假设的早期面积估算",
            "解释提高功率密度为何不保证总面积同比缩小"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "从摆放设备到支持设备生命周期"
            },
            {
              "type": "p",
              "text": "机柜安装后会持续发生上架、测试、拆包、维修、存放备件、监控和更换。主机房适合运行，不等于适合完成全部活动。辅助区把这些活动从洁净且受控的运行环境中分离；支持区使电力、冷却和安全保障有自己的空间；行政区则组织人员与客户。少画一个房间并不会消除那项工作，只会让它挤进不适合的地方。"
            },
            {
              "type": "table",
              "caption": "四区与接口",
              "headers": [
                "区域",
                "代表对象",
                "关键接口"
              ],
              "rows": [
                [
                  "主机房",
                  "服务器、网络、存储机柜",
                  "电力、冷却、网络、受控入场"
                ],
                [
                  "辅助区",
                  "拆包、测试、备件、维修、总控",
                  "设备入场与状态确认"
                ],
                [
                  "支持区",
                  "UPS、电池、变配电、柴油机、制冷、消防",
                  "容量、维护、噪声、排水与物流"
                ],
                [
                  "行政管理区",
                  "值班、办公、客户工作室",
                  "人员授权、通勤与服务流程"
                ]
              ]
            },
            {
              "type": "formula",
              "text": "A=SN",
              "explanation": "A 为主机房早期估算面积(m²)；N 为纳入估算的机柜、大型电子信息设备及列头柜台数；S 为对应的面积指标(m²/台)。原书 S=2.0—4.0 是早期经验范围，不是设备底面积，也不是最终通道尺寸。"
            },
            {
              "type": "p",
              "text": "书中进一步给出辅助区与支持区合计可按主机房面积的1.5—2.5倍做建设初期估算，行政区按实际人员与工作类型另算。这个比例表达早期信息不足时的量级，不意味着每个设计都能缩放复制。确定UPS、电池、油机、冷源与物流后，应逐项替换估算值，并保留每次变化的原因。"
            },
            {
              "type": "heading",
              "text": "密度改变的是负荷分布"
            },
            {
              "type": "p",
              "text": "相同600 kW可分成100个6 kW机柜，也可分成50个12 kW机柜。后者需要的IT柜数少，却要求更高的局部供电与散热能力。若把支持区也按柜数减半，便假设电源、散热和维护需求都减半，而总功率并没有减半。应分别建两张表：设备数量驱动的空间表，容量与工艺驱动的支持系统表。"
            },
            {
              "type": "table",
              "caption": "估算成熟度",
              "headers": [
                "阶段",
                "已知信息",
                "适合输出"
              ],
              "rows": [
                [
                  "概念",
                  "柜数、总功率、粗略等级",
                  "区间与关键假设"
                ],
                [
                  "方案",
                  "初步系统架构、设备清单",
                  "各房间面积与相邻关系"
                ],
                [
                  "详细",
                  "具体设备、通道、承重、维护条件",
                  "可检查的布置和专业校核"
                ]
              ]
            }
          ],
          "worked": {
            "title": "为100机柜设施做第一版空间预算",
            "brief": "教学假设：100个IT机柜、4个列头柜都纳入N，S取3.0 m²/台；辅助与支持区先取主机房的1.8倍；10名长期办公人员按每人6 m²；另给8名用户工作席每人4.5 m²。这里只估算这些使用面积，不含额外公共交通及结构面积。",
            "steps": [
              {
                "title": "避免漏掉列头柜",
                "body": "N=100+4=104，而不是只记100个服务器机柜。",
                "formula": "A主=104×3.0=312 m²"
              },
              {
                "title": "估算辅助和支持区",
                "body": "1.8是本例自设选择，后续必须由工艺分解。",
                "formula": "A辅支=312×1.8=561.6 m²"
              },
              {
                "title": "按人员估算管理区",
                "body": "长期办公和用户工作席使用不同假设。",
                "formula": "A管=10×6+8×4.5=96 m²"
              },
              {
                "title": "合计并标边界",
                "body": "这是指定使用面积之和，不能直接称为建筑总面积。",
                "formula": "A合=312+561.6+96=969.6 m²"
              }
            ],
            "result": "第一版预算为969.6 m²，并附104台、S=3.0、辅助支持系数1.8和人员假设。下一阶段拆分UPS、电池、冷源等房间后替换系数。",
            "checks": [
              "N的定义一致",
              "未把使用面积当建筑面积",
              "区间估算没有伪装成精确施工尺寸"
            ],
            "variation": {
              "task": "只将S改为2.5，其他比例与人员不变，求预算变化。",
              "hints": [
                "先改主机房面积，再改依赖它的辅助支持估算",
                "管理区人数未变"
              ],
              "solution": [
                "A主=260 m²，A辅支=468 m²，A管=96 m²，总计824 m²，减少145.6 m²。这个数学变化不证明设备与通道实际可按新S容纳，需布置验证。"
              ]
            }
          },
          "practice": {
            "task": "比较低密度与高密度方案，指出不能由公式推出的结论。",
            "givens": "教学假设：同为600 kW。甲100个IT柜+4个列头柜，乙50个IT柜+4个列头柜；两者S均暂取3 m²/台。仅计算主机房量级，不给辅助支持系数。",
            "hints": [
              "甲乙的N分别为104与54",
              "总IT功率相同，应警惕将支持区按柜数缩小"
            ],
            "solution": [
              "甲主机房312 m²，乙162 m²，差150 m²。IT柜平均功率分别为6与12 kW。",
              "能够说乙在同一S假设下主机房量级较小；不能说整座设施或支持区也减少48.1%。须重新核算电力、冷却、通道和维护条件。"
            ],
            "rubric": [
              "面积与密度计算正确",
              "没有遗漏列头柜",
              "明确数学估算与可实施布置的区别"
            ]
          },
          "decision": {
            "scenario": "设计者把拆包工作安排在运行中的主机房空位上，以减少辅助区面积。最需要讨论的是？",
            "options": [
              {
                "text": "机柜总数与总功率没变，可直接沿用原环境和管理条件。",
                "feedback": "拆包活动引入了新的物流、污染和访问管理需求；功率不变不代表接口不变。"
              },
              {
                "text": "拆包活动对洁净、物流、管理和运行的影响",
                "feedback": "正确。取消房间没有取消活动，需要验证流程接口。"
              },
              {
                "text": "在空位周围加隔断，就按独立拆包间验收。",
                "feedback": "隔断只是局部措施，还需核查气流、污染、物流和访问控制是否真正隔离。"
              }
            ],
            "answer": 1
          },
          "retrieval": [
            {
              "q": "A=SN中的S为什么不是机柜底面积？",
              "a": "它是早期面积指标，隐含布置等需求，不能等同柜体投影。"
            },
            {
              "q": "支持区与辅助区有什么区别？",
              "a": "支持区提供动力安全条件，辅助区承担设备安装、维护、监控等工作活动。"
            },
            {
              "q": "提高密度时为什么要分开算数量与容量？",
              "a": "柜数驱动部分空间，总功率与工艺驱动配电冷却，两者不按同一比例变化。"
            }
          ],
          "sourceTopics": [
            {
              "section": "1.3.1",
              "title": "功能区划分",
              "pages": [
                4,
                5
              ],
              "treatment": "四区接口表与拆包误区"
            },
            {
              "section": "1.3.2",
              "title": "功能区面积",
              "pages": [
                5,
                5
              ],
              "treatment": "A=SN、辅助支持比例、人员面积完整预算及密度变式"
            }
          ],
          "projectStep": {
            "task": "为100机柜、600kW项目形成带版本的空间预算。",
            "output": "柜数表、四区面积表、需要下一章替换的估算项",
            "example": "先采用100个IT柜+4个列头柜的教学假设，但把UPS、电池和冷源房标为待工艺核算，不让1.8倍系数延续到施工阶段。",
            "review": [
              "使用面积与建筑面积分开",
              "假设可以追踪",
              "密度变化会触发支持系统复核"
            ]
          }
        },
        {
          "id": "1-4",
          "prerequisites": [
            "已建立四类功能区和初步设备数量；理解相邻并不等于共用同一空间。"
          ],
          "objectives": [
            "从运输、人员、电力和气流四条路径检查布局",
            "计算设备及使用荷载的量级而不混同结构结论",
            "为扩容与大件更换画出可审查路径"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "建筑先给系统设边界"
            },
            {
              "type": "p",
              "text": "新建与改建不是同一个问题。改建已有高层建筑时，抗震、耐火与承重是前置条件；新建也要在建设周期、成本与运维便利之间选择。大型设备的层高、货梯、门洞和吊装路线，以及油机进排风，可能先于额定功率决定某位置能否采用。净高还要容纳机柜、管线与通风，不是楼层总高度的同义词。"
            },
            {
              "type": "table",
              "caption": "原书表1-3应转化为哪些检查",
              "headers": [
                "原书关注项",
                "为什么影响课程方案",
                "不能省略的边界"
              ],
              "rows": [
                [
                  "主机房、UPS、电池等不同房间荷载",
                  "不同设备重量与集中程度不同",
                  "平均荷载不能代替局部承重校核"
                ],
                [
                  "吊挂荷载与活动地板高度",
                  "管线及气流占用空间",
                  "地板作送风静压箱与仅布线不同"
                ],
                [
                  "抗震、耐火和屋面防水",
                  "外部事件及渗漏可同时影响多专业",
                  "采用项目有效标准"
                ],
                [
                  "采光窗、房间形状及消防分区",
                  "热环境、安全与空间利用相互作用",
                  "房间面积和体积都需核对"
                ]
              ]
            },
            {
              "type": "heading",
              "text": "四张路线图叠在同一平面上"
            },
            {
              "type": "p",
              "text": "人员路径区分通勤、访客与巡视；物流覆盖卸货、拆包、测试、安装和未来替换；电力路径在距离损耗与独立性间权衡；冷却路径考虑送回风、冷凝水及泄漏。每张图单独看顺畅还不够，叠加后才会发现货物穿过运行区、参观路线进入操作区、两路电缆共用危险空间或冷凝水靠近电气设备。"
            },
            {
              "type": "flow",
              "caption": "设备入场与退出是同一条生命周期路径",
              "nodes": [
                "卸货与受控交接",
                "拆包/暂存/测试",
                "安装运行",
                "维护更换与退出"
              ],
              "note": "每段均需核对尺寸、承重、环境和权限；箭头不是现场搬运方案。"
            },
            {
              "type": "p",
              "text": "原书建议行政区靠主要入口，噪声及废气较大的设备远离行政区；供配电设备靠近电池与主机房以减少低压线路距离；精密空调间靠外墙与排水、隔热相关。它们是有原因的邻接原则，不应被读成所有项目唯一的平面图。若把电力路径缩短却破坏物理隔离，节省的铜材可能换来共同失效。"
            },
            {
              "type": "formula",
              "text": "平均附加荷载 q ≈ 总质量 m × 9.81 / 1000 / 分布面积 A",
              "explanation": "m以kg，A以m²，q以kN/m²。仅用于本课量级判断；局部点荷载、结构、地板、运输路径和其他荷载需专业校核。"
            },
            {
              "type": "heading",
              "text": "扩容不仅需要空地"
            },
            {
              "type": "p",
              "text": "扩容要验证电源、冷量、管路、支架、控制点位、消防和设备运输同时可用。要问的不是“还能放几台”，而是“增加这些设备时，现有业务怎样继续、哪条路径要退出、剩余能力够不够”。这使本章与后面的保护、冷却和监控章节形成双向联系。"
            }
          ],
          "worked": {
            "title": "用一次设备更换发现布局问题",
            "brief": "教学假设：电池机架总质量4000 kg，占用与分配区域8 m²；通往房间的货梯允许运载3000 kg，货物可拆成两件各2000 kg；方案把新电池拆包路径安排穿过运行主机房。只做桌面筛查。",
            "steps": [
              {
                "title": "计算平均荷载量级",
                "body": "先换算重量单位，确认数值量级。",
                "formula": "q=4000×9.81/1000/8=4.905 kN/m²"
              },
              {
                "title": "识别平均值的边界",
                "body": "4.905不代表任何楼板已合格，还需局部支点、结构和其他荷载资料。"
              },
              {
                "title": "检验运输方案",
                "body": "4000 kg整体超过3000 kg货梯条件；若制造与搬运条件允许分为两件，每件2000 kg才满足给定重量限制，但门洞尺寸、地板路径等仍未验证。"
              },
              {
                "title": "检验流程隔离",
                "body": "拆包穿越运行主机房会混合洁净与物流活动。应在受控辅助区完成拆包测试，再组织符合条件的入场路径。"
              }
            ],
            "result": "本例至少发现整体运输超限和流程混用两项问题；平均荷载算术正确仍不等于结构可行。",
            "checks": [
              "kg到kN换算正确",
              "分件假设须有可拆装依据",
              "路线同时包括未来退出"
            ],
            "variation": {
              "task": "如果质量不变而分布面积降到4 m²，平均附加荷载如何变化？",
              "hints": [
                "分母减半",
                "重量不变"
              ],
              "solution": [
                "q=9.81 kN/m²，为原值两倍。面积变小没有降低设备重量，反而提高平均荷载；局部支点仍需独立核查。"
              ]
            }
          },
          "practice": {
            "task": "对给定布局提出三项有因果依据的修改。",
            "givens": "教学场景：行政区紧贴油机排风面；UPS房离主机房80m，另有位置距30m但处在两路供电共同受淹区域；冷水机组未来更换只能穿越运行主机房。",
            "hints": [
              "不要只追求距离最短",
              "分别从环境、共同原因和生命周期物流找问题"
            ],
            "solution": [
              "行政区与油机排风关系需调整，避免噪声、废气等影响工作及入口活动。",
              "30m位置虽有缩短电缆的潜力，但共同受淹风险可能破坏两路独立；不能仅因近而采用，应消除共同风险或保留更稳健位置并比较代价。",
              "为冷水机组建立受控独立的更换路径、尺寸与承重条件，并把未来退出与初次安装一起验证。"
            ],
            "rubric": [
              "每项修改说明原因",
              "至少说明一个相互冲突的目标",
              "覆盖未来设备更换"
            ]
          },
          "decision": {
            "scenario": "设计已预留20个空机柜位置，因此宣称可直接从600 kW扩至720 kW。哪项判断最准确？",
            "options": [
              {
                "text": "还须校核120 kW新增负荷的完整支持链及施工状态",
                "feedback": "正确。扩容是一组同步变化。"
              },
              {
                "text": "空位已证明扩容可行",
                "feedback": "空位只证明部分空间，未证明电力、冷却、路径与维护条件。"
              },
              {
                "text": "只要当前配电总铭牌还有120kW余量，扩容就已证明。",
                "feedback": "总铭牌不证明末端路由、冷却、故障后容量及带业务施工条件。"
              }
            ],
            "answer": 0
          },
          "retrieval": [
            {
              "q": "净高与层高为何不能混用？",
              "a": "层高的一部分会被结构、管线等占用，设备和气流实际可用的是满足要求的净空间。"
            },
            {
              "q": "减少低压电缆距离为何不是唯一目标？",
              "a": "还要保持路径隔离、环境安全和维护可行性。"
            },
            {
              "q": "平均荷载核算不能替代哪些检查？",
              "a": "局部集中荷载、支点、楼板结构、活动地板和运输路径等。"
            }
          ],
          "sourceTopics": [
            {
              "section": "1.4 表1-3",
              "title": "建筑与结构技术要求",
              "pages": [
                5,
                6
              ],
              "treatment": "荷载/净高/消防比较表及荷载量级例题"
            },
            {
              "section": "1.4",
              "title": "人流物流、内部划分、气流与设备邻接",
              "pages": [
                6,
                7
              ],
              "treatment": "四条路径叠图和设备更换案例"
            },
            {
              "section": "1.4 结语",
              "title": "未来扩容与可持续扩展性",
              "pages": [
                7,
                7
              ],
              "treatment": "扩容情景与共同项目接口清单"
            }
          ],
          "projectStep": {
            "task": "把100机柜、600kW项目四区预算变成概念布局。",
            "output": "人员/物流/电力/冷却四层路线图及未来新增20柜的接口清单",
            "example": "教学假设新增20柜各6kW，总增120kW；预留空位外，还需120kW电力及相应冷量、配电路由、监控和受控施工条件。",
            "review": [
              "路线相互冲突已标记",
              "大型设备可替换",
              "增量功率与支持条件一致"
            ]
          }
        }
      ],
      "quiz": [
        {
          "question": "600kW负载由三台300kW单元供给，它们共用一个无替代输出柜。哪项结论成立？",
          "options": [
            {
              "text": "系统所有部位都具备容错能力",
              "feedback": "公共输出柜已构成反例。"
            },
            {
              "text": "备用单元可承担全部公共柜负载，所以柜体检修无须另设路径。",
              "feedback": "单元能供电与电流能绕过停修柜体不同，公共路径仍未解决。"
            },
            {
              "text": "设备容量具备2+1关系，但公共输出柜仍需单独评估",
              "feedback": "正确：单元容量冗余不能消除共同路径。"
            }
          ],
          "answer": 2,
          "lessonIds": [
            "1-1"
          ]
        },
        {
          "question": "两个候选场地中，低价者不满足已确认业务时延限制，应如何处理？",
          "options": [
            {
              "text": "把低价折成加分后继续选择",
              "feedback": "硬约束不能由其他分数抵消。"
            },
            {
              "text": "在获得满足业务条件的新证据前，不视为可行候选",
              "feedback": "正确。先可行性后经济比较。"
            },
            {
              "text": "用较低的平均时延替代原来确认的业务上限即可保留候选。",
              "feedback": "统计口径改变不能自行修改业务硬约束，必须取得业务认可与新的满足条件的证据。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "1-2"
          ]
        },
        {
          "question": "年均IT功率400kW、PUE1.3，运行8760h，设施年用电量是多少？",
          "options": [
            {
              "text": "4,555,200kWh",
              "feedback": "正确：400×1.3×8760。"
            },
            {
              "text": "3,504,000kWh",
              "feedback": "这是IT能耗，尚未乘PUE。"
            },
            {
              "text": "520kWh",
              "feedback": "520是设施平均功率kW，不是年能量。"
            }
          ],
          "answer": 0,
          "lessonIds": [
            "1-2"
          ]
        },
        {
          "question": "把100柜600kW改为50柜600kW，哪些条件变化？",
          "options": [
            {
              "text": "总散热量一定减半",
              "feedback": "总IT功率没有减半。"
            },
            {
              "text": "所有功能区都可减半",
              "feedback": "支持区受容量与工艺驱动。"
            },
            {
              "text": "平均柜功率由6升到12kW，局部支持需求变强",
              "feedback": "正确。数量下降不代表总容量下降。"
            }
          ],
          "answer": 2,
          "lessonIds": [
            "1-3"
          ]
        },
        {
          "question": "A=SN早期估算给出312m²，这是什么？",
          "options": [
            {
              "text": "完整建筑总面积",
              "feedback": "未包括全部其他功能与公共结构面积。"
            },
            {
              "text": "在S和N假设下的主机房使用面积量级",
              "feedback": "正确，仍需工艺布置检验。"
            },
            {
              "text": "全部机柜底座面积之和，不包含通道。",
              "feedback": "S是给定的单柜主机房面积经验指标，不等同于机柜底座尺寸；必须明确其包含的布置空间。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "1-3"
          ]
        },
        {
          "question": "一台4000kg设备分布于8m²，其平均附加荷载约为多少？",
          "options": [
            {
              "text": "4.905kN/m²",
              "feedback": "正确：4000×9.81/1000/8。"
            },
            {
              "text": "0.5kN/m²",
              "feedback": "500kg/m²还需要乘重力加速度并换算。"
            },
            {
              "text": "39.24kN/m²",
              "feedback": "这是总重量kN，还未除面积。"
            }
          ],
          "answer": 0,
          "lessonIds": [
            "1-4"
          ]
        },
        {
          "question": "为了省电缆，将A/B两路都通过同一易受淹房间，最大的遗漏是什么？",
          "options": [
            {
              "text": "只要两路来自不同UPS，就不会受共同房间影响。",
              "feedback": "不同UPS不隔离洪水等对共同空间的作用。"
            },
            {
              "text": "两路电缆均满足电气额定值，就已满足路径独立性。",
              "feedback": "电气额定值证明承载条件，不证明共因环境风险被隔离。"
            },
            {
              "text": "局部成本节约可能破坏路径独立性",
              "feedback": "正确，应把两个目标同时评估。"
            }
          ],
          "answer": 2,
          "lessonIds": [
            "1-1",
            "1-4"
          ]
        },
        {
          "question": "预留空机柜位后，扩容评审最应继续检查什么？",
          "options": [
            {
              "text": "用现有机柜的平均负载率直接代表未来全部新增机柜。",
              "feedback": "平均值可能掩盖新增高密柜、分区容量和故障后路由限制。"
            },
            {
              "text": "新增负荷的电力、冷却、路径、监控及施工状态",
              "feedback": "正确，扩容是全链路变化。"
            },
            {
              "text": "只确认现在功率小于额定值",
              "feedback": "当前余量不能自动代表未来所有接口都可用。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "1-4"
          ]
        }
      ]
    },
    {
      "id": 2,
      "insight": {
        "thesis": "供配电设计要同时回答三个问题：能量能否到达负载，故障能否被局部切除，运行状态能否被正确认识。作者由上游走到服务器，再返回接地与雷电路径，建立的正是这种双向推理。",
        "structure": [
          {
            "title": "先定义交付质量",
            "pages": [
              8,
              12
            ],
            "role": "连续性、电能质量、等级与监控构成供电服务的要求。"
          },
          {
            "title": "从电网进入中压系统",
            "pages": [
              12,
              21
            ],
            "role": "用电压、主接线、配电网、接地和保护解释供电来源与故障范围。"
          },
          {
            "title": "把可靠性送到最后一米",
            "pages": [
              22,
              34
            ],
            "role": "低压架构、选择性、转换开关、列头柜与PDU决定末端实际能力。"
          },
          {
            "title": "让负载反过来定义上游",
            "pages": [
              34,
              40
            ],
            "role": "服务器功率口径、冗余和内部转换损耗决定容量与能效边界。"
          },
          {
            "title": "补上电路之外的进入路径",
            "pages": [
              40,
              51
            ],
            "role": "接地、等电位与防雷把人身保护、参考电位和电磁扰动连成整体。"
          }
        ],
        "passages": [
          {
            "quote": "所以关键点是供电路由独立和电源独立。",
            "pages": [
              37,
              37
            ],
            "context": "作者解释双电源服务器对前端供配电系统的要求，而不是单独赞美服务器有两个电源。",
            "analysis": [
              "可靠性的评价位置在负载输入端。两根电源线只有在向上追踪后仍保留有效独立性，才把设备内部冗余延伸到设施。共同PDU、母线、转换开关或空间都可能让两根线一起失效。",
              "独立还要配合容量：一条退出时，另一条承担的电流会变化。正常时两路均分负载的数据不能证明单路故障工况。"
            ],
            "transfer": "检查冗余系统时，从被服务对象倒推所有依赖，并逐一删除关键节点观察结果。"
          },
          {
            "quote": "保护电器的时间—电流特性应与被保护回路导线热承受能力特性相配合",
            "pages": [
              28,
              28
            ],
            "context": "过电流保护一节由器件类别转向保护动作与导体热损伤之间的关系。",
            "analysis": [
              "这一句把选型从静态额定值转成时间过程。故障电流不只需要被切断，还必须在导体受损前切断。只看断路器安培数会漏掉故障持续时间。",
              "选择性要求给下游优先动作的机会，热承受能力却限制可以等待多久。设计就在这两个目标之间寻找有证据的协调，而不是简单把所有动作延时拉大。"
            ],
            "transfer": "任何保护系统都应同时问：保护谁、如何识别异常、在多长时间内响应、响应会影响谁。"
          },
          {
            "quote": "这种做法表面上解决了中性点漂移的问题，但却违背了IEC和国家规范中关于TN-S系统在整个系统中N线和PE线分开的原则。",
            "pages": [
              45,
              45
            ],
            "context": "作者批评为降低零地电压而随意把N线与PE线短接的做法。",
            "analysis": [
              "局部测量值改善，不等于系统问题解决。把N与PE重接后，正常工作电流可能沿保护导体返回，原本的参考电位与电流路径被改变。",
              "课程保留这个分析方法：读数异常先找产生机制。是负荷不平衡、谐波、线路压降还是错误连接？修复应处理原因，并重新检查保护与电磁兼容边界。"
            ],
            "transfer": "不要以“仪表数值变好”代替因果解释；追踪一次修复把能量、风险或工作量转移到了哪里。"
          }
        ],
        "threads": [
          {
            "title": "双向设计",
            "steps": [
              "从电网理解能力与故障",
              "从服务器理解负载与接口",
              "让上下游保护、容量和监控在同一工况下吻合"
            ],
            "next": [
              {
                "chapter": 3,
                "reason": "UPS需要同时满足kW、kVA、瞬态及旁路工况。"
              },
              {
                "chapter": 5,
                "reason": "油机看到的实际负载包括UPS输入、充电、谐波及冷却系统。"
              }
            ]
          },
          {
            "title": "故障隔离与可观测性",
            "steps": [
              "确定故障电流或扰动路径",
              "让最近的适当保护优先响应",
              "保留非故障服务",
              "用身份明确的监测与工单验证恢复"
            ],
            "next": [
              {
                "chapter": 6,
                "reason": "报警必须知道测点、设备和业务影响。"
              },
              {
                "chapter": 10,
                "reason": "案例中的园区供电与监控需要联合阅读，不能孤立复制设备型号。"
              }
            ]
          }
        ]
      },
      "lessons": [
        {
          "id": "2-1",
          "prerequisites": [
            "了解电压是电位差、电流是电荷流动；有效值用于交流发热等效。"
          ],
          "objectives": [
            "把持续供电与电能质量区分并映射到设备",
            "用一个简化谐波例子说明中性线电流来源",
            "为遥测、遥信和遥控建立与风险相连的数据要求"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "有电，不等于交付了合适的电"
            },
            {
              "type": "p",
              "text": "供电电压的幅值、频率、波形和三相对称性共同影响设备。持续时间也重要：毫秒级扰动、分钟级停电和长时间市电失效，需要不同的保障。UPS、电池和柴油机不是三选一，它们负责调节、桥接和接替。冷却系统也需进入同一时间轴，否则服务器电源保持正常而温度失控，业务仍可能中断。"
            },
            {
              "type": "table",
              "caption": "要求、现象与响应思路",
              "headers": [
                "要求",
                "观察到什么",
                "要审查什么"
              ],
              "rows": [
                [
                  "连续性",
                  "供电中断及持续时长",
                  "转换路径、储能、备用来源与负载承受时间"
                ],
                [
                  "电压与频率",
                  "偏移、骤升骤降、波动",
                  "源端条件、线路影响与调节能力"
                ],
                [
                  "波形",
                  "谐波、尖峰和噪声",
                  "干扰源、阻抗、过滤及保护配合"
                ],
                [
                  "三相平衡",
                  "各相电流或电压不一致",
                  "负荷分配、中性线及供电结构"
                ]
              ]
            },
            {
              "type": "heading",
              "text": "为什么电能质量是双向问题"
            },
            {
              "type": "p",
              "text": "服务器开关电源、UPS整流器和变频设备不一定连续吸取与电压同形的电流。电流含有基波与整数倍频率分量，这些电流经过上游阻抗也会形成电压畸变。于是电网影响负载，负载也影响电网。仅在总表处看到电压正常，不能排除支路谐波、过热或保护误动作。"
            },
            {
              "type": "formula",
              "text": "I有效值 = √(I₁²+I₃²+I₅²+…)，THDᵢ=√(I₃²+I₅²+…)/I₁",
              "explanation": "不同频率的正弦分量按平方和合成有效值。此处仅列常见示意次数，完整计算应包含所有测得的非基波分量。THD写成百分数时再乘100%。"
            },
            {
              "type": "p",
              "text": "三相基波相差120°，平衡时矢量和为零；相同形式的三次谐波相差3×120°=360°，在中性线上可能同相叠加。因此三相基波平衡并不保证中性线电流为零。这个推理比记住“谐波有害”更有用：它指出要测哪些量、为什么相线与中性线可能有不同负担。"
            },
            {
              "type": "table",
              "caption": "治理措施应与机制对应",
              "headers": [
                "措施",
                "作用方向",
                "先核查"
              ],
              "rows": [
                [
                  "负荷分配与源配置",
                  "减少不平衡或利用特定分量互补",
                  "负荷的时变特性"
                ],
                [
                  "串联电抗",
                  "改变阻抗并抑制部分影响",
                  "压降、适用频段与系统配合"
                ],
                [
                  "无源滤波",
                  "利用RLC网络处理特定频率",
                  "谐振、实际频谱与工况"
                ],
                [
                  "有源滤波",
                  "检测并补偿相应谐波电流",
                  "额定补偿能力与控制边界"
                ],
                [
                  "提高供电点承受能力",
                  "改变谐波源与电网的相互影响",
                  "短路容量与经济代价"
                ]
              ]
            },
            {
              "type": "p",
              "text": "监控应从这些机制反推。遥测记录电压、电流、功率、频率、温度等数值；遥信记录开关、故障、电池状态等离散信息；遥控是受授权和联锁约束的动作。每个点都需带时间、位置、单位和设备身份。只有总电量而没有支路状态，能算费用，却难定位一个突然退出的机柜。具体质量限值应使用项目确认的有效标准，课程计算只训练机制。"
            }
          ],
          "worked": {
            "title": "平衡三相，为什么中性线仍有电流",
            "brief": "教学假设：三相基波电流均为100 A，互差120°；各相三次谐波均为20 A，且在中性线上同相；没有其他谐波与不平衡。求每相总有效值、THD和中性线电流。",
            "steps": [
              {
                "title": "计算相线有效值",
                "body": "基波与三次谐波频率不同，不能直接相加。",
                "formula": "I相=√(100²+20²)=101.98 A"
              },
              {
                "title": "求失真度",
                "body": "非基波只有三次分量。",
                "formula": "THDᵢ=20/100=20%"
              },
              {
                "title": "分别合成中性线分量",
                "body": "三个平衡基波的矢量和为0；三次分量同相，按算术相加。",
                "formula": "I中性线=20+20+20=60 A"
              }
            ],
            "result": "基波完全平衡仍可能出现60 A中性线电流。本例不包含其他频率、相位差和实际线路阻抗，不能直接替代电缆选型。",
            "checks": [
              "101.98 A大于100 A但小于120 A",
              "基波与三次谐波使用了不同的相位关系",
              "THD分母为基波有效值"
            ],
            "variation": {
              "task": "其他条件不变，三次谐波增为40 A，结果如何？",
              "hints": [
                "重新平方和合成相线",
                "中性线三次分量同相相加"
              ],
              "solution": [
                "I相=√11600=107.70 A，THD=40%，中性线=120 A。中性线电流可以超过每相总有效值。"
              ]
            }
          },
          "practice": {
            "task": "根据监测数据解释风险并计算两项量。",
            "givens": "教学假设：每相基波80 A、三次谐波24 A；三相基波平衡，三次同相，没有其他分量。记录只有总电压、总电量，缺少中性线和支路数据。",
            "hints": [
              "用平方和求相线，用三倍求中性线",
              "从定位需求补充点位"
            ],
            "solution": [
              "I相=√(80²+24²)=83.52 A；THD=24/80=30%；I中性线=72 A。",
              "需增加三相及中性线电流/谐波相关量、关键连接点温度、支路电流与开关状态，并关联时间和设备身份。仅电压正常不能否定电流热负担。"
            ],
            "rubric": [
              "不把80+24当作总有效值",
              "区分基波抵消与三次叠加",
              "新增点位对应明确分析目的"
            ]
          },
          "decision": {
            "scenario": "三相电流基波幅值接近，但中性线发热。首要解释应是什么？",
            "options": [
              {
                "text": "基波三相平衡，因此中性线发热应只按接头接触电阻解释。",
                "feedback": "接头异常可能参与，但平衡基波不能排除同相三次谐波相加，不能预先删除该原因。"
              },
              {
                "text": "检查非线性负载谐波和中性线实际电流、连接状态",
                "feedback": "正确。先验证机制与数据。"
              },
              {
                "text": "把每相电流表有效值相加后除以3，即得到中性线电流。",
                "feedback": "有效值大小缺少相位和谐波信息，不能用平均值推算中性线电流。"
              }
            ],
            "answer": 1
          },
          "retrieval": [
            {
              "q": "为什么平衡三相三次谐波可能叠加？",
              "a": "三次谐波的相移是基波的三倍，3×120°相当于同相。"
            },
            {
              "q": "遥测和遥信分别记录什么？",
              "a": "遥测是连续量，遥信是状态；二者与时间和设备身份结合才便于诊断。"
            },
            {
              "q": "电池与柴油机的接口为什么还要考虑冷却？",
              "a": "业务持续运行既需要电，也需要热量被及时移走。"
            }
          ],
          "sourceTopics": [
            {
              "section": "2.1.1",
              "title": "市电电能质量、谐波要求、监控功能；表2-1至2-4",
              "pages": [
                8,
                11
              ],
              "treatment": "质量与响应表、谐波完整计算、治理机制与监控数据"
            },
            {
              "section": "2.1.2",
              "title": "供电等级及表2-5",
              "pages": [
                11,
                12
              ],
              "treatment": "供电保障时间轴与电力冷却共同边界"
            }
          ],
          "projectStep": {
            "task": "为600 kW项目建立供电质量与监控需求。",
            "output": "电能质量、连续性、测点和状态对应表",
            "example": "把市电中断、UPS电池状态、油机可用与冷却供电放在同一事件时间轴；分配支路身份，避免只有设施总电量。",
            "review": [
              "点位有单位和身份",
              "考虑中性线与非线性负荷",
              "备用接替覆盖冷却"
            ]
          }
        },
        {
          "id": "2-2",
          "prerequisites": [
            "知道三相线电压是两相导体间的电压；能区分电源、母线、馈线与负载。"
          ],
          "objectives": [
            "沿单母线分段和放射/树干/环网追踪供电与故障路径",
            "解释不同中性点接地方式下单相故障的电压与电流变化",
            "把继电保护四项要求用于一份故障情境评审"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "中压不是一个孤立的电压数字"
            },
            {
              "type": "p",
              "text": "电网接入电压要结合容量、供电距离、回路数与当地可接入条件。升高传输电压使相同功率对应的电流减小，这是降低远距离传输负担的重要原因；但绝缘、开关及变压器又带来成本。原书标准电压与送电能力表提供量级认识，不应脱离线路类型和距离机械使用。"
            },
            {
              "type": "formula",
              "text": "三相平衡时 S=√3 U线I线，P=√3 U线I线PF",
              "explanation": "U用V、I用A时，S为VA、P为W。本节可用于总功率与电流量级；非线性负载PF应取总功率因数，不能未经条件替换为cosφ。"
            },
            {
              "type": "p",
              "text": "教学计算：600 kW、PF=0.95的负载，在10 kV侧电流约36.46 A，在400 V侧约911.61 A，电压比25，电流比相反。若仅为理解I²R，假设两段电阻相同，则低压段损耗是625倍；真实线路长度、截面、相数与变压器损耗不同，不能直接把625作为工程节能比例。"
            },
            {
              "type": "heading",
              "text": "站内母线与站外馈线要分两层看"
            },
            {
              "type": "table",
              "caption": "主接线：电能在站内如何汇集",
              "headers": [
                "结构",
                "最简逻辑",
                "故障与维护观察点"
              ],
              "rows": [
                [
                  "单母线",
                  "所有进出线连到一组母线",
                  "母线退出会影响全部连接回路"
                ],
                [
                  "单母线分段",
                  "母线分成若干段，段间有联络",
                  "可缩小故障范围；转供前仍需检查剩余源与路径容量"
                ],
                [
                  "双母线",
                  "每回路可关联两组母线",
                  "灵活性提高，但切换、联锁及保护更复杂"
                ],
                [
                  "单元/桥形等无汇流母线",
                  "特定设备按单元或桥形联系",
                  "依具体连接识别共同节点，不由名称判断等级"
                ]
              ]
            },
            {
              "type": "table",
              "caption": "配电网：电能怎样到达各负荷点",
              "headers": [
                "结构",
                "路径关系",
                "主要取舍"
              ],
              "rows": [
                [
                  "放射式",
                  "每条馈线单独到一个负荷点",
                  "故障影响较局部，线路与开关较多"
                ],
                [
                  "树干式",
                  "一条干线沿途供多个点",
                  "投资和布线较省，共享干线故障会影响多个点"
                ],
                [
                  "环式",
                  "两回线路末端或中部相连",
                  "可提供另一方向的路径；常见开环运行，转供不是无限容量"
                ]
              ]
            },
            {
              "type": "figure",
              "src": "assets/diagrams/ch02-feeder-topologies.svg",
              "alt": "放射式各负荷有独立支路，树干式多个负荷共享干线，环式两源间有通常断开的开环点",
              "caption": "教学重绘：相同负荷点，在三种馈线关系下有不同共同依赖；不包含真实开关操作程序。",
              "sourcePages": [
                17,
                19
              ],
              "width": 960.0,
              "height": 600.0
            },
            {
              "type": "heading",
              "text": "接地方式改变故障回路"
            },
            {
              "type": "p",
              "text": "中性点是星形连接的公共点。中性点不接地并不意味着系统与大地绝无联系：线路对地电容形成交流通路。单相接地时，故障相对地电压接近零，健全相对地电压可能由相电压升到线电压；线间电压可基本不变，因此负载暂时仍能工作，但绝缘与第二次故障风险已经改变。"
            },
            {
              "type": "table",
              "caption": "三种中性点思路",
              "headers": [
                "方式",
                "单相接地时的主要特点",
                "为什么不能只选一个优点"
              ],
              "rows": [
                [
                  "不接地",
                  "故障电流主要受对地电容等限制，健全相对地电压升高",
                  "连续性优势伴随过电压和绝缘要求"
                ],
                [
                  "经消弧线圈/阻抗",
                  "电感电流可补偿接地电容电流，或阻抗限制故障",
                  "参数与实际网络必须匹配，不能视为消除所有故障"
                ],
                [
                  "直接或有效接地",
                  "形成较明确的大故障电流通路，保护通常切除",
                  "可降低某些绝缘和过电压压力，但要求分断、保护和干扰协调"
                ]
              ]
            },
            {
              "type": "p",
              "text": "以10 kV线电压系统为例，正常相对地电压约10/√3=5.77 kV。在上述理想不接地单相接地场景中，健全相可升到约10 kV，并不是线电压再乘√3。原书存在特殊允许运行时间的历史说明，课程只用它理解故障性质，不把它当作带故障运行许可。"
            },
            {
              "type": "heading",
              "text": "继电保护是有边界的判断与动作"
            },
            {
              "type": "p",
              "text": "选择性要求故障附近的适当保护先切除；可靠性要求该动作时动作、不该动作时不动；速动性减轻故障损伤；灵敏性要求在不利运行方式和故障类型下仍能检测。为了选择性而延时，也必须受设备承受能力限制。保护拒动时还要有后备，但后备扩大范围是代价，不是正常首选。"
            },
            {
              "type": "p",
              "text": "本节典型10 kV方案把专用计量、测量、变压器保护、低压总开关和无功补偿一起安排。计量CT与保护测量并非可任意混用；双进线图还需确定联络状态与扩容位置。维护检查则把图纸延续到实际状态：干燥清洁、防水防动物、绝缘、接点、温控、仪表与保护记录缺一项，都可能使原来成立的结构失效。"
            }
          ],
          "worked": {
            "title": "两台变压器不等于失去一台后仍有全容量",
            "brief": "教学假设：10kV双进线分别经T1、T2向低压母线A、B供电。每台可持续提供400kW，A负荷300kW、B负荷250kW；联络路径可通过600kW。正常分列。讨论T1退出后，理想转供可否维持全部负载；忽略瞬态与无功，仅做有功边界检查。",
            "steps": [
              {
                "title": "正常状态",
                "body": "T1带300/400=75%，T2带250/400=62.5%，两者正常容量均满足。"
              },
              {
                "title": "删除故障源后追踪路径",
                "body": "联络让T2有机会到达A负荷，但它没有增加T2本身能力。"
              },
              {
                "title": "比较每一段瓶颈",
                "body": "总需550kW；联络可通过600kW，但剩余源只有400kW。",
                "formula": "缺口=300+250−400=150 kW"
              },
              {
                "title": "解释可行修订",
                "body": "增加满足失效工况的源能力，或明确可接受的负荷分级与减载边界；任何修订还需电流、保护、变压器热性能及转换条件检查。"
              }
            ],
            "result": "联络解决可达性，不解决源容量。正常负载率都不高，仍不足以证明单源退出后的全部服务。",
            "checks": [
              "550kW与400kW的边界清楚",
              "不把600kW联络能力当成供电来源",
              "分析只表达桌面稳态工况"
            ],
            "variation": {
              "task": "两台变压器均改成650kW，联络仍为600kW，给定负荷不变，稳态容量结论如何？",
              "hints": [
                "先比较剩余源650与总负荷550",
                "再看需要转移的A负荷300是否超过联络600"
              ],
              "solution": [
                "剩余源余量100kW，联络只需转移300kW而非所有550kW，因此给定稳态容量可满足；不自动证明瞬态、保护和实际操作条件。"
              ]
            }
          },
          "practice": {
            "task": "完成一次容量与接地故障的双重读图核查。",
            "givens": "教学假设：两独立源各500kW，分列母线负荷各320kW，联络最大可转供300kW；另一个10kV不接地中压系统发生理想单相接地。",
            "hints": [
              "失去一源时既检查总供电，也检查需要跨联络的负荷",
              "10kV为线间电压，正常相对地电压除以√3"
            ],
            "solution": [
              "单源退出后总需求640kW，剩余源500kW，源缺口140kW；需跨联络转移320kW，超出300kW联络能力20kW。两个瓶颈都存在。",
              "不接地系统正常相对地约5.77kV，故障相趋近0，健全相可升至约10kV。线间电压可基本保持，但绝缘与故障处理条件已改变。"
            ],
            "rubric": [
              "指出两个独立容量瓶颈",
              "正确区分线电压与相对地电压",
              "不把故障后暂时有电等同安全状态"
            ]
          },
          "decision": {
            "scenario": "环网图上有两条方向，工程师因此说任意一段故障都能自动无条件转供。哪项回应最准确？",
            "options": [
              {
                "text": "需核对运行开点、故障隔离、转供路径、剩余容量及保护配合",
                "feedback": "正确。拓扑提供可能性，具体条件决定能否成立。"
              },
              {
                "text": "只要另一个电源仍正常，沿环网转供就一定成立。",
                "feedback": "另一源有电还不证明其剩余容量、可用路径和保护设置适合转供。"
              },
              {
                "text": "环网电缆额定载流量足够，就无须再确认正常开点位置。",
                "feedback": "运行开点决定实际带电路径和故障隔离边界；额定载流量只是一个条件。"
              }
            ],
            "answer": 0
          },
          "retrieval": [
            {
              "q": "为什么升压传输能降低同功率电流？",
              "a": "在三相平衡且PF相同的条件下，P=√3UI PF，电压增大使所需电流减小。"
            },
            {
              "q": "不接地系统为何仍可能有接地电流？",
              "a": "线路对地电容等形成交流通路。"
            },
            {
              "q": "联络开关的存在证明了什么，又没证明什么？",
              "a": "提供可能的转供路径，但没有证明源容量、线路容量及保护和转换条件全部满足。"
            }
          ],
          "sourceTopics": [
            {
              "section": "2.2.1",
              "title": "电源选择与供电能力；表2-6、2-7",
              "pages": [
                13,
                13
              ],
              "treatment": "三相功率、电流与电压量级计算"
            },
            {
              "section": "2.2.2",
              "title": "中压电力系统中性点运行方式；图2-1至2-5",
              "pages": [
                13,
                16
              ],
              "treatment": "故障回路、健全相升压与三种接地对照"
            },
            {
              "section": "2.2.3",
              "title": "主接线；表2-8",
              "pages": [
                16,
                17
              ],
              "treatment": "母线比较与容量瓶颈完整例题"
            },
            {
              "section": "2.2.4",
              "title": "配电网接线；表2-9",
              "pages": [
                18,
                19
              ],
              "treatment": "三种原生图与运行方式分析"
            },
            {
              "section": "2.2.5",
              "title": "中压继电保护",
              "pages": [
                19,
                20
              ],
              "treatment": "四项要求与后备保护权衡"
            },
            {
              "section": "2.2.6",
              "title": "一次接线典型方案；图2-6、2-7",
              "pages": [
                20,
                21
              ],
              "treatment": "计量、测量、保护、无功与扩容接口"
            },
            {
              "section": "2.2.7",
              "title": "定期维护检查",
              "pages": [
                21,
                21
              ],
              "treatment": "设备与环境状态证据清单"
            }
          ],
          "projectStep": {
            "task": "为600kW教学设施画中压来源、变压器、低压两段母线与联络的概念图。",
            "output": "正常和单源退出两张功率流图",
            "example": "即使选择两台各能提供600kW的源，也须明确冷却和其他负荷是否另计；本课程600kW是IT负载而非全园区总功率。",
            "review": [
              "IT与设施总功率分开",
              "每段有容量边界",
              "标明运行状态与共同来源"
            ]
          }
        },
        {
          "id": "2-3a",
          "prerequisites": [
            "能追踪供电路径；了解电流产生I²R热量。"
          ],
          "objectives": [
            "区别选择性、限流和级联",
            "使用时间—电流与热承受能力判断保护是否协调",
            "解释ZSI为何需要故障位置相关信息"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "低压架构先决定谁与谁共用路径"
            },
            {
              "type": "p",
              "text": "集中放射布置让重要负荷有相对独立回路；母线槽等分散布置便于移动与扩容，却增加共享段。树干、链式和分区供电不是可靠性等级本身，必须按负荷重要性组合。原书提出配电级数、三相平衡、冲击负荷分离和维护便利，都是为了避免路径复杂到无法保护和管理。"
            },
            {
              "type": "table",
              "caption": "N、N+1、2N与Δ2N的读图要点",
              "headers": [
                "表达",
                "要理解的关系",
                "必须补做"
              ],
              "rows": [
                [
                  "N",
                  "恰好满足负荷所需的基础能力",
                  "任一退出可能失去能力"
                ],
                [
                  "N+1",
                  "多一个指定容量单元",
                  "公共母线、控制和维护路径检查"
                ],
                [
                  "2N",
                  "两套各自满足N的系统意图",
                  "从负载到源逐段验证独立性"
                ],
                [
                  "Δ2N",
                  "三组供电与负载分配的优化关系",
                  "每组失效后的重新分担、支路和源容量逐项计算"
                ]
              ]
            },
            {
              "type": "heading",
              "text": "保护的对象和动作过程"
            },
            {
              "type": "p",
              "text": "过载通常是正常导电路径上电流超过允许水平；短路是异常低阻路径造成大电流，可能产生强烈热和机械效应。上游配电保护主要保护线路，不一定替代末端设备自己的内部保护。ACB、MCCB和MCB是常见结构与应用层级，是否可调、限流、具备哪些保护还应看具体产品，不能仅由名称推断。"
            },
            {
              "type": "table",
              "caption": "三个容易混淆的性能",
              "headers": [
                "概念",
                "问题",
                "不能推导的结论"
              ],
              "rows": [
                [
                  "选择性",
                  "故障时能否尽量仅切除最近适当支路？",
                  "额定电流不同就一定选择性"
                ],
                [
                  "限流",
                  "能否限制故障电流峰值及通过能量？",
                  "限制了峰值就保证所有上下级协调"
                ],
                [
                  "级联/后备保护配合",
                  "上级限流等作用能否协助下级满足短路条件？",
                  "可任意组合不同断路器且自动保持选择性"
                ]
              ]
            },
            {
              "type": "formula",
              "text": "基本过载配合的教学关系：I_B ≤ I_n（或相应整定值）≤ I_Z",
              "explanation": "I_B为设计负载电流，I_Z为导体在实际敷设条件下的允许载流量；还需验证约定动作电流、温度、降容和完整保护特性。原书p.26把断路器额定值写为应大于下线电缆额定电流，不宜机械照抄。"
            },
            {
              "type": "heading",
              "text": "等待下级动作也会消耗热量预算"
            },
            {
              "type": "p",
              "text": "时间—电流曲线告诉我们不同电流下多久动作；导体热承受曲线给出允许持续多久。保护必须在受损前切除。上级为选择性而延时，可能让下游故障局部清除，但若延时过长，会超过导体热预算。瞬动门槛若在故障电流范围内，也可能使原计划的时间选择性失效。"
            },
            {
              "type": "formula",
              "text": "t_max=(KS/I)²；等价为 I²t ≤ K²S²",
              "explanation": "S为导体截面mm²，I为故障有效值A，K为给定材料和绝缘温度条件下的系数。原书此简化热关系用于约0.1—5s范围；更短的限流过程要比较设备提供的实际通过能量，不能外推简单I²t。"
            },
            {
              "type": "heading",
              "text": "ZSI把“等待”改成有信息的判断"
            },
            {
              "type": "p",
              "text": "上级检测到短路不一定知道故障在本区还是更远下游。下级也检测到时，联锁信号可要求上级按设定的后备逻辑等待；若没有下级信号而故障位于自身区域，上级可更快动作。这样在部分场景中兼顾选择性与较低故障能量。必须考虑信号、设备兼容、拒动与后备，不把ZSI当作不需验证的万能功能。"
            },
            {
              "type": "table",
              "caption": "教学保护时间表：同一5kA故障",
              "headers": [
                "状态",
                "下级Q2",
                "上级Q1",
                "意义"
              ],
              "rows": [
                [
                  "正常选择性配合",
                  "0.08s切除",
                  "0.30s后备",
                  "Q2先切除，其他支路保留"
                ],
                [
                  "Q2拒动",
                  "不切除",
                  "0.30s切除",
                  "后备扩大范围但限制故障持续"
                ],
                [
                  "上级瞬动误入范围",
                  "0.08s计划",
                  "0.02s动作",
                  "Q1先动作，时间选择性丢失"
                ]
              ]
            },
            {
              "type": "p",
              "text": "Δ2N 的关键不是把三台设备的数量当作全路径2N，而是让三组双电源负载分别跨接A/B、B/C、C/A。课程自设每组200kW且正常两路均分：A、B、C各承担200kW；A退出后，AB组的200kW由B承担，CA组的200kW由C承担，BC组仍各分100kW，所以B与C各需300kW。三路各按300kW配置时，安装总量900kW可满足这个指定单路退出模型；它并不允许任意两路同时退出，也不自动隔离共有房间或上游母线。具体三角分配与转移条件必须画成负载—电源对应表。"
            }
          ],
          "worked": {
            "title": "0.5秒的“更好选择性”为什么可能不安全",
            "brief": "纯教学参数：导体S=50mm²，K=115 A√s/mm²，故障电流I=10,000A，假定在简化式适用范围且电流恒定。比较0.20s和0.50s切除方案，另检查上级选择性。",
            "steps": [
              {
                "title": "算热承受时间",
                "body": "先计算KS，再除以电流后平方。",
                "formula": "KS=5750 A√s；t_max=(5750/10000)²=0.330625 s"
              },
              {
                "title": "比较两个动作时间",
                "body": "0.20小于0.330625，满足本例热条件；0.50大于限值，不满足。",
                "formula": "K²S²=33,062,500 A²s；I²×0.20=20,000,000 A²s；I²×0.50=50,000,000 A²s"
              },
              {
                "title": "不要由热合格推断选择性",
                "body": "0.20s方案还需与下级和上级实际曲线比较。若上级0.02s已瞬动，其他负载仍会停电。"
              }
            ],
            "result": "0.5s即使有利于等待下级，也超出该教学导体热预算；0.2s只通过这一项，不等同完成保护设计。",
            "checks": [
              "K单位使结果为秒",
              "计算值在本节0.1—5s讨论范围内",
              "未把导体热稳定和保护选择性混为一个结论"
            ],
            "variation": {
              "task": "故障电流降为5000A，其他条件不变，热承受时间是多少？",
              "hints": [
                "I减半，时间按平方关系改变",
                "也可直接代入"
              ],
              "solution": [
                "t_max=(5750/5000)²=1.3225s，为原值4倍。保护仍需在真实故障范围内满足动作与选择性条件。"
              ]
            }
          },
          "practice": {
            "task": "完成热预算与上下级动作的联合判断。",
            "givens": "纯教学参数：S=35mm²，K=115，I=5000A；下级应0.15s切除，上级计划0.40s后备。制造商教学资料另说明在该故障电流上上级实际会0.05s瞬动。",
            "hints": [
              "先算(115×35/5000)²",
              "实际0.05s会覆盖计划0.40s"
            ],
            "solution": [
              "t_max=(4025/5000)²=0.648025s；0.15s和0.40s在简化热条件内。",
              "但上级0.05s实际先动作，选择性失败；热预算通过并未保证停电范围最小。应重新研究保护配合及经验证的协调方案，不能仅拉长一个延时参数。"
            ],
            "rubric": [
              "热时间约0.648s",
              "明确实际瞬动优先于计划短延时",
              "区分热稳定、分断与选择性"
            ]
          },
          "decision": {
            "scenario": "拟通过把上级短延时设为0.4s、下级设为0.15s实现时间选择性；而导体在该故障电流下允许时间仅0.30s。评审最应关注什么？",
            "options": [
              {
                "text": "上下级有0.25s间隔，选择性因此足够。",
                "feedback": "时间差本身没有证明导体能承受上级后备切除的0.4s。"
              },
              {
                "text": "以正常负荷电流复核电缆载流量即可关闭问题。",
                "feedback": "正常载流量校核不替代短路热稳定和故障切除时间校核。"
              },
              {
                "text": "选择性必须同时满足导体热承受与后备保护约束。",
                "feedback": "正确。要协调完整动作特性和故障能量，不能只看两条定时线之间的间距。"
              }
            ],
            "answer": 2
          },
          "retrieval": [
            {
              "q": "选择性与级联为什么不是同义词？",
              "a": "选择性控制切除范围，级联涉及上下级配合增强短路保护能力，组合仍需分别验证。"
            },
            {
              "q": "为什么电流翻倍，简化热承受时间降到四分之一？",
              "a": "热效应按I²t增长，在热预算固定时t与I²成反比。"
            },
            {
              "q": "ZSI新增了什么信息？",
              "a": "下游是否也检测到故障，从而帮助上游区分是否应等待下游优先切除。"
            }
          ],
          "sourceTopics": [
            {
              "section": "2.3.1",
              "title": "低压系统配置、集中与分散布置",
              "pages": [
                22,
                23
              ],
              "treatment": "共享路径、配电层级与维护逻辑"
            },
            {
              "section": "2.3.2",
              "title": "双总线；图2-8、2-9",
              "pages": [
                23,
                24
              ],
              "treatment": "N/N+1/2N/Δ2N关系表"
            },
            {
              "section": "2.3.3",
              "title": "断路器、脱扣、选择性/级联/限流；表2-10至2-12及图2-10、2-11",
              "pages": [
                24,
                26
              ],
              "treatment": "保护性能比较与额定条件纠偏"
            },
            {
              "section": "2.3.4",
              "title": "过电流、时间电流、ZSI；图2-12、2-13",
              "pages": [
                26,
                29
              ],
              "treatment": "热预算完整算例、反例、选择性时间表及ZSI机制"
            }
          ],
          "projectStep": {
            "task": "给600kW项目画一条主配电—分支—终端保护链，设计一个故障场景。",
            "output": "保护对象、最大允许故障时间和非故障负载清单",
            "example": "教学图上用Q1保护干线、Q2保护支路；既列Q2正常切除，也列Q2拒动时Q1后备。真实参数留待专业数据，课堂计算使用明确假设。",
            "review": [
              "保护对象明确",
              "热稳定与选择性分别核验",
              "保留后备拒动情境"
            ]
          }
        },
        {
          "id": "2-3b",
          "prerequisites": [
            "理解保护选择性和双路径；知道开关动作依据测点信息。"
          ],
          "objectives": [
            "从测点位置解释ATSE没有按预想转换的原因",
            "区分转换、隔离、旁路与保护职责",
            "计算机柜单路退出后的支路电流并组织末端身份数据"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "控制器只知道它测到的世界"
            },
            {
              "type": "p",
              "text": "ATSE由开关本体、驱动传动机构和控制器等组成。控制器依据监测到的电源状态判断是否转换，但负载无电可能来自源失效，也可能来自下游保护动作。如果测量位置位于动作开关之前，那里电压仍正常，控制器就可能没有收到电源失效条件。由此可见，自动化逻辑必须和一次电路、测点位置一起阅读。"
            },
            {
              "type": "table",
              "caption": "PC级与CB级：按职责理解",
              "headers": [
                "项",
                "PC级",
                "CB级"
              ],
              "rows": [
                [
                  "主要能力",
                  "接通、承载、转换；本身不能据此承担短路分断",
                  "具备相应过电流脱扣与短路分断能力"
                ],
                [
                  "保护配合",
                  "依赖相应前后级保护及承受能力",
                  "自身保护要与上下级协调"
                ],
                [
                  "典型风险",
                  "只关注转换而漏掉短路耐受与保护",
                  "越级动作后上口电压正常，控制器未察觉负载失电"
                ],
                [
                  "共同要求",
                  "源状态、转换逻辑、容量、旁路与维护",
                  "源状态、转换逻辑、容量、旁路与维护"
                ]
              ]
            },
            {
              "type": "heading",
              "text": "零位不是检修安全的同义词"
            },
            {
              "type": "p",
              "text": "两段式主触点有正常与备用位置；三段式另有中间零位，可以服务特定负载的转换过程。电气隔离还涉及耐冲击、触点状态、防误合及短路后可隔离等能力。极数选择又与系统接地、中性线和剩余电流保护相关。不能只看按钮有“0”，便认为装置本体与所有控制来源都已隔离。"
            },
            {
              "type": "p",
              "text": "ATSE自身也会故障或检修。旁路隔离装置或系统级替代路径必须在该情境下保持约定能力，同时有明确状态和联锁。课程只画能力关系，不给出现场操作顺序。对PC/CB的比较也不能变成某一级在任何情况下必然更可靠的结论，产品与整个系统共同决定结果。"
            },
            {
              "type": "table",
              "caption": "末端数据要能回答什么",
              "headers": [
                "位置",
                "必需对象信息",
                "教学分析用途"
              ],
              "rows": [
                [
                  "列头柜主路",
                  "三相量值、总功率、电量、状态",
                  "容量与总支出"
                ],
                [
                  "列头柜支路",
                  "支路ID、相别、额定条件、电流、开关状态",
                  "定位过载、不平衡及供电中断"
                ],
                [
                  "机柜PDU",
                  "所属路径、插口、设备、分组和防松",
                  "确认A/B独立并追踪最终接口"
                ],
                [
                  "监控关联",
                  "时间、单位、报警及资产映射",
                  "从异常恢复到具体负载和责任"
                ]
              ]
            },
            {
              "type": "formula",
              "text": "单相支路 I=P/(U×PF)",
              "explanation": "P为W、U为V、电流为A；使用给定实际输入有功功率与总功率因数。本例只做静态容量比较，不据此规定真实连续负荷限值。"
            },
            {
              "type": "p",
              "text": "列头柜和PDU不只是插座：它们连接配电、能耗、资产和操作边界。书中强调主支路监测、成本统计、通信接口、接插与固定、防松、空间管理及浪涌保护。若只有“机柜总功率6kW”却不知道两路各接到哪个支路，便无法分析单路退出后哪里先达到限制。"
            }
          ],
          "worked": {
            "title": "6kW机柜的两条20A支路为何不够",
            "brief": "教学假设：机柜总输入有功6kW，单相230V、PF=0.95，A/B正常各分一半；每条支路给定允许电流20A。失去任一路时另一条接管全部功率。",
            "steps": [
              {
                "title": "正常分担",
                "body": "每路有功3kW。",
                "formula": "I正常=3000/(230×0.95)=13.73 A"
              },
              {
                "title": "单路退出",
                "body": "剩余路承担6kW。",
                "formula": "I故障=6000/(230×0.95)=27.46 A"
              },
              {
                "title": "对照支路边界",
                "body": "13.73<20但27.46>20，正常运行通过并不能证明故障接管。两条合计40A不能代替单路能力。"
              },
              {
                "title": "提出可审查修订",
                "body": "在相同教学边界下，剩余路径应至少能承担27.46A，或约定允许降低的负荷；PDU、线缆、连接器与上级也须同步核查。"
              }
            ],
            "result": "两条20A路径在给定正常分担下可用，但未满足单路接管6kW的设计目标。",
            "checks": [
              "6kW先换为6000W",
              "故障后电流约为正常每路两倍",
              "不是两条线路额定值相加"
            ],
            "variation": {
              "task": "允许单路事故状态只保留4kW，20A路径是否满足本例静态条件？",
              "hints": [
                "用4000除以230×0.95",
                "与20A比较"
              ],
              "solution": [
                "I=18.31A，小于20A；仅在业务明确接受4kW负荷边界且其他条件成立时，本例静态容量可满足。"
              ]
            }
          },
          "practice": {
            "task": "同时解释一段事件记录并核对机柜容量。",
            "givens": "教学事件：A源230V正常，CB级ATSE检测点在其上口；下游短路导致支路与ATSE自身保护同时断开，检测点仍230V，负载无电；另有4.6kW机柜，230V、PF=1，A/B各允许16A，正常均分。",
            "hints": [
              "先问控制器是否看到源异常",
              "单路退出后按总功率求电流"
            ],
            "solution": [
              "ATSE上口仍正常，源异常条件未出现，不能期待任何下游断电都自动换源；应分析保护选择性与检测逻辑，并避免把故障切到健康源。",
              "机柜正常每路2300/230=10A，退出一路后4600/230=20A，超过16A，差4A。需要调整完整路径能力或允许负荷边界。"
            ],
            "rubric": [
              "不把未转换直接判为控制器损坏",
              "解释保护和检测位置的关系",
              "容量核算覆盖单路接管"
            ]
          },
          "decision": {
            "scenario": "看到三段式ATSE的零位，便认为设备本体可以检修。最重要的遗漏是？",
            "options": [
              {
                "text": "零位与维修旁路都可使负载不经主触头，所以维护隔离能力相同。",
                "feedback": "相似的负载路径描述不证明设备本体、其他来源和控制电源均已隔离。"
              },
              {
                "text": "隔离性能、其他电源与控制来源、旁路及联锁条件",
                "feedback": "正确。维护边界不由一个位置名称定义。"
              },
              {
                "text": "取得零位位置指示后，就可把它作为整机隔离的唯一验收证据。",
                "feedback": "位置指示只是局部状态，隔离性能、旁路与多源边界仍需验证。"
              }
            ],
            "answer": 1
          },
          "retrieval": [
            {
              "q": "ATSE为什么可能不知道负载已经无电？",
              "a": "其测点可能仍看到源电压正常，下游开关动作未形成源异常。"
            },
            {
              "q": "机柜PDU身份为什么要细到插口？",
              "a": "才能追溯具体设备所属路径、支路及故障或维护影响。"
            },
            {
              "q": "转换和隔离的目标有什么不同？",
              "a": "转换改变供电来源；隔离建立适于特定检修工作的电气边界。"
            }
          ],
          "sourceTopics": [
            {
              "section": "2.3.5",
              "title": "ATSE分类、隔离、极数、单点故障",
              "pages": [
                29,
                32
              ],
              "treatment": "PC/CB表、检测位置反例和维护能力"
            },
            {
              "section": "2.3.6",
              "title": "列头柜输出与机柜PDU；表2-13",
              "pages": [
                32,
                34
              ],
              "treatment": "末端身份数据、功能比较和单路接管计算"
            }
          ],
          "projectStep": {
            "task": "为100机柜建立A/B路径台账，并挑一个6kW机柜校核事故电流。",
            "output": "源—列头柜—支路—PDU—设备插口映射及容量表",
            "example": "教学假设每柜230V、PF0.95，则6kW单路电流27.46A；不得用正常13.73A单路数据完成冗余容量验收。",
            "review": [
              "每路可追溯",
              "按单路退出核算",
              "ATSE状态与测点在图中一致"
            ]
          }
        },
        {
          "id": "2-3c",
          "prerequisites": [
            "知道kW是功率、kWh是能量；理解效率为输出/输入。"
          ],
          "objectives": [
            "区分铭牌、最大工况与CPU满载功率",
            "解释双电源均流与接管的能效取舍",
            "计算不同服务器电源运行方式的全链路能量"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "先问这块铭牌在描述什么"
            },
            {
              "type": "p",
              "text": "输入最大电流往往对应最低输入电压等指定工况，不能把另一个额定电压直接乘它当实际功耗。输出额定功率描述电源最多可交付多少，不等于服务器当前使用多少。CPU满载也不等于存储、内存、网络和风扇同时最大。原书给出三种功率口径，是要让设计者主动收集真实工况，而非按一个固定经验百分比批量估算所有设备。"
            },
            {
              "type": "table",
              "caption": "功率资料的用途",
              "headers": [
                "口径",
                "能说明什么",
                "不能直接说明什么"
              ],
              "rows": [
                [
                  "电源铭牌最大输出",
                  "电源输出能力上限",
                  "整机实际交流输入功率"
                ],
                [
                  "整机最大工况输入",
                  "指定配置和测试任务的输入峰值",
                  "其他配置或未来任务一定不更高"
                ],
                [
                  "CPU满利用率输入",
                  "某CPU工作条件下的整机消耗",
                  "全部部件最坏组合"
                ],
                [
                  "典型业务测量",
                  "真实业务分布下的能耗",
                  "故障接管与启动能力"
                ]
              ]
            },
            {
              "type": "heading",
              "text": "规范组织的是接口和职责"
            },
            {
              "type": "p",
              "text": "ATX、SSI及EPS、TPS、MPS、DPS反映电源接口、均流、冗余、分布式转换与机械散热等要求。安全、谐波发射、抗扰度和企业设计规范则从不同方向约束产品。发射小不代表抗扰能力强；电源可以热插拔不代表上游路径独立。原书具体版本与功率范围属于出版时背景，课程以这些类别训练读规格书的方法。"
            },
            {
              "type": "heading",
              "text": "双电源有两种不同效率状态"
            },
            {
              "type": "p",
              "text": "两个模块均分负载时，每个模块负载率较低；一个模块工作另一个备用时，工作模块可能进入更高效率区，但备用唤醒和切换需要满足输出保持时间。更高可靠性与更低能耗并非永远冲突，也不会自动同时获得：关键是使用实际效率曲线与故障转换条件比较。"
            },
            {
              "type": "flow",
              "caption": "从电网到有效负载的转换链",
              "nodes": [
                "设施供配电/UPS",
                "服务器AC/DC",
                "板级DC/DC与VR",
                "CPU、存储、风扇等"
              ],
              "note": "每级都有损耗；PUE通常把IT设备输入计入分母，不能单独揭示服务器内部电源损耗。"
            },
            {
              "type": "formula",
              "text": "P输入=P有效输出/η；P损耗=P输入−P有效输出；E=P×t",
              "explanation": "效率η采用相应负载率下的值。损耗也成为热量，冷却侧可能出现额外能耗，但本例未给冷却系数时不擅自添加。"
            },
            {
              "type": "p",
              "text": "书中讨论轻载高效器件、交错/多相控制、市电加48V备用、12V挂电池等方案。它们通过减少转换、停用部分轻载环节或把储能靠近负载寻找收益。与收益对应的代价包括兼容性、保持时间、唤醒、充电管理、器件寿命和低压传输损耗。课程重点是画清新增和删除的环节，而不是推崇一个电压数字。"
            }
          ],
          "worked": {
            "title": "相同计算负载，不同电源损耗",
            "brief": "教学假设：服务器需要450W有效直流输出。方案甲两个模块均分输出，每个在225W处效率90%；方案乙一个模块供450W，效率96%，备用模块额外耗电5W。已假定两者满足同样转换可靠性；只比较电源输入，不含冷却。",
            "steps": [
              {
                "title": "甲的输入",
                "body": "两个模块各自除以效率，再相加。",
                "formula": "P甲=2×225/0.90=500 W；损耗=50 W"
              },
              {
                "title": "乙的输入",
                "body": "工作模块输入加备用待机。",
                "formula": "P乙=450/0.96+5=473.75 W；损耗=23.75 W"
              },
              {
                "title": "全年能量差",
                "body": "假设全年8760h保持此工况。",
                "formula": "ΔP=26.25 W=0.02625 kW；ΔE=229.95 kWh/台·年"
              },
              {
                "title": "规模放大与边界",
                "body": "1000台在同假设下差229,950kWh/年。这个数不是京东实测，也没有证明乙的转换能力；可靠性是本例先给定的条件。"
              }
            ],
            "result": "比较必须使用实际负载点的效率并计入备用耗电，不能只用产品最高效率。",
            "checks": [
              "输出两方案均450W",
              "W换成kW后再乘小时",
              "不遗漏5W备用损耗"
            ],
            "variation": {
              "task": "若乙备用模块耗电改为40W，哪个方案输入更低？",
              "hints": [
                "只改变待机项",
                "比较450/0.96+40与500"
              ],
              "solution": [
                "乙为508.75W，比甲高8.75W；原有优势逆转。备用耗电是不能省略的边界。"
              ]
            }
          },
          "practice": {
            "task": "计算服务器电源方案的年用电并说明需另证实的条件。",
            "givens": "教学假设：有效直流输出600W；甲两模块各300W、效率92%；乙一个工作模块600W、效率95%，另一模块待机10W；全年8760h，500台。",
            "hints": [
              "甲为2×300/0.92，乙为600/0.95+10",
              "功率差先除1000再乘8760和500"
            ],
            "solution": [
              "P甲=652.174W；P乙=641.579W；差约10.595W。",
              "每台年差约92.812kWh，500台约46,405.95kWh。乙在给定稳态效率下较低。",
              "还需证明模块接管时间、输出保持时间、上游单路容量、环境与长期可靠性符合要求。不能用节能结果替代这些证据。"
            ],
            "rubric": [
              "待机损耗计入",
              "相同有效输出边界",
              "准确指出效率与转换可靠性是不同问题"
            ]
          },
          "decision": {
            "scenario": "两个电源模块都接同一PDU，供应商用双电源数量证明整个供电链无单点。最准确的是？",
            "options": [
              {
                "text": "模块冗余存在，但共同PDU仍是单点",
                "feedback": "正确。设备内冗余未延伸到设施路径。"
              },
              {
                "text": "只要每个模块都能带全部负载，共同PDU的风险也已覆盖。",
                "feedback": "模块能力解决单模块退出，共同PDU失效会同时切断两模块输入。"
              },
              {
                "text": "两个模块的功率应直接当整机实际输入",
                "feedback": "实际负载和效率决定输入，不能把额定能力简单相加。"
              }
            ],
            "answer": 0
          },
          "retrieval": [
            {
              "q": "为什么不能把不同工况的额定电压和最大电流相乘？",
              "a": "它们不一定同时出现，所得数值可能不对应任何真实工作点。"
            },
            {
              "q": "计算双模块损耗时最容易漏掉什么？",
              "a": "各自负载率下的效率，以及备用模块的非零耗电。"
            },
            {
              "q": "PUE为什么不能独立评价服务器电源效率？",
              "a": "服务器输入属于IT能耗边界，内部转换损耗未被PUE分开呈现。"
            }
          ],
          "sourceTopics": [
            {
              "section": "2.3.7-1",
              "title": "ATX/SSI、安全、EMC与企业标准",
              "pages": [
                34,
                36
              ],
              "treatment": "规格职责与接口分析"
            },
            {
              "section": "2.3.7-2",
              "title": "容量、冗余与能效；图2-14至2-16",
              "pages": [
                36,
                39
              ],
              "treatment": "功率口径、双路径、电源效率完整算例"
            },
            {
              "section": "2.3.7-2",
              "title": "轻载效率、48V后备与12V电池方案",
              "pages": [
                39,
                40
              ],
              "treatment": "转换链及唤醒/保持时间边界"
            }
          ],
          "projectStep": {
            "task": "为600kW项目确定“600kW”的测量位置，并列出典型、峰值与事故工况。",
            "output": "负载资料表和电源损耗预算",
            "example": "若600kW定义为服务器交流输入，不能再把所有内部电源损耗加进IT输入；若定义为主板有效输出，则必须换算服务器输入。",
            "review": [
              "功率边界统一",
              "没有双重计数",
              "区分典型能耗与容量设计工况"
            ]
          }
        },
        {
          "id": "2-3d",
          "prerequisites": [
            "能够区分正常负载回路和故障回路，知道电流需要闭合路径。"
          ],
          "objectives": [
            "通过故障回路解释TN、TT与IT保护机制",
            "计算简化自动切断条件并说明限制",
            "区分零地电压、逻辑地和防雷等电位的不同问题"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "不要先背字母，先画电流回路"
            },
            {
              "type": "p",
              "text": "电源中性点怎样接地，以及设备外露导电部分怎样接地，共同构成系统类型。保护的核心是：相线意外接触外壳后，电流从哪里返回电源，外壳对可触及参考点产生多大电位差，保护能否在要求时间内识别并切除。大地不是神奇的电流消失处，任何分析都要闭合到源。"
            },
            {
              "type": "table",
              "caption": "三类系统的保护逻辑",
              "headers": [
                "类型",
                "故障回路",
                "主要教学判断"
              ],
              "rows": [
                [
                  "TN-S",
                  "相线—故障外壳—PE金属路径—源",
                  "故障回路阻抗决定电流能否使保护及时动作；N与PE分开"
                ],
                [
                  "TN-C/TN-C-S",
                  "部分路径使用PEN；TN-C-S在规定位置分开",
                  "PEN承担双重职责，断线及重复连接影响大；分开后不可任意重合"
                ],
                [
                  "TT",
                  "外壳接地极与源接地极等进入故障回路",
                  "故障电流可能不足以触发普通过电流保护，需对应剩余电流保护等措施"
                ],
                [
                  "IT",
                  "源不直接接地或经高阻抗；首故障经对地电容等返回",
                  "第一次故障的接触条件与绝缘监测重要；第二次故障可能形成不同危险回路"
                ]
              ]
            },
            {
              "type": "figure",
              "src": "assets/diagrams/ch02-earth-paths.svg",
              "alt": "TN故障电流经保护导体返回源，TT经两侧接地极和大地路径返回源；两者故障回路阻抗不同",
              "caption": "教学概念图：保护判断首先看闭合故障回路，不据此进行现场接线。",
              "sourcePages": [
                40,
                44
              ],
              "width": 960.0,
              "height": 510.0
            },
            {
              "type": "formula",
              "text": "TN简化判据：I_d=U₀/Z_s；若I_d≥I_a，则满足给定动作电流条件",
              "explanation": "U₀为相对中性点标称电压；Z_s为完整故障回路阻抗；I_a是保护在指定时间内动作所需电流，不能简单等同额定电流。实际还需最不利工况与完整保护校核。"
            },
            {
              "type": "formula",
              "text": "TT教学判据：R_A×I_Δn≤U_L",
              "explanation": "R_A为所考虑保护接地路径电阻，I_Δn为给定RCD额定剩余动作电流，U_L为本例允许接触电压界限。课程使用假设U_L=50V，仅说明协调关系；动作时间、环境、器件和回路仍需核验。"
            },
            {
              "type": "heading",
              "text": "为什么随手短接N与PE会改变系统"
            },
            {
              "type": "p",
              "text": "正常中性线承载不平衡及谐波电流，沿线阻抗造成压降，从而出现零地电压。若下游再把N与PE接到一起，就为正常电流增加了并行返回通道。例如仅为说明分流，设60A回流、N路0.2Ω、PE路0.3Ω，电流会分成N路36A和PE路24A。仪表某处零地读数降低，却把24A工作电流放进了原本用于保护的路径。"
            },
            {
              "type": "p",
              "text": "原书以隔离变压器后形成新的系统对比随意重复连接：两者的系统边界不同。减小线路压降、改善负荷平衡、检查谐波与错误连接才是分析方向。逻辑地是数字电路参考点；外壳保护地服务人身和故障保护。讨论直流地悬浮或接大地时，不能据此取消外壳保护。所有实际变更必须由专业设计与受控流程确定。"
            },
            {
              "type": "heading",
              "text": "防雷从路径而不是从一个器件出发"
            },
            {
              "type": "p",
              "text": "外部接闪、引下和接地用于控制直击雷影响；内部等电位、屏蔽、浪涌分流与线路组织处理传导和感应。电源、通信、天馈、金属结构和地电位变化都可能成为进入路径。LPZ0A可能受直击，LPZ0B虽避免直接击中却未自动消除电磁场，进入内部区域后应通过相应措施降低影响。"
            },
            {
              "type": "table",
              "caption": "扰动类型与保护思路",
              "headers": [
                "现象",
                "为什么发生",
                "分析重点"
              ],
              "rows": [
                [
                  "差模过电压",
                  "两条线路之间出现电位差",
                  "接口线间耐受与保护配合"
                ],
                [
                  "共模过电压",
                  "线路相对参考地出现电位差",
                  "等电位、接地路径和接口绝缘"
                ],
                [
                  "地电位升高",
                  "大电流流经接地阻抗",
                  "不同进入线路与本地参考间电位差"
                ],
                [
                  "空间感应",
                  "变化电磁场耦合进入导线回路",
                  "布线回路、屏蔽及分区"
                ]
              ]
            },
            {
              "type": "p",
              "text": "原书把电源、通信、天馈和建筑子系统分别讨论，说明同一栋楼里接口条件也不同。光纤传光的介质本身不形成铜导体传导通路，但带金属构件的缆线与相关供电仍需考虑。SPD容量、残压和级间配合不能只抄一个表值。课程保留的是进入路径—防护区—接口承受能力的推理链。"
            }
          ],
          "worked": {
            "title": "“接地电阻很小”为什么不等于TN保护一定动作",
            "brief": "纯教学TN故障模型：U₀=230V；保护需要在指定时间内达到I_a=200A。第一种完整故障回路Z_s=0.8Ω，第二种因线路等变化增至1.4Ω。分别判断给定动作电流条件。",
            "steps": [
              {
                "title": "第一种回路",
                "body": "故障电流由完整回路阻抗决定。",
                "formula": "I_d=230/0.8=287.5A>200A"
              },
              {
                "title": "第二种回路",
                "body": "阻抗上升使故障电流下降。",
                "formula": "I_d=230/1.4=164.29A<200A"
              },
              {
                "title": "解释限制",
                "body": "第二种不能证明指定时间内动作，即使某接地极电阻测得很低，也不能替代Z_s。相线、PE、源阻抗与保护特性需一起分析。"
              }
            ],
            "result": "第一个满足给定电流判据，第二个不满足；这不是实际系统合格证明，只演示完整故障回路的重要性。",
            "checks": [
              "I_a是指定时间动作电流，不是断路器额定电流",
              "阻抗越大，故障电流越小",
              "单位V/Ω=A"
            ],
            "variation": {
              "task": "在第二种回路上，给定保护I_a改为150A，电流判据如何？",
              "hints": [
                "故障回路没变，I_d仍164.29A",
                "只比较新的门槛"
              ],
              "solution": [
                "164.29A≥150A，满足该简化判据。但是否可采用这一保护还受负载、选择性、误动作与完整曲线约束，不能据课堂结果现场改整定。"
              ]
            }
          },
          "practice": {
            "task": "对三个教学判据逐项判定，并说明共同限制。",
            "givens": "甲TN：230V、Z_s=1.15Ω、I_a=250A；乙TT：R_A=100Ω、I_Δn=0.3A；丙TT：R_A=300Ω、I_Δn=0.3A。TT均假设U_L=50V。",
            "hints": [
              "甲算故障电流；乙丙算R_A×I_Δn",
              "这些只是电流/电压协调条件"
            ],
            "solution": [
              "甲I_d=230/1.15=200A<250A，不满足给定动作电流条件。",
              "乙100×0.3=30V≤50V，满足给定电压协调；丙300×0.3=90V>50V，不满足。",
              "任何一个数值通过都还不等于完整电击防护合格，尚需指定时间、环境、器件和真实回路数据。"
            ],
            "rubric": [
              "TN与TT使用不同故障模型",
              "三个结果及单位正确",
              "未将教学判据当工程认证"
            ]
          },
          "decision": {
            "scenario": "零地电压升高后，某方案在末端把N与PE连接，使该处读数下降。最重要的问题是？",
            "options": [
              {
                "text": "读数下降就证明根因消失",
                "feedback": "可能只是创建了新的工作电流路径。"
              },
              {
                "text": "末端读数下降且没有立刻跳闸，就说明保护路径得到改善。",
                "feedback": "未立即动作不能证明正常工作电流没有进入PE，也不能证明参考电位和故障保护符合设计。"
              },
              {
                "text": "是否使正常工作电流进入保护导体并改变参考电位",
                "feedback": "正确。必须追踪电流与系统边界。"
              }
            ],
            "answer": 2
          },
          "retrieval": [
            {
              "q": "TN故障电流为什么不能只用接地极电阻计算？",
              "a": "主要故障返回路径包含相线、PE/PEN及源等完整阻抗。"
            },
            {
              "q": "IT系统第一次接地故障为何仍需处理？",
              "a": "虽然在满足条件下可保持供电，但绝缘状态已改变，第二次故障可能形成危险回路，需监测并处置。"
            },
            {
              "q": "避雷针为何不能单独保护所有电子设备？",
              "a": "线路传导、空间感应与地电位变化仍可能在内部接口形成过电压。"
            }
          ],
          "sourceTopics": [
            {
              "section": "2.3.8-1",
              "title": "TN、TT、IT接地形式及自动切断条件；图2-17至2-21、表2-14",
              "pages": [
                40,
                44
              ],
              "treatment": "回路原生图、系统比较、TN/TT计算"
            },
            {
              "section": "2.3.8-2至4",
              "title": "UPS接地、零地电压、联合接地与TN-S二次接地",
              "pages": [
                44,
                46
              ],
              "treatment": "中性线压降与N/PE分流算例"
            },
            {
              "section": "2.3.8-5",
              "title": "直流逻辑地悬浮与接大地",
              "pages": [
                46,
                47
              ],
              "treatment": "参考点与外壳保护的职责分离"
            },
            {
              "section": "2.3.9",
              "title": "防雷措施、LPZ与设备接口；图2-22",
              "pages": [
                47,
                51
              ],
              "treatment": "进入路径、差模共模、外内防护、分区与接口配合"
            }
          ],
          "projectStep": {
            "task": "为600kW设施建立保护与信息接口的参考图。",
            "output": "系统接地类型、N/PE边界、浪涌进入路径和待核查证据表",
            "example": "图中把变压器、UPS旁路、服务器和通信接口都画出；零地电压作为诊断量，不能以末端短接消除。",
            "review": [
              "故障回路闭合到源",
              "逻辑地与外壳保护职责不混淆",
              "电源与通信同时纳入防雷"
            ]
          }
        }
      ],
      "quiz": [
        {
          "question": "三相基波各100A且平衡，各相同相三次谐波30A，中性线电流是多少？",
          "options": [
            {
              "text": "0A",
              "feedback": "仅基波抵消，三次分量不抵消。"
            },
            {
              "text": "90A",
              "feedback": "正确：30+30+30。"
            },
            {
              "text": "30A",
              "feedback": "这是每相三次分量，需同相相加。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "2-1"
          ]
        },
        {
          "question": "双母线分段有联络后，哪项仍必须检查？",
          "options": [
            {
              "text": "剩余源容量与转供路径能力",
              "feedback": "正确，联络不创造电力。"
            },
            {
              "text": "源电压仍合格即可，不必复核转供后的负载分配。",
              "feedback": "电压存在不代表剩余源及联络通路有足够容量。"
            },
            {
              "text": "沿用原保护定值即可，因为设备数量没有变化。",
              "feedback": "转供改变故障路径与故障电流，设备数量相同不能代替保护配合审查。"
            }
          ],
          "answer": 0,
          "lessonIds": [
            "2-2"
          ]
        },
        {
          "question": "10kV不接地系统理想单相接地后，健全相对地电压可能约为？",
          "options": [
            {
              "text": "5.77kV且完全不变",
              "feedback": "这是正常相对地量级。"
            },
            {
              "text": "17.32kV",
              "feedback": "错误地把线电压再乘√3。"
            },
            {
              "text": "10kV",
              "feedback": "正确，可从相电压升到线电压。"
            }
          ],
          "answer": 2,
          "lessonIds": [
            "2-2"
          ]
        },
        {
          "question": "K、S不变，故障电流增为2倍，简化热允许时间如何变？",
          "options": [
            {
              "text": "变为2倍",
              "feedback": "电流越大不能承受更久。"
            },
            {
              "text": "变为四分之一",
              "feedback": "正确：t与I²成反比。"
            },
            {
              "text": "变为一半",
              "feedback": "热效应与电流平方相关。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "2-3a"
          ]
        },
        {
          "question": "下级0.15s、上级计划0.4s，但上级在该电流实际0.05s瞬动，结论是什么？",
          "options": [
            {
              "text": "上级先切除，需重新审查选择性",
              "feedback": "正确。应比较实际完整曲线。"
            },
            {
              "text": "有0.4s延时所以选择性成立",
              "feedback": "实际瞬动已先于计划延时动作。"
            },
            {
              "text": "热稳定通过就无需关注",
              "feedback": "热稳定与停电范围是不同要求。"
            }
          ],
          "answer": 0,
          "lessonIds": [
            "2-3a"
          ]
        },
        {
          "question": "ATSE下游无电，上口电压仍正常，这首先提示什么？",
          "options": [
            {
              "text": "备用源一定也坏了",
              "feedback": "现有证据不能推出备用源故障。"
            },
            {
              "text": "这说明需要提高控制器的欠压灵敏度，才能检测下游失电。",
              "feedback": "若测点位于仍正常的上口，改变欠压灵敏度并不能让它自动知道下游断路器或故障状态。"
            },
            {
              "text": "控制器不一定看到了源失效，需检查保护和测点",
              "feedback": "正确。"
            }
          ],
          "answer": 2,
          "lessonIds": [
            "2-3b"
          ]
        },
        {
          "question": "4.6kW、230V、PF=1机柜双路均分，每路16A，单路退出后如何？",
          "options": [
            {
              "text": "正常每路10A，所以仍合格",
              "feedback": "故障后负载转移。"
            },
            {
              "text": "剩余路20A，超过16A",
              "feedback": "正确。"
            },
            {
              "text": "两路合计32A，因此可用",
              "feedback": "退出后不能再使用另一条的能力。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "2-3b"
          ]
        },
        {
          "question": "服务器有效输出450W、电源效率90%，输入为多少？",
          "options": [
            {
              "text": "500W",
              "feedback": "正确：450/0.9。"
            },
            {
              "text": "405W",
              "feedback": "效率方向反了，输入应大于输出。"
            },
            {
              "text": "450W",
              "feedback": "忽略了损耗。"
            }
          ],
          "answer": 0,
          "lessonIds": [
            "2-3c"
          ]
        },
        {
          "question": "TN教学回路230V、Z_s=1Ω、指定时间动作电流250A，是否满足给定电流条件？",
          "options": [
            {
              "text": "满足，因为额定电压正常",
              "feedback": "应计算故障电流。"
            },
            {
              "text": "只取决于接地极电阻",
              "feedback": "完整故障回路还包含相线、保护导体和源。"
            },
            {
              "text": "不满足，230A小于250A",
              "feedback": "正确。"
            }
          ],
          "answer": 2,
          "lessonIds": [
            "2-3d"
          ]
        },
        {
          "question": "把N与PE在末端再接，某处零地电压下降，能推出什么？",
          "options": [
            {
              "text": "已经消除全部原因",
              "feedback": "读数改善不等于系统正确。"
            },
            {
              "text": "可能使工作电流进入保护路径，须分析完整回路",
              "feedback": "正确。"
            },
            {
              "text": "只要本支路N线电流下降，就说明负载已减少。",
              "feedback": "N电流下降也可能是部分工作电流转移到PE等并行路径，不能推出负载减少。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "2-3d"
          ]
        }
      ]
    },
    {
      "id": 3,
      "insight": {
        "thesis": "这一章的中心不是‘买一台 UPS 就不会停电’，而是把可用性要求翻译为能量来源、能量路径、故障后的容量和可验证的维护状态。UPS 只能在给定储能、输入质量、转换能力和切换条件下延续供电；其名字不替代这些条件。作者从内部原理走到系统配置，再走到电池与运行管理，实际上在逐步拆解‘不间断’这个容易让人产生过度信心的承诺。",
        "structure": [
          {
            "title": "先追踪能量，再谈不间断",
            "pages": [
              52,
              63
            ],
            "role": "从储能位置、整流和逆变入手，解释正常、电池、静态旁路、维修旁路四种状态为何提供不同保障。设备结构与高低频之争必须回到这些路径。"
          },
          {
            "title": "把负载与故障状态变成容量条件",
            "pages": [
              64,
              82
            ],
            "role": "先辨认功率、波形和启动特性，再检查单机、并机及六类配置的剩余能力；由此把冗余数量连接到实际可用性。"
          },
          {
            "title": "改变架构时重新核算转换链",
            "pages": [
              82,
              85
            ],
            "role": "高压直流通过改变转换环节与储能位置改变损耗，也改变保护、兼容和维修条件。节能不能只数设备数量。"
          },
          {
            "title": "把储能从标称容量变成可交付的时间",
            "pages": [
              86,
              95
            ],
            "role": "电池化学、充放电特性与温度解释为什么 Ah 不能直接给出后备时间，随后才进入查表和监测。"
          },
          {
            "title": "用运行证据维持设计承诺",
            "pages": [
              95,
              98
            ],
            "role": "现场状态会随温度、老化和故障改变；巡检、记录与协同处置使图纸上的冗余继续真实存在。"
          }
        ],
        "passages": [
          {
            "quote": "因此蓄电池连接位置的不同决定了供电架构的不同。",
            "pages": [
              52,
              52
            ],
            "context": "开篇讨论数据中心供电连续性的后备能源，作者把注意力从 UPS 名称移向电池接在能量链的什么位置。",
            "analysis": [
              "电池只能输出直流。若它接在 UPS 直流母线，市电丢失后仍须依靠逆变器产生交流；若它接在直流供电母线，下游必须能接受相应直流输入。连接点因此决定哪些转换器在电池状态下仍然必不可少，哪些故障能由电池绕过。",
              "这也揭示了一个常见误判：有电池，不等于任意位置断电都能被救援。如果电池与负载之间的逆变器、输出母线或共同保护装置失效，储能充足仍可能没有通路。判断一个方案，要同时在图上标出‘能量在哪里’和‘能走到哪里’。"
            ],
            "transfer": "在第 2 章单线图上给每种故障涂掉失效路径，再追踪剩余储能至负载的路径；到第 10 章真实案例时用同一方式检查设备之间的连接。"
          },
          {
            "quote": "只有当旁路电源电压在允许范围内且逆变器与之同相位时才能进行不间断切换",
            "pages": [
              60,
              60
            ],
            "context": "静态旁路的作用是当逆变侧过载或内部故障时把负载交给旁路。作者紧接着给出不间断切换的条件，而非保证一切切换都无扰动。",
            "analysis": [
              "这句话中的‘只有’比‘静态开关’的名称更重要。两个正弦电源即使有效值都合格，在切换瞬间若相位不匹配，负载端也可能经历电压跳变。旁路电压是否合格与逆变器是否同步，是两项不同的证据。",
              "静态旁路还改变了电能质量的责任：负载直接接受旁路电源，正常双变换路径中的稳压、稳频与电池保护并不自动沿用。设计评审应明确切换后服务是否仍满足要求，以及退出旁路状态的恢复条件。"
            ],
            "transfer": "把‘满足某条件才成立’写进运行状态表：每行列出当前路径、失去的保障、允许持续时间和恢复证据。它同样适用于第 5 章发电机接替及第 4 章冷却备用设备投入。"
          },
          {
            "quote": "每个UPS单元的额定功率并不取决于冗余度，但必须按照即使失去所有的冗余度仍然能够继续为负载供电的原则来计算。",
            "pages": [
              72,
              72
            ],
            "context": "讨论相同容量 UPS 单元组成的冗余并联系统时，作者要求按照剩余 N 个单元供全部负载选择每台容量。",
            "analysis": [
              "不要把‘并不取决于冗余度’误读为可以忽略冗余配置。作者接下来的计算步骤说明：先确定需要多少台同时承担负载，再让额外设备用于承受退出。正常时所有设备均分负载，只说明当前分摊量，不能用来反推故障时的最低单机容量。",
              "例如三台设备正常各带三分之一负载，失去一台后剩余两台各带二分之一。若只按三分之一配置，每台设备都没有坏得很严重，系统却已经超过能力。还必须分别检查 kW、kVA、瞬态、电池路径及公共母线；N+1 不是对整个设施自动成立的形容词。"
            ],
            "transfer": "把第 1 章的等级要求转成‘指定退出清单’，把第 2 章的路由图转成剩余容量表，在第 3 章完成最不利状态核算。"
          },
          {
            "quote": "只有充分了解实际可用性要求之后，才可以选择最合适的供电方案。",
            "pages": [
              98,
              98
            ],
            "context": "章节结尾承认每一种 UPS 配置都有优势和不足，把选择重新交还给实际业务要求。",
            "analysis": [
              "这不是一句‘按需选型’的空泛口号。它要求把允许中断、维修窗口、故障后是否继续受保护、扩容节奏、人员能力都变为可讨论的条件。复杂的并机或切换结构能增加路径，也可能增加共因故障与维护判断的难度。",
              "可用性不仅来自较低故障率，也来自较短的检测、备件与修复时间。本章维护部分因此不是附录：它决定设计冗余在多长时间内处于耗尽状态，以及下一次故障来临前能否恢复。"
            ],
            "transfer": "把课程项目最后一页做成‘承诺—证据’表，而非设备清单：每项业务承诺都有对应路径、容量算式、告警数据和恢复责任。"
          }
        ],
        "threads": [
          {
            "title": "从容量到路径再到状态",
            "steps": [
              "第 1 章先确定业务允许怎样失去能力。",
              "第 2 章将电源、路由与保护分开判断。",
              "本章给每条路径添加转换状态、电池时长与故障后的负载分配。",
              "维护记录验证这些能力今天仍然存在。"
            ],
            "next": [
              {
                "chapter": 5,
                "reason": "柴油发电机必须在电池仍可支撑期间接替，并承受 UPS 输入与充电负荷。"
              },
              {
                "chapter": 4,
                "reason": "UPS 持续供电而冷却中断仍会终止 IT 服务；两种接替时间要放在同一时间轴。"
              },
              {
                "chapter": 6,
                "reason": "监控需要区分正常、旁路、电池与冗余耗尽，才有正确告警意义。"
              },
              {
                "chapter": 10,
                "reason": "用实际项目的系统连接核对课程模型，避免把虚构的容量值当作京东案例事实。"
              }
            ]
          },
          {
            "title": "从设备效率到整条链的效率",
            "steps": [
              "非线性负载让 kW、kVA 和波形成为不同约束。",
              "整流、逆变、服务器转换各有损耗，效率随负载率变化。",
              "高压直流调整的是转换链，而非凭名称消除损耗。",
              "节能评估还要保持有用计算工作量与计量边界一致。"
            ],
            "next": [
              {
                "chapter": 4,
                "reason": "链路损耗最终成为热，改变冷却系统能耗和容量。"
              },
              {
                "chapter": 6,
                "reason": "PUE 等指标只有在边界与分母一致时才能支持决策。"
              }
            ]
          }
        ]
      },
      "lessons": [
        {
          "id": "3-1",
          "prerequisites": [
            "第 2 章：有功功率是能量消耗速率；电源独立与路径独立要分别证明。",
            "直流电压极性固定，交流电压随时间改变；转换器改变电能形式但不创造能量。"
          ],
          "objectives": [
            "不用设备名称，仅凭路径解释三类 UPS 与四种工作状态。",
            "给静态旁路切换列出电压、同步和负载适应性的边界。",
            "用内部部件的作用分析高频、工频方案的取舍。"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "3.1 的起点：UPS 延续供电需要能量、路径和控制"
            },
            {
              "type": "p",
              "text": "原书先列电涌、暂态、过压欠压、频率偏移、噪声与掉电等供电问题，再解释 UPS 的作用。问题的持续时间与大小不同：短时扰动可能需要滤波或抑制；持续欠压需要转换调节；真正失去输入能量时必须动用储能。不要把这些问题都归为‘停电’，也不要把 UPS 视作无条件消除全部电磁干扰的设备。"
            },
            {
              "type": "p",
              "text": "用能量守恒看 UPS：整流器把交流变为直流，逆变器把直流变为交流；充电器补充电池能量，某些结构的斩波器调节电池与直流母线之间的电压。输入与电池都不能提供能量时，控制再快也无法持续输出。本节所有路径图都是功能图，不是现场接线图。"
            },
            {
              "type": "table",
              "caption": "三种基本 UPS：正常供电路径决定其特点",
              "headers": [
                "类型",
                "正常状态",
                "输入失效后的路径",
                "应辨明的限制"
              ],
              "rows": [
                [
                  "后备式",
                  "输入经相应滤波/切换装置到负载",
                  "电池→逆变器→负载",
                  "逆变器由待机转承担负载，切换时间与负载保持时间须配合"
                ],
                [
                  "在线互动式",
                  "输入经调节部分供负载；双向变流部分兼顾充电",
                  "电池经变流部分供负载",
                  "一定范围内调压不等于持续重建频率；须看具体产品工作范围"
                ],
                [
                  "在线双变换式",
                  "交流→整流→直流母线→逆变→交流负载",
                  "电池→直流母线→逆变→负载",
                  "逆变器持续工作，仍有旁路、过载、故障和电池耗尽边界"
                ]
              ]
            },
            {
              "type": "heading",
              "text": "四种状态是一张保障边界表"
            },
            {
              "type": "figure",
              "src": "assets/diagrams/ch03-ups-modes.svg",
              "alt": "正常路径经过整流与逆变；电池状态由储能经逆变供电；静态旁路与维修旁路直接连接旁路源至负载。",
              "caption": "沿箭头读每一种状态，并指出此时电池是否仍在有效供电路径上。课程功能示意，依据原书图 3.4—3.7 重绘。",
              "sourcePages": [
                59,
                61
              ],
              "width": 960.0,
              "height": 750.0
            },
            {
              "type": "table",
              "caption": "原书四种运行方式的核心差别",
              "headers": [
                "状态",
                "能量经过哪些部件",
                "仍需成立的条件",
                "不能沿用的假设"
              ],
              "rows": [
                [
                  "正常",
                  "主路、整流器、直流母线、逆变器",
                  "输入在设备允许范围，转换器容量足够",
                  "旁路源合格与电池健康须另查"
                ],
                [
                  "电池后备",
                  "电池、可能的斩波器、逆变器",
                  "剩余储能、放电能力与逆变器均可用",
                  "充满电标记不等于保证指定时长"
                ],
                [
                  "静态旁路",
                  "旁路源、静态开关、输出",
                  "旁路容量与质量满足负载；切换有同步条件",
                  "负载不再自动获得双变换和电池后备的全部保障"
                ],
                [
                  "维修旁路",
                  "旁路源、独立维修通路、输出",
                  "经批准的隔离与恢复方案使维修边界清楚",
                  "UPS 核心退出时，输出有电并不代表仍有 UPS 保护"
                ]
              ]
            },
            {
              "type": "p",
              "text": "静态旁路面向过载或内部故障等状态，维修旁路为隔离设备维护提供通路。两者不是同义词。静态开关快速动作并不能替代相位、电压和频率条件：若两个电源不一致，转移可能存在扰动；是否转移、怎样转移及负载能否承受，必须由具体系统策略和允许范围决定。本课程不把书中简化描述解释成所有 UPS 都遵循同一动作逻辑。"
            },
            {
              "type": "formula",
              "text": "E负载 = P负载 × t；E电池需求 ≥ E负载 / η逆变",
              "explanation": "P 以 kW、t 以 h 时，E 为 kWh。只是能量下限；实际电池的放电功率、截止电压、老化与温度还将在 3.4 单独校核。"
            },
            {
              "type": "heading",
              "text": "工频与高频：比较部件如何工作，不给名称排绝对名次"
            },
            {
              "type": "p",
              "text": "原书比较了工频整流/逆变与含较高开关频率功率器件的结构。变压器可能提供电压变换、隔离等作用，也引入体积、重量和损耗；高频结构可以提高功率密度和输入整形能力，但仍需控制、滤波、散热及器件保护。开关频率不等于输出交流频率，所谓‘无变压器’也不表示系统所有位置都无需隔离设计。"
            },
            {
              "type": "table",
              "caption": "可核实的比较维度",
              "headers": [
                "维度",
                "要取得的证据",
                "为何不能只听名称"
              ],
              "rows": [
                [
                  "效率",
                  "不同负载率、模式和环境条件的效率曲线",
                  "同为高频产品，在低负载率时也可能有不同损耗"
                ],
                [
                  "输入质量",
                  "输入 PF、THDi、输入电流和发电机相容性",
                  "输入整形效果来自具体拓扑与控制"
                ],
                [
                  "隔离与接地",
                  "实际隔离边界、N/PE 关系、旁路连接",
                  "设备内部隔离不能代替整条路径分析"
                ],
                [
                  "可维护性",
                  "模块隔离、旁路条件、故障后容量",
                  "较小较轻不自动等于业务不停机维修"
                ],
                [
                  "电池接口",
                  "允许电压范围、串联节数、充电方式",
                  "母线与电池电压关系由设计决定，不能按经验硬接"
                ]
              ]
            }
          ],
          "worked": {
            "title": "同样显示‘负载有电’，四种状态的承诺相同吗？",
            "brief": "课程自设：一套双变换 UPS 给 80 kW 负载供电，逆变效率按 0.95 恒定估算。电池可用能量暂按 20 kWh 理想值；旁路源有电，但其频率一度偏离负载允许范围。比较正常、电池、静态旁路和维修旁路。",
            "steps": [
              {
                "title": "先标出能量来源",
                "body": "正常状态由主路提供能量；电池状态由储能提供能量；两个旁路状态由旁路源直接供负载。不能以相同的输出指示灯把四种状态合并。"
              },
              {
                "title": "算电池状态的能量下限",
                "body": "为了在逆变器输出 80 kW，电池侧需约 84.21 kW。理想续航为 20÷84.21 h，再换成分钟。",
                "formula": "P电池=80/0.95=84.21 kW；t理想=20×0.95/80×60=14.25 min"
              },
              {
                "title": "检查旁路的限制",
                "body": "旁路有电只回答‘有没有输入’，尚未回答其质量是否允许。已知频率不合格时，不能宣称转到旁路仍满足负载要求；静态转移是否连续还要核验同步等条件。"
              },
              {
                "title": "区分维持运行与保有保护",
                "body": "维修旁路可能让 UPS 核心隔离后负载继续运行，但此时负载依靠旁路源。记录应写‘维修旁路供电，UPS 核心保护不可用’，而不是写‘一切正常’。"
              }
            ],
            "result": "四种状态的输出可以都有电，但能量来源、剩余时长和扰动防护不同。14.25 min 只是理想能量估算，3.4 将用恒功率表验证可交付时长。",
            "checks": [
              "20 kWh÷约84 kW 约为四分之一小时，数量级合理。",
              "旁路源合格、同步合格和逆变容量合格是不同判据。"
            ],
            "variation": {
              "task": "若负载升到 100 kW，电池可用能量仍为 20 kWh、效率仍按 0.95，理想时间如何变？是否已能证明实际运行时间？",
              "hints": [
                "先按相同能量守恒式重新计算。",
                "高功率放电会改变电池可交付容量，恒定20kWh只是假设。"
              ],
              "solution": [
                "t=20×0.95÷100×60=11.4 min。",
                "只能证明该理想模型的时间；真实电池需要按100kW、温度、老化、截止电压重新查表，不能把14.25min简单视为实测值。"
              ]
            }
          },
          "practice": {
            "task": "为一份 UPS 运行记录补全能量路径与保障缺口，并完成理想能量核算。",
            "givens": "课程自设：负载 60 kW，逆变效率 0.96，可用电池能量暂按 12 kWh。记录 A：主路不合格，逆变正常，电池放电；B：静态旁路供电，旁路电压合格但同步状态未知；C：维修旁路供电，核心隔离。",
            "hints": [
              "先按四状态表识别路径；不要先算时间。",
              "A用 Eη/P；B的缺失证据不是容量，而是转移条件与运行状态。"
            ],
            "solution": [
              "A为电池→逆变→负载；电池侧功率62.5kW，理想时间12÷62.5×60=11.52min。记录需包含电池健康、剩余时长与后续接替状态。",
              "B负载直接取旁路能量。已有电压合格证据，不足以补写‘切换必定无间断’；须补同步与允许扰动范围，并记录目前双变换保护不在供电路径中。",
              "C使设备维护边界与负载路径分离，但服务依赖旁路；工单应标明保护降级和恢复验证，不因负载仍运行而关闭事件。"
            ],
            "rubric": [
              "三条路径无混淆。",
              "11.52min有单位和理想假设。",
              "指出旁路的电能质量与后备保护边界。"
            ]
          },
          "decision": {
            "scenario": "运行人员看到负载未掉电，便把‘静态旁路运行’记录为‘双变换正常运行’。哪个修正最关键？",
            "options": [
              {
                "text": "只把记录中的效率值改低一些。",
                "feedback": "两者区别首先是供电路径和保障边界，并非只是一个效率数字。"
              },
              {
                "text": "把旁路与主路的电压有效值相同记录下来，就足以证明两种状态保障相同。",
                "feedback": "相同有效值不说明是否同步、是否仍经双变换，以及电池是否在当前有效路径上。"
              },
              {
                "text": "标记旁路直接供电，并列出电源质量、切换条件和保护恢复要求。",
                "feedback": "正确。状态记录应支持业务风险判断，而不是只证明输出有电。"
              }
            ],
            "answer": 2
          },
          "retrieval": [
            {
              "q": "为何 UPS 不是无限能源？",
              "a": "转换器改变电能形式，电池储存有限能量。输入与储能均不可用时，没有可持续输出的来源。"
            },
            {
              "q": "输出都是50Hz，高频UPS的‘高频’指什么？",
              "a": "通常讨论功率器件开关与转换结构的工作频率，不是把输出工频改成高频。"
            },
            {
              "q": "静态旁路与维修旁路有何功能差异？",
              "a": "前者用于快速转移等运行状态；后者提供维护隔离通路。二者都应检查直接旁路供电后的保障边界。"
            }
          ],
          "sourceTopics": [
            {
              "section": "3.1.1",
              "title": "UPS 的主要作用与电网扰动",
              "pages": [
                53,
                55
              ],
              "treatment": "按扰动持续时间与能量缺口分类，解释电能质量和连续性的不同目标。"
            },
            {
              "section": "3.1.1",
              "title": "UPS 类型、主要构成与四种工作方式",
              "pages": [
                55,
                61
              ],
              "treatment": "类型比较表、四状态原生图、保障边界表及工作记录示范逐项展开。"
            },
            {
              "section": "3.1.2",
              "title": "工频 UPS 与高频 UPS",
              "pages": [
                61,
                63
              ],
              "treatment": "以转换、隔离、效率、输入质量、维护和电池接口形成证据比较表，保留机制而不沿用绝对优劣判断。"
            }
          ],
          "projectStep": {
            "task": "给 100 机柜、600 kW IT 教学项目的 UPS 单线图添加四状态路径。",
            "output": "一张状态矩阵：能量来源、关键部件、剩余保障、要监测的数据。",
            "example": "以单路600kW为计算边界，电池状态必须注明电池侧功率约为600/η，不能将600kW直接当作电池放电功率；最终设备分组在3.2确定。",
            "review": [
              "路径与第2章上游配电一致。",
              "旁路供电与受电池保护分开标示。",
              "所写时间与效率都注明教学假设。"
            ]
          }
        },
        {
          "id": "3-2",
          "prerequisites": [
            "3.1：正常、后备与旁路的路径不同。",
            "2.1 与 2.3：有效值、谐波和实际路由决定设备承受的电流。"
          ],
          "objectives": [
            "分别计算 kW、kVA 与瞬态需求，并在单元退出后复算。",
            "画出六种 UPS 配置并说出至少一个共用点及维护限制。",
            "用一致的 MTBF/MTTR 定义解释可用性与修复时间的关系。"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "容量有两个硬边界，不是一道单位换算题"
            },
            {
              "type": "p",
              "text": "原书先分析线性、非线性负载，再讨论容量，这个顺序有用：负载决定电流的有效值、峰值和波形，额定 kVA 只能回答部分问题。有效值控制设备的电流与发热约束，有功功率控制能量转换与散热约束；同样 100 kVA 的设备，额定 kW 可能不同。"
            },
            {
              "type": "formula",
              "text": "PF=P/S；单相 S=U有效值I有效值；平衡三相 S=√3 U线I线",
              "explanation": "P 用 kW、S 用 kVA 时 PF 无量纲。非线性电流下 PF 不能简单等同于基波电压与电流相角的 cosφ；计量范围和三相平衡假设要明确。"
            },
            {
              "type": "table",
              "caption": "三个波形指标各回答什么",
              "headers": [
                "指标",
                "定义/意义",
                "不能由它单独推出什么"
              ],
              "rows": [
                [
                  "总功率因数 PF",
                  "P/S，反映实现同样有功需要的视在容量",
                  "PF高不保证瞬时峰值低"
                ],
                [
                  "电流峰值因数 CF",
                  "峰值电流/有效值电流",
                  "CF只给峰高，不描述全部谐波谱"
                ],
                [
                  "电流总谐波畸变率 THDi",
                  "各次谐波有效值平方和开方/基波有效值",
                  "THDi低不保证位移无功小；百分比也要结合绝对电流"
                ],
                [
                  "启动电流包络",
                  "幅值与持续时间一起记录",
                  "持续过载能力不能直接替代更短时的限流能力"
                ]
              ]
            },
            {
              "type": "p",
              "text": "正弦波电流的 CF 为 √2；整流电容输入等负载可能从电源吸取窄脉冲，CF 增大。UPS 输出端必须能提供这些峰值，同时保持允许的电压波形。原书逐步把波形、持续容量和瞬态联系起来，不能把非线性负载一律用一个固定放大系数代替。"
            },
            {
              "type": "heading",
              "text": "把选型做成四项相互独立的校核"
            },
            {
              "type": "flow",
              "caption": "单机与并机都适用的容量推导",
              "nodes": [
                "列出实际负载P与S",
                "校核故障后每单元P/S",
                "校核启动与过载时间包络",
                "核验旁路、电池和上游输入"
              ],
              "note": "右侧检查可能迫使修改前面的分组或容量；步骤不是一次性通过的采购流程。"
            },
            {
              "type": "table",
              "caption": "课程示例：每项通过都不能替代下一项",
              "headers": [
                "条件",
                "自设需求",
                "候选能力",
                "判断"
              ],
              "rows": [
                [
                  "持续有功",
                  "90 kW",
                  "100 kVA / 80 kW",
                  "失败：kW不足，即使kVA看起来相近"
                ],
                [
                  "持续视在",
                  "90/0.9=100 kVA",
                  "120 kVA / 108 kW",
                  "两个持续指标通过"
                ],
                [
                  "短时启动",
                  "220 A持续80 ms",
                  "最大200 A持续100 ms",
                  "失败：时间够长但电流不够，不能相互抵消"
                ],
                [
                  "后备功率",
                  "90/η逆变 kW",
                  "尚未取得电池数据",
                  "未证明；UPS额定容量不证明储能能力"
                ]
              ]
            },
            {
              "type": "p",
              "text": "汇总多类负载时，若只有各设备 kVA 额定值，直接求和通常是保守预算，并不是严格的矢量/波形叠加。课程算例会明确使用相同 PF 的同时运行负载或已测得的聚合 P、S。启动顺序也必须与实际允许的控制策略一致：只在日常人工逐台启动的系统，不能未经论证就假设故障恢复时永远不会同时启动。"
            },
            {
              "type": "heading",
              "text": "冗余要在退出之后计算"
            },
            {
              "type": "formula",
              "text": "每台最低 P额定 ≥ P总/N；每台最低 S额定 ≥ S总/N",
              "explanation": "N 是指定故障/检修后仍承担全部负载的单元数。安装 N+r 台不表示可以把最低容量改为总负载/(N+r)。还须检查产品运行限制、负载分配偏差与后备路径。"
            },
            {
              "type": "p",
              "text": "三台并机且允许退出一台时，正常分摊是总负载的 1/3，最不利退出后是 1/2。‘有备用’不意味着某台平时完全闲置：并联冗余常让所有单元共同分担，再在故障后重新均分。N+1 只说明该组单元的数量关系，共用输出母线、控制系统或旁路故障可能同时影响整个组。"
            },
            {
              "type": "heading",
              "text": "原书六种配置：每一张图都要读出共用点"
            },
            {
              "type": "figure",
              "src": "assets/diagrams/ch03-ups-topologies.svg",
              "alt": "六个简化功能图依次表示单机、1+1并机、2+1并机、串联热备、公共静态旁路柜和两路经STS供单电源负载。",
              "caption": "六种配置的课程功能图。绿色表示 UPS 路径，橙色表示旁路/切换关键点。图中省略保护及隔离设备，不能用于接线施工。",
              "sourcePages": [
                75,
                82
              ],
              "width": 960.0,
              "height": 1060.0
            },
            {
              "type": "table",
              "caption": "六种配置的故障与维护问题",
              "headers": [
                "配置",
                "典型路径与收益",
                "必须继续检查"
              ],
              "rows": [
                [
                  "1 单台双变换",
                  "一台UPS承担负载，内部静态/维修旁路提供替代路径",
                  "UPS退出后是否只能接受原始旁路源；输出、旁路是否成为共用点"
                ],
                [
                  "2 双机冗余1+1",
                  "两台并联分担；任一台可承担全部设计负载",
                  "单台故障能否隔离；并机母线、同步与旁路状态；每台必须有全负载能力"
                ],
                [
                  "3 三机冗余2+1",
                  "三台均分，退出一台后两台承载；可配置公共外部维修旁路",
                  "外部旁路的维护边界与容量；公共输出及多个单元同时退出风险"
                ],
                [
                  "4 串联热备",
                  "备用UPS的输出供主UPS旁路，主UPS正常走其双变换路径",
                  "备用UPS是否有足够余量承受全部转入负载；两级动态配合；转移后的路径依赖"
                ],
                [
                  "5 公共静态旁路柜SSC",
                  "多个UPS功率单元并联，静态/维修旁路集中在公共柜",
                  "旁路柜容量、控制和隔离；共享柜故障的影响范围；功率冗余不消除柜体共因"
                ],
                [
                  "6 双系统经STS与PMM",
                  "两套UPS系统提供两路电源，STS为单电源负载选择路径；PMM监视/管理配电",
                  "STS转移条件及自身故障；下游单路仍有共用点；双电源设备能否直接分路供电"
                ]
              ]
            },
            {
              "type": "p",
              "text": "串联热备中的‘串联’容易让人想成两台 UPS 正常时始终串在所有负载的主电路中。原书配置更值得关注的是备用 UPS 接到主 UPS 的旁路输入：主机切旁路后才由备用路径承担相关负载。若备用 UPS 还带有非关键负载，必须在转入后同时计算已有负载，或明确经批准的卸载逻辑，不能把备用铭牌全额重复使用。"
            },
            {
              "type": "p",
              "text": "公共静态旁路柜与每单元自带旁路，是旁路架构差别；1+1、2+1 是容量冗余关系。它们属于不同分类轴，可以组合，不能因为图名不同就认为互斥。STS 提供源选择，PMM 提供配电监测与管理，它们也不是储能或额外发电能力。"
            },
            {
              "type": "heading",
              "text": "可用性不是把‘9’越写越多"
            },
            {
              "type": "formula",
              "text": "A=MTBF/(MTBF+MTTR)；预计不可用时长≈(1−A)×观察时长",
              "explanation": "此处明确定义 MTBF 为相邻修复之间的平均正常运行时长，MTTR 为平均修复时间，采用稳定交替运行/修复的简化模型。真实系统的共因、维修操作、后备耗尽与负载影响需要另建模型。"
            },
            {
              "type": "p",
              "text": "原书第 74 页将可用度写成 1−MTTR/MTBF。若 MTBF 表示平均正常运行时间，这是修复时间很短时的近似，严格分母应为 MTBF+MTTR；若某资料把 MTBF 定义成含修复的完整周期，则又需要明确不同定义。本课不会拿含糊分母计算精细的‘几个9’。"
            },
            {
              "type": "p",
              "text": "课程自设：MTBF=100000h，MTTR=10h，则 A≈99.990001%，一年8760h的模型不可用时长约0.8759h。把修复时间缩到2h，A≈99.998000%，不可用时长约0.1752h。设备本身没变，备件、发现速度与恢复流程却改变结果；这解释了本章为什么以维护管理收束。"
            },
            {
              "type": "p",
              "text": "这些数值是教学模型期望，不能拿来承诺某一次事故最长持续多久，也不能直接把两个设备的可用性相乘宣布整座数据中心达标。相乘需要独立性和正确的故障逻辑；同室火灾、共享控制、共同旁路与人为误操作会破坏独立假设。"
            }
          ],
          "worked": {
            "title": "90 kW 负载怎样从单机选型走到 2+1？",
            "brief": "课程自设：聚合负载 P=90 kW、PF=0.90。候选 A为100kVA/80kW；候选 B为120kVA/108kW；候选模块 C为60kVA/54kW。要求允许一台模块退出，剩余设备承担全部负载。暂不增加增长余量，瞬态与电池另列检查。",
            "steps": [
              {
                "title": "把负载写成双约束",
                "body": "S=P/PF=100kVA。A虽达到100kVA，但只能输出80kW，少10kW；B的120kVA和108kW均大于需求。",
                "formula": "P=90kW；S=90/0.90=100kVA"
              },
              {
                "title": "先确定剩余台数",
                "body": "一个C模块的54kW、60kVA都不足；两个C合计108kW、120kVA可承担负载，所以需要N=2。允许退出一台，安装N+1=3台。"
              },
              {
                "title": "校核正常与退出状态",
                "body": "正常每台P=30kW、S=33.33kVA；退出一台后每台45kW、50kVA。故障后两种容量利用率均为83.33%。",
                "formula": "45/54=50/60=0.8333"
              },
              {
                "title": "把没有证明的部分明列",
                "body": "2+1证明了模块持续容量。输出母线、公共旁路、电池、启动电流及隔离功能仍需要独立证据；如这些存在单点，不能写成整条系统已是冗余。"
              }
            ],
            "result": "A不合格；B满足持续容量但没有单机退出冗余；3台C组成的2+1满足本题模块退出要求，尚须完成路径、动态与储能校核。",
            "checks": [
              "故障后各模块容量比正常增加1.5倍。",
              "三个C总容量162kW不是可承诺的一台退出后容量；应使用108kW。",
              "所有利用率分别对kW和kVA计算，没有把单位混合。"
            ],
            "variation": {
              "task": "同样90kW负载，PF下降到0.75；原3台C的2+1还能成立吗？",
              "hints": [
                "重新计算S，P保持不变。",
                "检查退出一台之后每台S，而不是只看三台总额定。"
              ],
              "solution": [
                "S=90/0.75=120kVA。退出一台后每台S=60kVA，恰到额定上限；P=45kW仍低于54kW。",
                "在本题理想均分且无额外余量条件下持续容量刚好通过，kVA没有余量；实际设计仍须检查分配偏差、增长和运行范围，不能沿用原83.33%的裕量。"
              ]
            }
          },
          "practice": {
            "task": "评审串联热备的容量承诺，并算清正常与转入后的负载。",
            "givens": "课程自设：主UPS服务80kW、PF=0.8的负载。备用UPS额定120kVA/108kW，平时另带30kW、PF=0.8的可中断负载。主UPS退出后其全部负载转到备用UPS；假定两组负载PF及波形一致，可直接相加P、S。没有已批准的自动卸载。",
            "hints": [
              "先把两组分别变为kVA，再合并；‘备用’不等于当前没带负载。",
              "写出不卸载和卸载两种边界，但不能把没有实现的卸载当作现有能力。"
            ],
            "solution": [
              "主负载S=80/0.8=100kVA；备用既有负载S=30/0.8=37.5kVA。转入后P=110kW、S=137.5kVA，分别超过备用额定2kW和17.5kVA。",
              "若经批准并有效实现先卸掉30kW非关键负载，备用只承担80kW/100kVA，持续容量可以通过；不过本题没有这项已实现逻辑，所以现状不满足承诺。",
              "评审记录应要求扩容、重新分组或设计并验证卸载策略，并继续核验旁路转移条件和恢复步骤。不能把主机与备用机的铭牌相加，就当作本次转入可用的备用能力。"
            ],
            "rubric": [
              "算出110kW与137.5kVA两项超限。",
              "区分现有证据与假设将来可卸载。",
              "指出转移条件、共用点和容量不是同一检查。"
            ]
          },
          "decision": {
            "scenario": "三台50kVA/45kW模块正常均分120kW、PF=0.9负载，设计文件写‘2+1，因此允许退出一台’。",
            "options": [
              {
                "text": "成立，因为总额定135kW大于120kW。",
                "feedback": "总额定只对应三台都在。退出后只剩90kW/100kVA，小于120kW/133.33kVA。"
              },
              {
                "text": "不成立，必须按两台剩余容量校核kW和kVA。",
                "feedback": "正确。每台退出后要承担60kW、66.67kVA，均超限。"
              },
              {
                "text": "两台退出后若能转旁路，就可继续标注为模块2+1。",
                "feedback": "旁路可能维持供电，但改变保护状态；它不能使不足的模块容量变成满足2+1。"
              }
            ],
            "answer": 1
          },
          "retrieval": [
            {
              "q": "为何100kVA/80kW不能供90kW、PF=0.9负载？",
              "a": "需求恰为100kVA，但有功需求90kW超过设备80kW上限；两项必须同时通过。"
            },
            {
              "q": "公共SSC与N+1是否同一种分类？",
              "a": "不是。SSC描述公共静态旁路结构，N+1描述单元退出后的容量冗余；两者可组合，也分别引入不同共用点。"
            },
            {
              "q": "提高维修速度为何可以提高可用性？",
              "a": "在故障率相同且模型假设成立时，缩短MTTR减少不可用时间，也缩短系统冗余耗尽的暴露窗口。"
            }
          ],
          "sourceTopics": [
            {
              "section": "3.2.1",
              "title": "线性与非线性负载、功率因数、峰值因数和谐波",
              "pages": [
                64,
                68
              ],
              "treatment": "三个指标的定义/边界表与PF公式，衔接第2章波形内容。"
            },
            {
              "section": "3.2.1",
              "title": "单机 UPS 容量及启动、过载特性",
              "pages": [
                68,
                72
              ],
              "treatment": "四项独立校核表含kW不足与启动幅值不足的反例，示范逐项筛选候选。"
            },
            {
              "section": "3.2.1",
              "title": "并联 UPS 容量与冗余",
              "pages": [
                72,
                73
              ],
              "treatment": "完整2+1双容量计算、PF变式与串联热备独立任务。"
            },
            {
              "section": "3.2.2",
              "title": "可用性、MTBF 与 MTTR",
              "pages": [
                73,
                75
              ],
              "treatment": "明确公式定义，解释原书近似与分母歧义，给出修复时间的数值对比。"
            },
            {
              "section": "3.2.2",
              "title": "六种 UPS 配置及其优缺点",
              "pages": [
                75,
                82
              ],
              "treatment": "六图、六项路径收益/共用点比较；单独展开串联热备、公共SSC、STS与PMM功能。"
            }
          ],
          "projectStep": {
            "task": "为600kW IT项目提出一套明确的一台退出容量方案，并写故障后分摊表。",
            "output": "候选设备双容量表、正常/退出状态表、公共点清单。",
            "example": "自设聚合PF=0.95，则S≈631.58kVA。若选择每台400kVA/360kW模块，三台组成2+1：退出一台后每台300kW、315.79kVA，分别83.33%和78.95%。这只是课程方案，不是京东原案例配置。",
            "review": [
              "剩余容量而非安装总容量用于承诺。",
              "电池与旁路没有被铭牌容量遮蔽。",
              "后续发电机输入容量包含转换损耗与充电负荷。"
            ]
          }
        },
        {
          "id": "3-3",
          "prerequisites": [
            "3.1：电池接入位置决定后备路径。",
            "2.2：相同功率在不同电压和相制下对应不同电流；线路损耗近似为I²R。"
          ],
          "objectives": [
            "画出交流和直流至服务器内部直流的完整转换链。",
            "在相同有用输出和统一边界下核算损耗。",
            "用电流、开断、兼容和维修条件评价240V直流，区分历史判断与普遍机制。"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "交流与直流之争，先把边界画到服务器内部"
            },
            {
              "type": "p",
              "text": "服务器内部芯片使用低压直流，但设施向服务器提供交流并不矛盾：服务器电源负责整流与降压转换。原书提出高压直流，是希望减少重复转换并改变后备路径。本节讨论书中的 240V 直流结构；这里的‘高压直流’是该应用领域的称呼，不等同于输电系统中相同缩写所指的电压等级。"
            },
            {
              "type": "flow",
              "caption": "典型交流供电的功能链",
              "nodes": [
                "公用交流",
                "UPS整流/逆变",
                "配电交流",
                "服务器整流与DC转换",
                "内部有用直流"
              ],
              "note": "为便于核算，把UPS整体和服务器电源分别作为两个效率边界；实际设备可能有不同结构。"
            },
            {
              "type": "flow",
              "caption": "课程讨论的直流供电功能链",
              "nodes": [
                "公用交流",
                "设施整流",
                "直流母线与储能",
                "服务器DC转换",
                "内部有用直流"
              ],
              "note": "少一个转换环节只是潜在收益。旁路、保护、配电和负载接口仍然存在。"
            },
            {
              "type": "p",
              "text": "直流母线上的电池不必经过交流逆变才能给兼容负载供电；直流模块并联不需要交流电源的相位、频率同步。这是原书论证的核心机制。与此同时，直流母线仍有电压偏差、纹波、暂态和接地故障，设施整流器的交流输入侧仍可能有功率因数与谐波问题。不能把‘直流端没有交流相位同步问题’扩张成‘整个系统没有电能质量问题’。"
            },
            {
              "type": "heading",
              "text": "少一次转换能省多少？必须乘效率"
            },
            {
              "type": "formula",
              "text": "η链=η1×η2×…；P输入=P有用/η链；P损耗=P输入−P有用",
              "explanation": "仅适用于所声明负载状态下的各环节效率。多个效率不能相加或简单平均；低负载损耗、辅助功耗和线路损耗若不包含其中，要另列。"
            },
            {
              "type": "p",
              "text": "如果把比较边界停在服务器插座，直流方案可能少计或多计服务器内部的转换。公平比较必须保持计算任务、内部有用输出、温度、负载率与冗余状态可比。原书的一些节能比例属于当时产品和运行条件，不能直接复制成当下所有直流方案的保证。"
            },
            {
              "type": "heading",
              "text": "电压与相制会把节能收益转移到线路问题"
            },
            {
              "type": "formula",
              "text": "直流 I=P/U；平衡三相且PF=1时 I=P/(√3 U线)",
              "explanation": "两式中的电压不是同一个物理量。不能将交流线电压、相电压与直流两极电压混为一谈，也不能只比较一根导线。"
            },
            {
              "type": "p",
              "text": "课程自设60kW传输：240V直流电流为250A；400V平衡三相、PF=1的每相电流为86.60A。若暂令每根有效载流导线电阻均为0.01Ω，则直流两根导线损耗2×250²×0.01=1250W，三相三根损耗3×86.60²×0.01=225W。这是所选电压、相制与等电阻条件下的对比，绝不表示直流在所有电压下必然更费铜。实际截面积、温升、敷设、压降和回路数会一起改变结果。"
            },
            {
              "type": "table",
              "caption": "保留原书的五个收益主张，同时补全成立条件",
              "headers": [
                "潜在收益",
                "成立的机制",
                "边界条件"
              ],
              "rows": [
                [
                  "连续性",
                  "电池并接直流母线，输入退出时仍有能量",
                  "储能、保护、母线及下游转换全部可用"
                ],
                [
                  "转换效率",
                  "减少部分交直流转换环节",
                  "用整链实际效率与相同有用输出核算"
                ],
                [
                  "维护与扩展",
                  "模块分组可随需求添加",
                  "隔离边界、母线容量、控制、空间和合格人员齐备"
                ],
                [
                  "模块负载率",
                  "可按阶段配置运行模块数",
                  "不能为了效率取消所需冗余；模块休眠也有恢复条件"
                ],
                [
                  "接口简化",
                  "不使用交流中性线的相同接口形式",
                  "仍须独立设计接地、绝缘监测及故障保护，不能说‘没有接地问题’"
                ]
              ]
            },
            {
              "type": "heading",
              "text": "直流开断与兼容性不是脚注"
            },
            {
              "type": "p",
              "text": "交流电流周期性经过零点，有利于电弧熄灭；直流没有这种自然的周期过零点。开关的直流额定电压、开断能力、极性与串极方式有专门条件，不能把同样安培数的交流断路器直接视为等效。书中提醒这一点，是在说明架构改变会改写保护设计，而不是仅仅换一块电源。"
            },
            {
              "type": "table",
              "caption": "改用直流必须交付的四类证据",
              "headers": [
                "问题",
                "不足的证据",
                "足够明确的评审材料"
              ],
              "rows": [
                [
                  "服务器兼容",
                  "输入端能整流，所以理论上都能接直流",
                  "设备明确支持的直流电压范围、极性、连接器、保护与保修条件"
                ],
                [
                  "开断保护",
                  "开关铭牌电流够大",
                  "在指定直流条件下的额定与选择性配合资料"
                ],
                [
                  "配电容量",
                  "少了逆变所以线缆自然更省",
                  "各段电流、压降、损耗及温升核算"
                ],
                [
                  "可维护性",
                  "模块可插拔所以任何人都能维护",
                  "隔离与验证边界、备件、培训、维护窗口及批准程序"
                ]
              ]
            },
            {
              "type": "p",
              "text": "原书关于当时标准未出台、厂商态度、模块典型容量与并机台数的叙述是出版时的市场背景，不是今天可以直接引用的事实。课程保留其设计提问：架构优势能否被完整的设备生态与运行能力兑现；具体产品与现行标准由项目资料确认。"
            },
            {
              "type": "heading",
              "text": "指标反例：PUE上升，也可能真的少用电"
            },
            {
              "type": "p",
              "text": "假设IT计量为100kW、其他设施固定40kW，PUE=140/100=1.40。若只在IT边界内消除10kW转换损耗，计算工作量相同，IT计量降到90kW，总电降到130kW，PUE却变成130/90≈1.444。这不是节能失败，而是分母变了。本例刻意固定其他设施功耗以隔离指标效应；实际冷却功耗可能随热负荷下降，应进一步测量。"
            }
          ],
          "worked": {
            "title": "以相同100kW内部有用直流比较两条链",
            "brief": "全部为课程自设数据：交流链UPS整体效率0.96、服务器电源效率0.94；直流链设施整流效率0.97、服务器DC转换效率0.96。两方案内部有用输出均100kW，全年8760h处于该恒定负载；暂不计线损、辅助设备与冷却变化。",
            "steps": [
              {
                "title": "计算整链效率",
                "body": "交流链η=0.96×0.94=0.9024；直流链η=0.97×0.96=0.9312。先乘效率，再求输入。"
              },
              {
                "title": "求输入和损耗",
                "body": "交流输入100/0.9024=110.816kW，损耗10.816kW；直流输入100/0.9312=107.388kW，损耗7.388kW。"
              },
              {
                "title": "换算年差值",
                "body": "输入差3.4273kW，全年少用约30023kWh。这个结果只覆盖已声明的两个转换边界。",
                "formula": "ΔE=(110.8156−107.3883)×8760≈30023kWh"
              },
              {
                "title": "确定评审下一步",
                "body": "把线路损耗、辅助设备、不同负载率效率和冷却联动纳入同一计量边界；再与保护、兼容和维护成本一起比较，不能凭这一个数字直接决定改造。"
              }
            ],
            "result": "在本题给定效率和边界下，直流链输入功率较低约3.427kW；这是教学计算，不是京东项目的实测节能率。",
            "checks": [
              "每条链输入均大于100kW。",
              "两环节效率均小于1，乘积小于其中任一环节。",
              "3.427kW×8760h得到kWh，未混用kW与kWh。"
            ],
            "variation": {
              "task": "若直流方案增加2kW固定辅助损耗，而交流方案没有这项新增损耗，年收益还有多少？",
              "hints": [
                "把固定损耗加在输入边界，不要从效率中减2%。",
                "把新的功率差乘8760小时。"
              ],
              "solution": [
                "直流总输入为109.3883kW，差值降为1.4273kW。",
                "年差值约12503kWh；原来的30023kWh中有17520kWh被新增辅助损耗抵消。"
              ]
            }
          },
          "practice": {
            "task": "独立比较两条200kW有用输出的转换链，并解释一个PUE反例。",
            "givens": "课程自设：AC链效率0.95和0.93；DC链效率0.98和0.96，另有3kW辅助耗电。恒负载8760h。另一个独立指标小题：原IT功率200kW、其他设施80kW；IT内部节能20kW且工作量不变，暂令其他设施功率不变。",
            "hints": [
              "DC的3kW应在200/(0.98×0.96)之后加。",
              "PUE的分子是总功率，分母是IT功率；两者随改造同时变化。"
            ],
            "solution": [
              "AC输入=200/(0.95×0.93)=226.3724kW。DC转换输入=200/(0.98×0.96)=212.5850kW，再加3kW为215.5850kW。差10.7873kW，年差94497.17kWh。",
              "指标小题原PUE=(200+80)/200=1.40；新PUE=(180+80)/180≈1.444。总功率从280降至260kW，是真实节能；PUE上升来自分母变化。",
              "结论应把有用工作量、总电量、测量边界和PUE一并列出。单看PUE不能比较不同内部转换结构的最终能源价值。"
            ],
            "rubric": [
              "效率采用连乘且辅助功耗位置正确。",
              "年差约94497kWh且注明模型条件。",
              "解释PUE变化，不把分母变动当成能耗变差。"
            ]
          },
          "decision": {
            "scenario": "供应商说：‘服务器内部本来就是直流，所以所有服务器直接接240V直流都没有问题。’",
            "options": [
              {
                "text": "先确认每类设备明确的输入条件与保护接口，再核算整链收益。",
                "feedback": "正确。理论上的转换可能性不是具体设备兼容证据。"
              },
              {
                "text": "成立，内部芯片都是直流。",
                "feedback": "芯片用直流不能证明整台设备输入保护、连接器、控制与电压范围接受240V直流。"
              },
              {
                "text": "只检查240V比交流有效值高还是低。",
                "feedback": "有效值大小不涵盖极性、开断、暂态、绝缘和产品适用条件。"
              }
            ],
            "answer": 0
          },
          "retrieval": [
            {
              "q": "为什么效率要连乘？",
              "a": "后一环节的输入来自前一环节的输出；每次只保留输入能量的一定比例，最终保留比例是各比例乘积。"
            },
            {
              "q": "直流没有相位同步，是否没有谐波与电能质量问题？",
              "a": "直流母线仍有纹波和暂态，前级交流整流仍受输入PF和谐波约束。只是问题形式和位置改变了。"
            },
            {
              "q": "为什么直流开断不能直接照搬交流额定？",
              "a": "直流没有周期性自然过零协助熄弧；额定电压、电流、极性和开断结构的适用条件必须匹配。"
            }
          ],
          "sourceTopics": [
            {
              "section": "3.3.1",
              "title": "交流供电的原因与交流、直流转换链",
              "pages": [
                82,
                84
              ],
              "treatment": "双转换链与统一有用输出核算，保留历史生态背景但不宣称其仍为现状。"
            },
            {
              "section": "3.3.2",
              "title": "240V 高压直流的可靠性、效率、维护和扩容收益",
              "pages": [
                84,
                85
              ],
              "treatment": "五项主张的机制/边界表，完整效率示范和固定损耗变式。"
            },
            {
              "section": "3.3.2",
              "title": "直流开断、线缆与服务器兼容性",
              "pages": [
                85,
                85
              ],
              "treatment": "60kW线路电流与损耗算例、四类证据表、兼容辨析；与第2章保护接地相连。"
            }
          ],
          "projectStep": {
            "task": "为600kW项目做一页AC/DC方案评估，暂不预设架构优胜者。",
            "output": "统一边界的转换链、逐段损耗表、兼容清单和未关闭问题。",
            "example": "将600kW明确写为IT输入还是服务器内部有用直流；若仍沿用本项目‘IT输入’口径，不能直接套本节100kW有用输出的效率算式而不调整边界。",
            "review": [
              "不混用不同分母的节能率。",
              "配电电压和载流根数写明。",
              "接口、保护和运维问题有证据项而不是口号。"
            ]
          }
        },
        {
          "id": "3-4",
          "prerequisites": [
            "3.1：电池能量经过逆变器才能成为交流负载的有用输出。",
            "3.2：电池要在规定退出工况下承担负载，不能只看正常均分。"
          ],
          "objectives": [
            "解释串联与并联、Ah与W/cell、恒流与恒功率的不同含义。",
            "按完整教学表选型号、整数串数、并联组数和一组退出冗余。",
            "用温度、内阻、电压与试验记录判断后备时间声明是否有证据。"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "储能能力不是一个Ah数字"
            },
            {
              "type": "p",
              "text": "本书重点讨论铅酸蓄电池，先按酸性/碱性、开口/密封等分类。这里最重要的是把材料和结构连接到管理条件：充放电有热量和气体过程，密封或阀控结构减少日常补液，不表示永不排气、无须环境控制或可以忽略异常温升。书中‘免维护’应理解为某些维护工作减少，而非免除容量验证、外观检查与运行记录。"
            },
            {
              "type": "table",
              "caption": "先辨明四个基本单位",
              "headers": [
                "量",
                "含义",
                "常见误读"
              ],
              "rows": [
                [
                  "Ah",
                  "按指定温度、截止电压和放电率得到的电荷容量",
                  "100Ah不保证任意负载下都能按100A放1h"
                ],
                [
                  "V",
                  "单体或电池块的电压",
                  "12V块通常含6个约2V铅酸单体；W/cell的cell不是一整块"
                ],
                [
                  "W/cell",
                  "指定持续时间、温度、终止电压下每单体可交付的恒功率",
                  "必须乘每串单体数，再乘并联串数"
                ],
                [
                  "kWh",
                  "能量，等于功率对时间积分",
                  "额定V×Ah只是粗略标称量，不自动给出UPS真实后备时间"
                ]
              ]
            },
            {
              "type": "p",
              "text": "例如100Ah按20小时率定义时，对应的是指定条件下约5A持续20h，而不是所有电流下都保持同一100Ah。高倍率放电的端电压更快接近截止值，实际可用容量改变；温度、老化与先前充电状态进一步影响结果。"
            },
            {
              "type": "heading",
              "text": "读懂充电与放电曲线"
            },
            {
              "type": "table",
              "caption": "原书充电曲线的三段逻辑",
              "headers": [
                "阶段",
                "主要变化",
                "管理意义"
              ],
              "rows": [
                [
                  "限流阶段",
                  "控制电流，端电压随恢复逐步升高",
                  "不能让初期充电电流无限增大；充电功率还会增加上游负荷"
                ],
                [
                  "恒压恢复阶段",
                  "电压受控，接受电流逐渐降低",
                  "电压已到目标不等于储能已全部恢复；需根据规定条件完成恢复"
                ],
                [
                  "浮充阶段",
                  "补偿自放电，维持备用状态",
                  "浮充电压和温度需要配合；不是越高越能保持容量"
                ]
              ]
            },
            {
              "type": "p",
              "text": "放电曲线通常在开始时出现端电压下降，随后相对平缓，接近末段时更陡。不同电流对应不同曲线；终止电压必须与电池、逆变器和指定时长相容。课程不把原书某一产品的终止值、均充时长或自动测试间隔当作通用操作参数。"
            },
            {
              "type": "formula",
              "text": "P电池=P负载/η逆变；I电池=P电池/U电池",
              "explanation": "UPS负载近似恒功率时，电池电压下降会使电流增加。例如125kW在432V时约289.35A，在378V时约330.69A。按初始电压估算的电流会漏掉末段压力。"
            },
            {
              "type": "p",
              "text": "温度升高可能使短时化学反应更活跃，却会加速某些老化与自放电过程；短时放电能力变强不能推断寿命更长。长期储存也在损失电荷，表面污染可能形成泄漏路径。过放电、过大的放电电流和长期未恢复充电，都是本书把维护与容量计算连接起来的原因。"
            },
            {
              "type": "heading",
              "text": "整数约束：先确定允许的电压窗口"
            },
            {
              "type": "p",
              "text": "串联提高电压，理想情况下不增加该串的Ah；并联增加电流/能量供给能力，电压不相加。串联块数须是实际产品允许的整数，并使从充电上限到放电终点的整个电压区间适配 UPS。只用 UPS 最低电压除以单体截止电压再四舍五入，既可能违背整数块数，也可能使满充电压越界。"
            },
            {
              "type": "formula",
              "text": "Ncell=每块单体数×每串块数；U终=Ncell×u终；U充上限=Ncell×u充上限",
              "explanation": "本课示例为12V铅酸块，每块6个单体。电压窗口检验还须符合UPS厂家允许的串数；数学上落在窗口内，不足以证明该串数被设备接受。"
            },
            {
              "type": "heading",
              "text": "教学厂家表：把查表法真正算完"
            },
            {
              "type": "p",
              "text": "下表完全为本课程虚构，模拟厂家恒功率表的结构，不能用于选购或施工。条件固定为25℃、每单体终止电压1.75V。型号A与B只是标签；表值是新品条件下每个2V单体在指定时间内可持续提供的功率。"
            },
            {
              "type": "table",
              "caption": "虚构恒功率放电表，单位W/cell；25℃；1.75V/cell截止",
              "headers": [
                "型号",
                "10 min",
                "15 min",
                "30 min"
              ],
              "rows": [
                [
                  "A",
                  "300",
                  "250",
                  "160"
                ],
                [
                  "B",
                  "380",
                  "320",
                  "210"
                ]
              ]
            },
            {
              "type": "table",
              "caption": "本课算例的完整输入",
              "headers": [
                "输入",
                "课程设定",
                "为何要明确"
              ],
              "rows": [
                [
                  "负载",
                  "120kW交流输出；逆变效率0.96",
                  "先把负载需求换到电池侧"
                ],
                [
                  "串联配置",
                  "UPS明确允许并要求每串36块12V电池",
                  "每串216个单体，不能任意加减"
                ],
                [
                  "电压范围",
                  "UPS允许360–500V；单体截止1.75V；充电上限2.30V",
                  "检验378V终点及496.8V上限"
                ],
                [
                  "温度/寿命",
                  "25℃；寿命末期功率可用系数0.80",
                  "按给定系数折减表中每串功率，不把其当普遍寿命规律"
                ],
                [
                  "连续性要求",
                  "15min；先求无组退出，再求允许一组退出",
                  "数量关系要与失效状态吻合"
                ]
              ]
            },
            {
              "type": "formula",
              "text": "每串可用功率=Ncell×表中W/cell×可用系数；n工作=向上取整(P电池/每串可用功率)",
              "explanation": "两边功率单位要一致。所求n工作是必须仍然可用的串数；允许一串退出时安装n工作+1，并仍须证明组间隔离、配线、充电能力和故障不蔓延。"
            },
            {
              "type": "p",
              "text": "用A在15min列计算：216×250×0.80=43200W=43.2kW/串。125/43.2≈2.894，所以至少3串；不是四舍五入的练习，而是容量下限必须向上取整。三串可提供129.6kW，比125kW多4.6kW；若要一串退出后仍支撑15min，则安装4串。正常四串均分与故障后三串承担，是两个不同状态。"
            },
            {
              "type": "p",
              "text": "B虽然每单体15min功率更大，216×320×0.80=55.296kW/串，125/55.296≈2.261，仍须3个工作串。离散的串数使更大型号不一定马上减少组数。但在30min条件下，A每串27.648kW需5个工作串；B每串36.288kW需4个工作串。选择应比较空间、重量、充电器、保护与维护复杂度，不能只盯一个Ah或单价。"
            },
            {
              "type": "heading",
              "text": "原书例题为何不能照抄结论"
            },
            {
              "type": "p",
              "text": "第92页提供了有价值的查表方法，但原页数值存在不一致：表与文字写330W/cell，分母印成303；191.5kW在后续式子中写成W；205单体又对应34块12V电池，而34×6=204；3.08组取成3组也未满足向上取整原则。后面的566.6/1.05约为539.62，并非印出的479.5。这里把方法保留、把算术重新建模，读者可用本课完整数据独立复算。"
            },
            {
              "type": "heading",
              "text": "如果只有恒流曲线，怎样形成保守计算"
            },
            {
              "type": "p",
              "text": "UPS电池放电不是严格恒流，因为电压会下降。若教学条件保证每串在指定终点电压之前均能维持某一恒流，那么用终点处最大总电流除以单串的该恒流能力，可形成一项保守初算；它仍须由完整曲线和实际逆变控制验证。不能把某个C倍率直接当作Ah，也不能从曲线上任意延长直线。"
            },
            {
              "type": "p",
              "text": "课程自设恒流表补充：同样216单体、终点378V，厂家表给某型号在25℃、15min、相同截止条件下可持续150A/串；寿命系数按0.80作用于此表。则每串可用120A，125000/378=330.69A，总需向上取整330.69/120=3串。该方法在本题假设下按最末端电流做校核；它与前面的恒功率表是两份独立虚构资料，不应混作同一型号的真实数据。"
            },
            {
              "type": "heading",
              "text": "监测使计算假设保持可见"
            },
            {
              "type": "table",
              "caption": "监测参数与可以/不可以得出的结论",
              "headers": [
                "证据",
                "有帮助的判断",
                "不能单独保证"
              ],
              "rows": [
                [
                  "单块电压及其分散",
                  "发现异常低压、失衡或测量异常",
                  "浮充电压正常不证明满负荷后备时间"
                ],
                [
                  "内阻/电导趋势",
                  "与同条件基线比较，识别劣化候选",
                  "没有统一内阻数值可替代全部容量测试"
                ],
                [
                  "温度及温差",
                  "查找环境不均、发热与补偿条件",
                  "某次室温合格不能代表电池历年温度史"
                ],
                [
                  "充放电电流与曲线",
                  "比较组间分流、终点、实际可交付能量",
                  "短时自检通过不等于完整设计时长通过"
                ],
                [
                  "UPS剩余时间模型",
                  "结合负载、串数、型号、寿命、温度和曲线估计",
                  "屏幕倒计时不是独立实测，错误参数会给出错误信心"
                ]
              ]
            },
            {
              "type": "p",
              "text": "书中还介绍过放电保护、温度补偿和自动放电检测。教学重点是三种功能各自回答的问题：保护终止不合适的放电；补偿让充电条件适应温度；检测为电池状态提供证据。它们不能互相替代。实际测试、保护设置和维护由有资格人员依设备文件和批准方案执行，本课仅进行离线数据分析。"
            }
          ],
          "worked": {
            "title": "从120kW、15min到整串数量，再加入一串退出",
            "brief": "使用上面的虚构A/B恒功率表。负载120kW，逆变效率0.96；每串36块12V铅酸电池，每块6单体；UPS允许360–500V，单体截止1.75V、充电上限2.30V。寿命末期可用系数0.80，温度25℃。选择A，要求15min并允许一串退出。",
            "steps": [
              {
                "title": "换算电池需求",
                "body": "P电池=120/0.96=125kW。此处120kW已经是有功，不再乘一次功率因数。"
              },
              {
                "title": "验证电压与整数块数",
                "body": "每串单体数36×6=216。截止电压216×1.75=378V，高于360V；充电上限216×2.30=496.8V，低于500V。并满足已给定的36块配置要求。"
              },
              {
                "title": "按指定时间查表并折减",
                "body": "A的15min值是250W/cell。每串新品功率54kW，乘0.80后可用43.2kW。不能拿10min的300W/cell替代。"
              },
              {
                "title": "求仍需工作的串数",
                "body": "125/43.2=2.8935，向上取整为3串。三串提供129.6kW，少于三串就不能满足本题条件。"
              },
              {
                "title": "加入一串退出要求并反算",
                "body": "安装4串，共144块电池、864单体。任一串退出后剩3串，仍有129.6kW≥125kW；正常时每串电池功率31.25kW，退出后41.667kW。"
              }
            ],
            "result": "本教学模型选择A、每串36块、安装4串，可在一串退出后满足15min功率要求；这不是实际施工配置。串间保护隔离、充电器、温度、线损、结构荷载等仍是工程设计条件。",
            "checks": [
              "4×36=144块；每块6单体，不能把144再当W/cell中的cell。",
              "故障后的每串41.667kW小于43.2kW。",
              "并联数量向上取整，串联数量按明确配置和完整电压窗口核验。"
            ],
            "variation": {
              "task": "若改为30min，同样120kW和0.80系数，A和B分别需多少工作串、多少安装串才允许一串退出？",
              "hints": [
                "改查30min列，而不是把15min数量直接乘2。",
                "分别算每串可用功率，向上取整后再加一串。"
              ],
              "solution": [
                "A每串=216×160×0.80/1000=27.648kW；125/27.648≈4.521，需5工作串，允许一串退出需6安装串。",
                "B每串=216×210×0.80/1000=36.288kW；125/36.288≈3.445，需4工作串，允许一串退出需5安装串。",
                "这只给数量下限；更多并联组增加均流与维护问题，应比较更大容量型号或架构，而不是自动接受无限增加串数。"
              ]
            }
          },
          "practice": {
            "task": "为另一组90kW负载完成B型号的15min与30min容量表，并检查一份错误结果。",
            "givens": "仍用本课虚构B表。负载90kW，逆变效率0.95；每串216单体，寿命可用系数0.85，25℃，电压窗口同前。要求一串退出后仍满足时长。有人把15min方案计算为90/(216×320×0.85)=0.00153串并写1串。",
            "hints": [
              "把W统一成kW，并先除逆变效率。",
              "安装串数=向上取整的工作串数+1；用退出后容量再验证。"
            ],
            "solution": [
              "电池需求90/0.95=94.7368kW。15min每串=216×320×0.85/1000=58.752kW；94.7368/58.752≈1.6125，需2工作串、3安装串；退出后2×58.752=117.504kW。",
              "30min每串=216×210×0.85/1000=38.556kW；94.7368/38.556≈2.4571，需3工作串、4安装串；退出后3×38.556=115.668kW。",
              "错误结果把kW与W相除，又漏掉逆变损耗和一串退出要求。若只装1串，15min可用功率58.752kW已经小于94.7368kW，更不可能允许退出。",
              "两方案均须保持216单体及378–496.8V示例窗口；不能通过加串联电池去补并联功率而不重新验算电压。"
            ],
            "rubric": [
              "分别得出15min安装3串、30min安装4串。",
              "标清W/cell、每串单体数和kW换算。",
              "同时识别单位、损耗与冗余三个错误。"
            ]
          },
          "decision": {
            "scenario": "计算得到所需工作串数为3.08，工程师建议取3串，理由是每串电池还有标称Ah余量。",
            "options": [
              {
                "text": "取3串，因为3.08更接近3而非4。",
                "feedback": "容量下限不是测量数值的四舍五入，3串的合计能力小于需求。"
              },
              {
                "text": "将每串单体数稍加一些，保持3串即可。",
                "feedback": "串联数量首先受UPS允许串数和充放电电压窗口约束，不能未经电压核验用加单体来补功率。"
              },
              {
                "text": "应取4个工作串；若还要求一串退出，再装5串。",
                "feedback": "正确。3.08是用已声明参数算出的下限，向下取整不满足；额外Ah余量必须在相同放电条件下有可量化证据，不能口头抵扣。"
              }
            ],
            "answer": 2
          },
          "retrieval": [
            {
              "q": "12V块的W/cell表该乘几？",
              "a": "铅酸12V块通常有6个约2V单体；先明确表的cell定义，再乘每串全部单体数。不能把一块当一单体。"
            },
            {
              "q": "为什么恒功率放电到后段电流更大？",
              "a": "近似P不变而端电压U下降，I=P/U增大；末段电流与电压终点都要校核。"
            },
            {
              "q": "UPS屏幕剩余15min是否等于已经验证15min？",
              "a": "不是。估计取决于型号、串并数、曲线、温度、老化和负载等模型输入，需要与实际状态和适当验证证据对照。"
            }
          ],
          "sourceTopics": [
            {
              "section": "3.4.1",
              "title": "酸性/碱性、开口/密封电池与免维护概念",
              "pages": [
                86,
                87
              ],
              "treatment": "材料分类连接热、气体与维护条件，纠正免维护等于无须检查的误读。"
            },
            {
              "section": "3.4.1",
              "title": "三段充电、不同倍率放电及截止电压曲线",
              "pages": [
                87,
                89
              ],
              "treatment": "阶段表、Ah与倍率解释、恒功率电流增长计算，说明曲线如何限制续航。"
            },
            {
              "section": "3.4.1",
              "title": "过放电、自放电、温度与恢复充电",
              "pages": [
                89,
                91
              ],
              "treatment": "解释温度/储存/污染/恢复状态对可用储能的影响，不复制产品特定维护定值。"
            },
            {
              "section": "3.4.2",
              "title": "恒功率查表、恒流曲线与串并联配置",
              "pages": [
                91,
                93
              ],
              "treatment": "完整虚构厂家表、整数电压窗口、寿命系数、两种时长/两型号及独立任务；补充恒流表保守核算并指出原例不一致。"
            },
            {
              "section": "3.4.2",
              "title": "在线监测、剩余时间、过放保护、温度补偿与自动检测",
              "pages": [
                93,
                95
              ],
              "treatment": "证据与结论边界表、五类观测量、模型输入与功能差别解释。"
            }
          ],
          "projectStep": {
            "task": "从600kW项目的UPS分组中选择一个电池负载边界，编制可复核容量书。",
            "output": "数据来源表、串数电压窗口、恒功率行列、单位换算、寿命/温度因子、退出工况和结构荷载接口。",
            "example": "如以一个300kW输出边界、η=0.96作课程假设，则电池需求312.5kW；不可继续沿用120kW例题的组数。若没有适配的教学/产品数据，应清楚列缺口，不补造‘京东配置’。",
            "review": [
              "型号表、时间列、终止电压和温度匹配。",
              "容量因子没有重复折减或漏掉。",
              "电池重量、房间条件与第1章布局以及第4章环境控制互相核对。"
            ]
          }
        },
        {
          "id": "3-5",
          "prerequisites": [
            "3.1—3.4：UPS状态、剩余容量和电池时长的边界已明确。",
            "理解‘当前有电’与‘仍保有设计冗余’是两个不同结论。"
          ],
          "objectives": [
            "把房间、设备、电池和运行记录中的异常连接到业务后果。",
            "从一组给定观测中区分事实、推断、缺失证据和需验证的假设。",
            "计算后备接替与业务处置的时间预算，完成可关闭的维护工单。"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "维护不是把清单勾完，而是检验设计假设有没有变化"
            },
            {
              "type": "p",
              "text": "原书指出安装时满足的物理条件，在使用期间可能改变。这给维护一个清楚目标：持续检查‘设备能力、环境和可达路径’是否仍等于设计假设。通风口被遮挡会改变温度，临时堆物会影响维修通路，某电池串退出会改变后备容量；这些都不会必然立刻使输出断电，却在消耗下一次故障时的余地。"
            },
            {
              "type": "table",
              "caption": "原书维护项目怎样映射到后果",
              "headers": [
                "检查域",
                "需要保留的证据",
                "对应的系统后果"
              ],
              "rows": [
                [
                  "房间与路径",
                  "设备/面板可接近性、进出风、温湿度测点、接地状态",
                  "热条件、恢复时间及保护条件可能改变"
                ],
                [
                  "UPS外观与内部专业检查",
                  "面板、连接、绝缘、氧化、元件过热、灰尘与通风",
                  "控制、散热、绝缘与机械可靠性"
                ],
                [
                  "电池外观与一致性",
                  "鼓胀、端子异常、各块电压、内阻趋势、组间电流",
                  "串中薄弱点或组间不均可能缩短后备"
                ],
                [
                  "电池环境",
                  "积水、通风、绝缘防护、消防与温度史",
                  "共同环境可能同时影响多个‘冗余’串"
                ],
                [
                  "功能与容量证据",
                  "批准的试验报告、配置参数、放电曲线、恢复充电记录",
                  "屏幕估计与实际可交付时长是否相符"
                ],
                [
                  "日常记录与工单",
                  "状态、运行数据、异常时间、责任人、恢复证据",
                  "及时发现、缩短暴露窗口并避免事件遗漏"
                ]
              ]
            },
            {
              "type": "p",
              "text": "专业检查可能涉及内部部件、绝缘检测、受控负载试验或隔离。这里将它们作为工单证据类型，不提供带电操作步骤；读者的练习是分析既有记录、提出核实需求和评价恢复证据。书中的温度范围、巡检周期与某产品测试参数应回到当时语境，实际项目依据设备文件和管理要求确定。"
            },
            {
              "type": "heading",
              "text": "一组观测需要竞争性解释"
            },
            {
              "type": "table",
              "caption": "课程虚构记录：同一电池组的三条并联串，处于同一放电时刻",
              "headers": [
                "观测",
                "A串",
                "B串",
                "C串"
              ],
              "rows": [
                [
                  "串电流",
                  "42A",
                  "40A",
                  "18A"
                ],
                [
                  "代表性温度",
                  "25℃",
                  "26℃",
                  "37℃"
                ],
                [
                  "某块内阻/同条件初始基线",
                  "4.2/4.0mΩ",
                  "4.3/4.1mΩ",
                  "8.0/4.0mΩ"
                ],
                [
                  "浮充时单块电压（历史记录）",
                  "13.58V",
                  "13.57V",
                  "13.58V"
                ],
                [
                  "已批准完整容量验证",
                  "6个月前",
                  "6个月前",
                  "记录缺失"
                ]
              ]
            },
            {
              "type": "p",
              "text": "总电流100A，平均应为33.33A。最大与最小相差24A，若以平均值归一化为72%；这是本课自定义的离散指标，不是设备报警阈值。C串电流偏低，同时温度更高、某块内阻相对基线增加100%，足以使‘三串等效均分、状态相同’这个计算假设失去可信度。"
            },
            {
              "type": "p",
              "text": "但这些数据还不能唯一证明某一块电池已失效：电流传感器偏差、连接电阻、测量条件不同、荷电状态或支路差异也可能参与。正确记录是‘C串后备贡献存疑，需核实’，而不是用某一次浮充电压正常把它排除，也不是未经验证就宣布只有电池本体一个原因。"
            },
            {
              "type": "heading",
              "text": "工单要从异常走到恢复证据"
            },
            {
              "type": "table",
              "caption": "完整参考工单的结构",
              "headers": [
                "字段",
                "课程参考内容"
              ],
              "rows": [
                [
                  "事实",
                  "时间、UPS状态、三串电流42/40/18A、C温度37℃、内阻8.0mΩ及基线4.0mΩ，注明采样条件"
                ],
                [
                  "推断",
                  "C串贡献可能降低；现有3串容量模型未被证实"
                ],
                [
                  "影响",
                  "若C串不能计入，按仅A/B可用复核后备时间与允许故障清单"
                ],
                [
                  "核实任务",
                  "核对仪表与历史、对比连接/环境/电池证据，由授权专业人员按批准方案验证"
                ],
                [
                  "责任与时间",
                  "明确负责协调者、业务影响接收者、响应时限和待确认的恢复窗口"
                ],
                [
                  "关闭条件",
                  "原因有证据；故障/环境问题已处置；容量与冗余状态恢复并有记录；配置和监控模型同步更新"
                ]
              ]
            },
            {
              "type": "p",
              "text": "‘更换了一个部件’不是自动的关闭证据。更换之后是否恢复组间一致性、充电是否完成、模型串数和容量是否更新、下一次失败是否仍能承担负载，才决定设计承诺恢复了多少。单块更换与整组更换的取舍还须看寿命、匹配、厂商要求和诊断结果，不能仅由‘一块电压低’推出唯一答案。"
            },
            {
              "type": "heading",
              "text": "把电池时长放在同一时间轴"
            },
            {
              "type": "formula",
              "text": "可用时间 ≥ 发现/确认 + 接替或业务处置所需时间 + 保留余量",
              "explanation": "只有顺序执行的步骤才直接相加；能并行的任务应按关键路径计算。储能时间随负载和状态变化，需要使用可信、保守且时间戳一致的值。"
            },
            {
              "type": "p",
              "text": "备用发电机‘能启动’与 UPS ‘已经接受稳定输入’不是同一时刻。启动、稳定、配电转移、UPS输入接受和可能的充电功率均有接口；冷却是否同时恢复也影响业务能持续多久。第4章与第5章将在这条时间轴上加入各自条件。"
            },
            {
              "type": "p",
              "text": "课程计算可把处置截止点写成绝对时间，例如故障发生后第5分钟前必须完成某项授权决策。这比‘大约还有几分钟’更能检验流程是否可执行。实际响应不能依赖未经校准的屏幕倒计时，也不能因为预计发电机快好了而无限消耗保留余量。"
            },
            {
              "type": "heading",
              "text": "维护安排也会占用冗余"
            },
            {
              "type": "p",
              "text": "如果一个UPS模块已停修，再安排它所属电池组的诊断，可能将原本不同工单的影响叠加成同一次系统暴露。维护评审应列出期间所有退出项，并使用3.2和3.4的方法重算剩余容量。监控、工单和变更记录共享设备标识，才能知道两个看似独立的任务是否作用于同一供电链。"
            }
          ],
          "worked": {
            "title": "接替预计能赶上，为什么时间预算仍不通过？",
            "brief": "课程桌面推演：09:00:00主路失去输入；在当时负载与已验证电池状态下，保守可用后备时间为8min。09:01:30，预计发电机还需5min就绪，之后UPS输入验证与接替需1min；规定保留1min余量。另有经批准的业务受控结束方案需2min，也要保留1min余量。假设负载不变，各时长为本题输入。",
            "steps": [
              {
                "title": "统一时钟",
                "body": "后备终点按09:08:00；现在09:01:30，已用1min30s，剩6min30s。"
              },
              {
                "title": "比较接替关键路径",
                "body": "预计接替完成09:01:30+5min+1min=09:07:30，只余30s，少于要求的1min。仅比较6min小于6min30s会漏掉余量。"
              },
              {
                "title": "求业务方案最晚授权时点",
                "body": "受控结束2min加1min余量共3min，因此最晚应在09:05:00开始该已批准方案。当前距这个时点3min30s。",
                "formula": "09:08:00−2min−1min=09:05:00"
              },
              {
                "title": "形成带期限的判断",
                "body": "记录接替预测不满足余量要求，立即升级给授权协调者并跟踪实际状态；不能把‘发电机预计会好’记成接替已完成。离线演练的成果是明确时点、责任与证据，不是由课程代替现场操作命令。"
              }
            ],
            "result": "按本题输入，发电机接替预测未满足时间余量；业务方案的最晚启动时点为09:05:00。二者都需要在同一事件记录中持续更新。",
            "checks": [
              "从09:00起算，不把09:01:30的时间重新当作8min起点。",
              "接替完成与发电机就绪相差1min。",
              "3min30s是距离决策/启动截止的时间，不是电池实际剩余时间。"
            ],
            "variation": {
              "task": "若09:02:00时重新验证后的剩余后备只有4min，而业务受控结束仍需2min、余量1min，最晚开始时刻怎样改变？",
              "hints": [
                "新证据的终点是09:02:00加4min。",
                "以新终点减去2min与1min。"
              ],
              "solution": [
                "新终点09:06:00，最晚开始09:03:00；此刻只有1min协调窗口。",
                "旧的09:05:00截止不再有效。必须把模型输入变化、时间戳与决定同步记录。"
              ]
            }
          },
          "practice": {
            "task": "根据电池观测形成简短诊断工单，再独立完成接替时间预算。",
            "givens": "使用本课42/40/18A、25/26/37℃、4.2/4.3/8.0mΩ数据及各自4.0/4.1/4.0mΩ基线。另一个独立演练：14:00故障，可信后备10min；14:03评估，预计接替还要4min30s，要求余量2min。受控结束需3min，同样保留2min。",
            "hints": [
              "先分别写观测与推断；不要用正常浮充电压抹去趋势证据。",
              "后备终点14:10。先求预计接替完成时刻，再求业务最晚开始点。"
            ],
            "solution": [
              "诊断：C串电流占总电流18%，低于理想均分33.33%；温度比A高12℃；内阻较自身基线增加100%。这些使等效均分假设存疑，应核实测量、连接、环境与电池证据；现有数据不足以唯一确定故障元件。",
              "工单示例：标注C串后备贡献待验证，负责人组织批准的专业检查；以不计C串的保守状态复核容量；关闭时必须给出原因、处置、恢复容量/均流证据及模型更新记录。",
              "预计接替完成14:07:30，距14:10有2min30s，满足2min余量，尚有30s模型余度。",
              "受控结束最晚开始点14:10−3min−2min=14:05；在14:03时还有2min协调窗口。接替预测通过不等于可以删除业务后备方案，因为预测仍可能改变。"
            ],
            "rubric": [
              "把事实、推断和缺失证据分开。",
              "内阻增加按自身基线计算，得到100%。",
              "算出14:07:30接替、14:05业务截止，并说明预测与完成不同。"
            ]
          },
          "decision": {
            "scenario": "C串浮充电压与其他串几乎相同，但放电电流明显偏低、内阻趋势升高。评审应怎样使用这些记录？",
            "options": [
              {
                "text": "浮充电压一致说明荷电状态一致，可继续按三串等效容量计算。",
                "feedback": "浮充电压相同不证明放电容量或分流能力相同，后两项数据恰好在挑战等效假设。"
              },
              {
                "text": "将C串贡献标为存疑，核实多类证据，并对缺少C串的状态先做容量复核。",
                "feedback": "正确。既不忽略异常，也不把有限观测过度解释成唯一故障或精确容量。"
              },
              {
                "text": "直接把C串容量按电流比例18%固定折减，作为未来所有工况的系数。",
                "feedback": "单次电流比例受电压、连接、荷电状态与测量条件影响，不能直接成为通用于所有时长的容量系数。"
              }
            ],
            "answer": 1
          },
          "retrieval": [
            {
              "q": "为什么安装验收通过后还要检查房间条件？",
              "a": "堆物、风路、温度、泄漏、接地和可达性会变化，原来成立的设计假设可能已不成立。"
            },
            {
              "q": "‘修好了’与‘恢复冗余’有什么差别？",
              "a": "前者可能只描述部件动作；后者还要证明剩余容量、充电状态、路径、配置及监测均恢复预期。"
            },
            {
              "q": "接替时间预算为什么要区分预测、就绪与接受输入？",
              "a": "预测不保证完成，就绪设备也未必已通过稳定和转移条件；负载真正恢复到新能量路径才终止原后备消耗。"
            }
          ],
          "sourceTopics": [
            {
              "section": "3.5",
              "title": "维护目的、工具与专业检查边界",
              "pages": [
                95,
                96
              ],
              "treatment": "维护映射到设计假设与证据；将仪表/专业检查作为资料来源，不提供实际带电操作程序。"
            },
            {
              "section": "3.5",
              "title": "UPS房间、外观、连接、绝缘、过热与清洁",
              "pages": [
                96,
                96
              ],
              "treatment": "按后果映射的维护表，说明环境与维修可达性会改变可靠性。"
            },
            {
              "section": "3.5",
              "title": "电池温度、外观、绝缘、一致性、放电与环境",
              "pages": [
                96,
                97
              ],
              "treatment": "多参数虚构诊断表、竞争性解释、验证需求与关闭证据；不把浮充电压当容量。"
            },
            {
              "section": "3.5",
              "title": "日常巡检、数据/状态记录与协同处理",
              "pages": [
                97,
                98
              ],
              "treatment": "完整工单、关键路径时间预算、变式与独立任务，关联冗余耗尽与恢复。"
            }
          ],
          "projectStep": {
            "task": "给600kW项目的一个UPS/电池分组建立运行档案和故障后时间轴。",
            "output": "一页状态与退出项总表、一份异常工单、接替和业务处置时间预算。",
            "example": "先复用3.2的模块退出清单和3.4的电池串数，再记录当前实际可用数；任何维修退出都触发剩余容量复算。把第5章发电机就绪与第4章冷却接替同时放入时间轴。",
            "review": [
              "每个时间估计有来源与时间戳。",
              "异常关闭以恢复能力证据为准。",
              "不得把课程虚构参数写成实际设施运行指令。"
            ]
          }
        }
      ],
      "quiz": [
        {
          "question": "100kVA/80kW的UPS面对90kW、PF=0.9负载，持续容量判断是什么？",
          "options": [
            {
              "text": "不满足，因为90kW超过80kW，即使kVA刚好够。",
              "feedback": "正确。S=90/0.9=100kVA，但P超额10kW。"
            },
            {
              "text": "满足，因为负载正好是100kVA。",
              "feedback": "漏掉80kW有功上限；设备须同时满足两个指标。"
            },
            {
              "text": "若增加电池串数即可使其额定有功提升到90kW。",
              "feedback": "电池增加储能/放电能力，不自动提高逆变器的额定输出kW。"
            }
          ],
          "answer": 0,
          "lessonIds": [
            "3-2"
          ]
        },
        {
          "question": "电池状态下，120kW交流负载、逆变效率0.96，需要的电池功率是多少？",
          "options": [
            {
              "text": "115.2kW，因为输出乘效率。",
              "feedback": "这是从输入推输出的方向；已知输出时应除效率。"
            },
            {
              "text": "120kW，因为电池只需等于IT有功。",
              "feedback": "漏掉逆变损耗。"
            },
            {
              "text": "125kW，还需另查电池在指定时间的功率能力。",
              "feedback": "正确。120/0.96=125kW，容量/时长仍须查相应数据。"
            }
          ],
          "answer": 2,
          "lessonIds": [
            "3-1",
            "3-4"
          ]
        },
        {
          "question": "三台60kVA/54kW模块服务90kW、PF=0.9负载，退出一台后每台应承担多少？",
          "options": [
            {
              "text": "30kW和33.33kVA。",
              "feedback": "这是三台都运行时的正常分摊，不能证明退出工况。"
            },
            {
              "text": "45kW和50kVA。",
              "feedback": "正确。退出后剩两台，分别分担90kW与100kVA的一半。"
            },
            {
              "text": "45kW和45kVA。",
              "feedback": "把PF误当成1；此负载PF=0.9，S需要50kVA。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "3-2"
          ]
        },
        {
          "question": "静态旁路源电压有效值合格，是否足以保证转移无间断？",
          "options": [
            {
              "text": "不够，还要核实同步和具体转移条件；旁路运行后也应重新认识保护边界。",
              "feedback": "正确。电压合格和同步是不同证据。"
            },
            {
              "text": "足够，静态开关速度比机械开关快。",
              "feedback": "速度快不能消除两源相位差与其他允许条件。"
            },
            {
              "text": "若电池充满即可忽略旁路同步。",
              "feedback": "电池储能不改变直接旁路转移时两个交流源的相位关系。"
            }
          ],
          "answer": 0,
          "lessonIds": [
            "3-1"
          ]
        },
        {
          "question": "每串216单体，表值250W/cell，寿命可用系数0.8，电池需求125kW；允许一串退出需要安装多少串？",
          "options": [
            {
              "text": "3串，因为125/(216×250×0.8/1000)约2.89。",
              "feedback": "3是必须保有的工作串数；如果安装3后退出1，只剩86.4kW。"
            },
            {
              "text": "2串，因为每串有36块12V电池，额定电压还应再乘12。",
              "feedback": "W/cell已经是功率，应乘单体数而不是再乘电压，额外乘12会造成单位错误。"
            },
            {
              "text": "4串，因为至少3串工作，再提供1串退出余量。",
              "feedback": "正确。退出后129.6kW≥125kW。"
            }
          ],
          "answer": 2,
          "lessonIds": [
            "3-4"
          ]
        },
        {
          "question": "恒功率放电过程中，电池端电压下降，电流如何变化？",
          "options": [
            {
              "text": "下降，因为电池能量越来越少。",
              "feedback": "储能减少不等于瞬时电流减少；在恒功率假设下I=P/U。"
            },
            {
              "text": "增大，所以末段电流和截止电压必须一起核验。",
              "feedback": "正确。固定功率除以更小电压，得到更大电流。"
            },
            {
              "text": "不变，因为容量表来自恒流试验。",
              "feedback": "实际负载特性不由资料表的格式决定。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "3-4"
          ]
        },
        {
          "question": "两个方案内部有用输出相同，转换链效率为0.96与0.94串接，总效率是多少？",
          "options": [
            {
              "text": "0.9024。",
              "feedback": "正确。能量逐级保留，效率连乘。"
            },
            {
              "text": "0.95。",
              "feedback": "这是算术平均，不能表示串接转换链。"
            },
            {
              "text": "0.90，因为6%和4%损耗直接相加。",
              "feedback": "这种相加是近似；第二级损耗作用于第一级输出，准确结果0.9024。"
            }
          ],
          "answer": 0,
          "lessonIds": [
            "3-3"
          ]
        },
        {
          "question": "某C串浮充电压正常但放电分流偏低、内阻相对基线增加，应得到什么结论？",
          "options": [
            {
              "text": "浮充电压已排除容量问题。",
              "feedback": "正常浮充电压并不验证负载条件下的容量。"
            },
            {
              "text": "其容量一定按电流占比同比下降，可以直接改写厂家曲线。",
              "feedback": "单次分流不等于不同功率与时长下的容量曲线。"
            },
            {
              "text": "C串贡献值得怀疑，要核实测量、连接、环境与电池证据。",
              "feedback": "正确。保留竞争性解释，同时不继续无条件采用等效均分假设。"
            }
          ],
          "answer": 2,
          "lessonIds": [
            "3-5"
          ]
        },
        {
          "question": "两套UPS经STS为一台单电源设备供电，何者最准确？",
          "options": [
            {
              "text": "两套UPS的容量可以直接相加供这台设备，任一退出也不变。",
              "feedback": "STS选择电源路径，不是将两套输出无限叠加；退出后要按实际可用路径核算。"
            },
            {
              "text": "两路提供替代源，但STS及下游共用点、转移条件仍须检查。",
              "feedback": "正确。源冗余不自动消除下游共用点。"
            },
            {
              "text": "只要A/B系统各有足够容量，STS本身与下游路径就可从可用性模型中省略。",
              "feedback": "上游容量不能消除STS和下游共用点，模型必须包含它们的失效及维护影响。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "3-2"
          ]
        },
        {
          "question": "14:00失去输入，可信后备10min；受控结束需3min并保留2min余量，最晚开始时刻是？",
          "options": [
            {
              "text": "14:05。",
              "feedback": "正确。14:10减3min再减2min。"
            },
            {
              "text": "14:07。",
              "feedback": "只减处置时间，漏掉保留余量。"
            },
            {
              "text": "14:08，只需在最终2min余量前开始即可。",
              "feedback": "余量应在处置完成后仍保留；14:08开始需要3min，会超过14:10的储能终点。"
            }
          ],
          "answer": 0,
          "lessonIds": [
            "3-5"
          ]
        }
      ]
    },
    {
      "id": 4,
      "insight": {
        "thesis": "制冷系统的任务是让热量沿一条可持续的路径离开设备，同时保持合格环境；冷机容量、气流、水路、控制和维护必须在同一个边界内判断。",
        "structure": [
          {
            "title": "把环境变成可计算的状态",
            "pages": [
              99,
              108
            ],
            "role": "先解释湿空气、制冷与负荷，才知道设备究竟需要处理什么。"
          },
          {
            "title": "把冷量送到真正需要的位置",
            "pages": [
              108,
              124
            ],
            "role": "沿冷源、水路与空气路径比较方案，把总容量与局部冷却区分开。"
          },
          {
            "title": "保持热湿、水质与通风边界",
            "pages": [
              124,
              132
            ],
            "role": "揭示旁路问题：去掉热量不意味着环境已全面合格。"
          },
          {
            "title": "把节能与可靠性放回运行",
            "pages": [
              132,
              137
            ],
            "role": "通过部分负荷、自然冷却和维护，说明局部设备最优需要接受系统检验。"
          }
        ],
        "passages": [
          {
            "quote": "数据中心内设备的散热量，应以设备实际用电量为准。",
            "pages": [
              107,
              107
            ],
            "context": "作者列出冷负荷来源后，紧接着区分服务器标称额定功率与实际使用功率。",
            "analysis": [
              "这句话改变了负荷表的起点：我们不是采购了多少容量，而是在指定工况下向房间输入多少能量。双路电源额定值、备用 UPS 和未上架服务器不能不加区分地相加。",
              "实际用电也不是单一瞬时读数。应明确首期、规划期、峰值和故障转供状态，以及测量点包含哪些损耗。课程的热平衡练习要求每个数值都带边界和假设。"
            ],
            "transfer": "任何容量设计先把“设备能力”“实际需求”“冗余余量”分成三栏，再进行计算。"
          },
          {
            "quote": "但是值得注意的是，并不是转速越低对节能越有利。",
            "pages": [
              133,
              133
            ],
            "context": "原书刚介绍风机、水泵功率与转速的立方关系，随即讨论泵降频导致末端风机耗电增加。",
            "analysis": [
              "作者没有停在一个漂亮公式上，而是追问公式之外的反馈：泵流量下降后，末端需要靠更大风量弥补换热，局部收益可能被转移成本吃掉。",
              "因此相似律用于提出假设，不能独立给出最优设定。比较方案必须保证相同冷负荷与环境效果，并把冷机、泵、塔和末端同时计量。低于设备有效工作范围的结果更不能算节能。"
            ],
            "transfer": "评审节能方案时列出收益发生处、可能转移处和不允许改变的服务条件。"
          }
        ],
        "threads": [
          {
            "title": "能量守恒贯穿全系统",
            "steps": [
              "IT 实际用电形成散热",
              "空气和水搬运同一份热量，不能重复相加",
              "冷凝侧还需排出压缩机输入功",
              "计量边界决定能耗比较是否公平"
            ],
            "next": [
              {
                "chapter": 5,
                "reason": "后备电源需要承担必要冷源和输配设备的实际输入功率。"
              },
              {
                "chapter": 6,
                "reason": "供回温差、流量和电表共同形成能效证据。"
              }
            ]
          },
          {
            "title": "冗余必须沿路径检查",
            "steps": [
              "冷机多一台只保护一种设备故障",
              "水泵、管路、末端及控制仍可能共同中断",
              "蓄冷把恢复问题转换为可核对的时间窗口"
            ],
            "next": [
              {
                "chapter": 10,
                "reason": "用真实案例的 3+1 冷机与蓄冷关系核对设计意图，不机械复制数字。"
              }
            ]
          }
        ]
      },
      "lessons": [
        {
          "id": "4-1",
          "prerequisites": [
            "能量单位：1 kW=1 kJ/s，功率与能量通过时间联系。"
          ],
          "objectives": [
            "用含湿量与焓做混合、冷却和再热计算",
            "解释蒸气压缩循环及 COP 大于 1 的原因"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "4.1.1—4.1.2：同一个“湿”，至少有三个不同问题"
            },
            {
              "type": "p",
              "text": "含湿量 w 是每 kg 干空气携带的水蒸气质量；相对湿度是当前水蒸气分压力与同温度饱和分压力之比，所以只加热、不加水时，相对湿度会下降而 w 不变。露点由现有水汽含量决定，表面低于露点才可能结露。湿球温度则描述蒸发冷却能力，不能拿它代替露点判断管路结露。理想气体近似和道尔顿分压关系帮助把混合物拆开；工程图解则把这些状态重新放到同一张图上。"
            },
            {
              "type": "formula",
              "text": "h ≈ 1.006T + w(2501 + 1.86T)",
              "explanation": "教学近似：T 为 ℃，w 为 kg/kg 干空气，h 为 kJ/kg 干空气。第一项主要是显热，水蒸气项包含潜热。使用 g/kg 时必须先除以 1000。"
            },
            {
              "type": "table",
              "caption": "空气处理改变什么",
              "headers": [
                "过程",
                "温度 T",
                "含湿量 w",
                "需要注意"
              ],
              "rows": [
                [
                  "显热加热",
                  "升高",
                  "不变",
                  "相对湿度下降，不代表排出了水"
                ],
                [
                  "冷却未至露点",
                  "下降",
                  "不变",
                  "只有显热冷却"
                ],
                [
                  "冷却并除湿",
                  "下降",
                  "下降",
                  "凝结水必须被排走"
                ],
                [
                  "近似等焓蒸发加湿",
                  "下降",
                  "升高",
                  "显热变成汽化所需能量"
                ],
                [
                  "再热",
                  "升高",
                  "不变",
                  "减少过冷，但增加再热负荷"
                ]
              ]
            },
            {
              "type": "figure",
              "src": "assets/diagrams/ch04-psychrometric.svg",
              "alt": "含湿量与温度平面上的混合、冷却除湿和再热路径",
              "caption": "课程重绘原理图：箭头表示状态变化，非可直接查数的精确焓湿图。",
              "sourcePages": [
                101,
                102
              ],
              "width": 1000.0,
              "height": 520.0
            },
            {
              "type": "p",
              "text": "两股空气混合要守恒干空气质量、水蒸气质量和能量。不能简单平均相对湿度，也不能把不同质量流量的两股空气各占一半。冷却盘管负荷看混合点到盘管出口的焓差，再热负荷另算；若把净送风效果等同盘管总制冷量，会漏掉再热代价。"
            },
            {
              "type": "heading",
              "text": "4.1.3—4.1.5：制冷不是让热量消失"
            },
            {
              "type": "figure",
              "src": "assets/diagrams/ch04-refrigeration.svg",
              "alt": "蒸发器、压缩机、冷凝器和节流阀构成循环，冷凝器排热等于吸热与输入功之和",
              "caption": "沿箭头辨认低温侧吸热和高温侧放热，而非背诵四个部件名称。",
              "sourcePages": [
                102,
                104
              ],
              "width": 1000.0,
              "height": 520.0
            },
            {
              "type": "formula",
              "text": "Q凝 = Q蒸 + W压；COP = Q蒸 / W压",
              "explanation": "稳态、忽略其他散热时的功率关系。COP=4 表示用 1 单位功搬走 4 单位热，冷凝侧约排出 5 单位热。"
            },
            {
              "type": "p",
              "text": "压缩提高制冷剂压力和温度，使它能够向较暖的外界放热；冷凝器放热液化；节流降低压力；蒸发器在低压下吸热汽化。制冷剂选择还涉及工作压力、相变性能、稳定性、材料兼容、安全与环境要求。原书列出的具体工质代表出版时期技术背景，不能把“曾经常用”直接推成当前适用。"
            },
            {
              "type": "heading",
              "text": "从理想循环看温差的代价"
            },
            {
              "type": "p",
              "text": "原书用逆卡诺循环建立理论参照：两段等温换热与两段绝热过程构成可逆循环。真实蒸气压缩循环有节流、非理想压缩与有限换热温差，不能达到该理想上限；但理想式揭示方向：冷端越低、热端越高，搬走同样热量通常越费功。提高冷冻水温和降低冷凝侧温度的节能思路由此相连，同时必须满足末端效果、除湿和设备运行边界。"
            },
            {
              "type": "formula",
              "text": "COP理想 = T冷 / (T热−T冷)",
              "explanation": "两恒温热库之间的可逆制冷机，温度必须用K。例如T冷=285K、T热=315K时上限9.5；若热端不变而冷端290K，上限11.6。这不是所选冷机的实际COP。"
            },
            {
              "type": "heading",
              "text": "把状态定义落到分压力与绝对温标"
            },
            {
              "type": "formula",
              "text": "pV=mRT；T(K)=t(℃)+273.15；p=p干+p汽；φ=p汽/p饱和(T)",
              "explanation": "常温常压湿空气采用理想气体近似；R按所计算的气体组分取值。相对湿度φ是比值，以百分数表达时乘100%。"
            },
            {
              "type": "p",
              "text": "这些式子解释了定义为何这样写：气体质量不变时加热仍会改变压力、体积或两者；总压力可以分成组分分压力，而相对湿度还需同温度的饱和分压力。教学例给定p汽=1.5kPa、该温度p饱和=3.0kPa，则φ=50%；若加热后p饱和变为4.0kPa且p汽近似不变，φ=37.5%，没有水汽被排走。公式中的绝对温度不能写成摄氏度，两个组分的气体常数也不能混用。"
            }
          ],
          "worked": {
            "title": "一次回风系统的热湿账",
            "brief": "教学数据：新风占干空气质量流量 20%，新风 h=70 kJ/kg、w=0.014，回风 h=50、w=0.008。总干空气流量 10 kg/s；盘管出口 h=30、w=0.007，再热后 h=36。求混合状态、盘管负荷、凝结水与再热负荷。",
            "steps": [
              {
                "title": "先混合水分和焓",
                "body": "分别按干空气质量比例加权，不平均相对湿度。",
                "formula": "h混=0.2×70+0.8×50=54；w混=0.2×0.014+0.8×0.008=0.0092"
              },
              {
                "title": "盘管搬走多少能量",
                "body": "入口到出口的焓差包含显热与除湿潜热。",
                "formula": "Q盘=10×(54−30)=240 kW"
              },
              {
                "title": "计算凝结水",
                "body": "每秒减少的水汽是流量乘含湿量差。",
                "formula": "ṁ凝=10×(0.0092−0.007)=0.022 kg/s=79.2 kg/h"
              },
              {
                "title": "再热单独记账",
                "body": "送风温度恢复时加回能量，所以净去热小于盘管冷量。",
                "formula": "Q再热=10×(36−30)=60 kW；Q净=240−60=180 kW"
              }
            ],
            "result": "盘管需要 240 kW 的处理能力，净空气处理效果为 180 kW；忽略新风比例会同时算错热量和除湿量。",
            "checks": [
              "单位 kg/s×kJ/kg=kW",
              "w 出口低于混合点，凝结水为正；再热不改变 w"
            ],
            "variation": {
              "task": "新风比例改成 10%，其他数据不变。",
              "hints": [
                "分别重算 h 与 w。",
                "盘管出口与再热出口仍用给定值。"
              ],
              "solution": [
                "h混=52，w混=0.0086；Q盘=220 kW。",
                "凝结水=0.016 kg/s=57.6 kg/h；再热仍为 60 kW，净去热 160 kW。"
              ]
            }
          },
          "practice": {
            "task": "独立完成另一套混合空气处理账，并判断一处结露风险。",
            "givens": "教学数据：新风比例 25%，h新=80、w新=0.018；h回=48、w回=0.010；流量 5 kg/s。盘管出口 h=32、w=0.008，再热 h=38。另给当地空气露点 14℃、管表温度 12℃。",
            "hints": [
              "先分别加权 h、w。",
              "凝结水的 kg/s 乘 3600 变为 kg/h；结露比较表面与露点。"
            ],
            "solution": [
              "h混=56，w混=0.012；盘管负荷=5×24=120 kW。",
              "凝结水=5×0.004×3600=72 kg/h；再热=30 kW；净处理=90 kW。",
              "12℃低于14℃露点，存在结露条件；不能用房间干球温度代替此比较。"
            ],
            "rubric": [
              "质量与能量分别守恒",
              "单位转换正确",
              "结露结论依据露点"
            ]
          },
          "decision": {
            "scenario": "一股空气从 18℃升到24℃，过程中未加水也未排水。相对湿度降低，说明什么？",
            "options": [
              {
                "text": "除湿成功，水汽量下降",
                "feedback": "没有质量移出条件，不能据相对湿度下降判断除湿。"
              },
              {
                "text": "含湿量不变，饱和分压力改变导致相对湿度降低",
                "feedback": "正确，温度与水汽质量需要分开看。"
              },
              {
                "text": "焓保持不变，因为含湿量不变",
                "feedback": "显热加热会提高焓。"
              }
            ],
            "answer": 1
          },
          "retrieval": [
            {
              "q": "为什么混合时不用相对湿度加权？",
              "a": "相对湿度的分母随温度变化，不是可直接相加的质量量。"
            },
            {
              "q": "冷凝器为何比蒸发器排热更大？",
              "a": "除搬走低温侧热量，还需排出压缩机输入功。"
            }
          ],
          "sourceTopics": [
            {
              "section": "4.1.1",
              "title": "空调基础知识",
              "pages": [
                99,
                102
              ],
              "treatment": "状态量、理想混合关系、露点/湿球及原理图"
            },
            {
              "section": "4.1.2",
              "title": "空气处理过程",
              "pages": [
                102,
                102
              ],
              "treatment": "混合—冷却除湿—再热完整算例"
            },
            {
              "section": "4.1.3",
              "title": "制冷基础原理",
              "pages": [
                102,
                103
              ],
              "treatment": "逆卡诺的过程与理论COP、能量守恒和实际循环限制"
            },
            {
              "section": "4.1.4",
              "title": "制冷循环过程",
              "pages": [
                103,
                103
              ],
              "treatment": "四部件原生循环图"
            },
            {
              "section": "4.1.5",
              "title": "制冷剂",
              "pages": [
                104,
                104
              ],
              "treatment": "工质选择维度与年代边界"
            }
          ],
          "projectStep": {
            "task": "为 100 柜、600 kW 教学设施划分显热、湿负荷与制冷电耗。",
            "output": "三栏热量账。",
            "example": "先将600 kW IT热量列为显热；新风湿负荷单列待计算；冷机电耗不能在房间负荷中重复加入。",
            "review": [
              "边界清楚",
              "区分冷量与电功率"
            ]
          }
        },
        {
          "id": "4-2",
          "prerequisites": [
            "掌握热量、含湿量与机柜进风的概念。"
          ],
          "objectives": [
            "从实际功率建立冷热负荷表",
            "区分推荐环境、允许边界和测量位置"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "先定义保护对象，再给环境范围"
            },
            {
              "type": "p",
              "text": "本节的自然想法是“把房间维持在一个温度”。它不够精确：服务器吸入的是局部空气，平均值可能同时包含过冷区和热点。采用冷热通道时，关键测量应靠近设备进风；露点、洁净度和温湿度变化率也分别对应不同风险。推荐范围是长期运行目标，允许范围描述更宽的设备适应边界，两者不能互换。"
            },
            {
              "type": "table",
              "caption": "把要求变成可检查对象",
              "headers": [
                "要求",
                "观测位置或量",
                "不能替代它的量"
              ],
              "rows": [
                [
                  "温度",
                  "机柜进风区代表点",
                  "大厅单点平均温度"
                ],
                [
                  "结露风险",
                  "空气露点与冷表面温度",
                  "只看相对湿度"
                ],
                [
                  "洁净",
                  "颗粒与污染物的适用指标",
                  "只看地面是否干净"
                ],
                [
                  "动态环境",
                  "温湿度随时间的变化",
                  "一次抽测合格"
                ]
              ]
            },
            {
              "type": "p",
              "text": "数据中心负荷以设备显热为主，并全年持续。这与以人员舒适性为中心的建筑不同：即使冬季室外低温，IT仍产生热量，自然冷却才有应用机会。负荷“稳定”也只是相对描述，上架、业务变化、故障转供会改变空间与时间分布。把总体600 kW均摊到每柜，会抹去局部高密度问题。"
            },
            {
              "type": "heading",
              "text": "容量、需求与冗余分开记"
            },
            {
              "type": "p",
              "text": "设备铭牌回答最大或额定能力，不等于当前耗电。双路供电的服务器也不会因为有两根线就产生两倍热量。冷负荷表应逐项列出IT、室内电气损耗、灯光、人员、围护结构和新风，写明哪些在室内发热。UPS若位于独立动力房，其损耗应算入该房负荷，而非重复加入主机房。规划余量和N+1备用容量在实际需求之后单独处理。"
            },
            {
              "type": "formula",
              "text": "Q房 ≈ P室内IT + P室内损耗 + Q围护 + Q照明人员 + Q新风",
              "explanation": "教学稳态近似，单位均为kW；这里只纳入同一热边界内的来源。"
            },
            {
              "type": "p",
              "text": "原书在 p.107 强调实际用电量。其后的面积指标是资料不足时的早期估算工具，不能压过已经取得的设备和运行数据。精确设计的方向是逐步减少未知项，并保留负荷增长和测量不确定性，而不是把所有估算数都按最大值层层叠加。"
            }
          ],
          "worked": {
            "title": "600 kW IT 机房的负荷账",
            "brief": "教学数据：IT实际600 kW，照明8，人员4，围护18，新风20，均为kW。UPS损耗24 kW发生在独立UPS房；备用空调未运行。求主机房负荷与加10%规划余量后的能力目标。",
            "steps": [
              {
                "title": "确定空间边界",
                "body": "UPS损耗属于另一房间，不加到主机房；备用设备未运行不产生给定热量。"
              },
              {
                "title": "合计需求",
                "body": "逐项合计同边界的热量。",
                "formula": "Q=600+8+4+18+20=650 kW"
              },
              {
                "title": "独立标示余量",
                "body": "10%是本题约定的规划余量，并非原书通用系数。",
                "formula": "Q目标=650×1.10=715 kW"
              },
              {
                "title": "区分可用与安装容量",
                "body": "715 kW是故障条件下是否需要保持的能力，尚需项目可靠性目标确定；不能再直接等同全部机组铭牌总和。"
              }
            ],
            "result": "主机房计算负荷650 kW，规划目标715 kW，UPS房另有24 kW负荷。",
            "checks": [
              "主机房没有重复计入独立房间损耗",
              "余量是一个显式假设"
            ],
            "variation": {
              "task": "IT实际负荷增至720 kW，其他不变。",
              "hints": [
                "只替换IT项。",
                "维持同样10%假设。"
              ],
              "solution": [
                "新主机房需求=770 kW；规划目标=847 kW。"
              ]
            }
          },
          "practice": {
            "task": "校正一张过度计算的负荷表。",
            "givens": "教学数据：50柜双电源，每柜实际4 kW，两条电路铭牌各8 kW；灯光/人员/围护合计15 kW，新风10 kW；UPS在另室损耗12 kW。有人计算50×(8+8)+15+10+12=837 kW。",
            "hints": [
              "两路铭牌不是两份实际IT功率。",
              "先画主机房边界，再合计。"
            ],
            "solution": [
              "主机房IT=50×4=200 kW，计算负荷=200+15+10=225 kW。",
              "错误来自以两路额定容量代替耗电、又计入别室UPS损耗；837−225=612 kW是该算法的高估。",
              "未来增长和冗余应另列，不能以本次225 kW证明最终设计已足够。"
            ],
            "rubric": [
              "辨认两种重复/错界计量",
              "算出225 kW",
              "保留规划工况问题"
            ]
          },
          "decision": {
            "scenario": "冷通道一端进风29℃、另一端21℃，大厅平均25℃。在给定进风上限27℃的教学条件下该怎么判断？",
            "options": [
              {
                "text": "平均25℃，总体合格",
                "feedback": "局部进风超过约定上限，平均值不能抵消。"
              },
              {
                "text": "先把空调送风设定降低4K，再据大厅平均值验收",
                "feedback": "可能造成其他区域过冷，且仍未验证热点进风；应先核对分布与原因。"
              },
              {
                "text": "存在局部不合格，应检查机柜负荷与气流分布",
                "feedback": "正确，判据对应设备实际环境。"
              }
            ],
            "answer": 2
          },
          "retrieval": [
            {
              "q": "为什么全年需要制冷？",
              "a": "设备持续耗电形成热量，室外冷只是提供新的排热途径。"
            },
            {
              "q": "允许边界能否代替长期目标？",
              "a": "不能，长期目标还要考虑可靠性、能效和性能。"
            }
          ],
          "sourceTopics": [
            {
              "section": "4.2.1",
              "title": "数据中心环境要求",
              "pages": [
                104,
                106
              ],
              "treatment": "要求—测量—判据表及局部热点题"
            },
            {
              "section": "4.2.2",
              "title": "数据中心空调环境特点",
              "pages": [
                106,
                107
              ],
              "treatment": "显热、连续负荷和污染机制"
            },
            {
              "section": "4.2.3",
              "title": "数据中心负荷计算",
              "pages": [
                107,
                108
              ],
              "treatment": "完整主机房负荷与边界纠错"
            }
          ],
          "projectStep": {
            "task": "为100柜600 kW设施固定负荷边界。",
            "output": "可复用的650 kW教学冷负荷表。",
            "example": "沿示范采用IT600、其他50，规划余量10%另列为715 kW；以后算例若改变负荷必须说明。",
            "review": [
              "机柜实际负荷可不均",
              "UPS损耗位置明确"
            ]
          }
        },
        {
          "id": "4-3",
          "prerequisites": [
            "能量守恒；冷负荷与制冷电耗不同。"
          ],
          "objectives": [
            "读懂四类冷却拓扑及自然冷却模式",
            "定量计算水量与短时蓄冷，并识别冗余边界"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "系统形式不是设备名称排列"
            },
            {
              "type": "table",
              "caption": "四类系统把什么送到室外",
              "headers": [
                "形式",
                "输热路径",
                "适合讨论的条件",
                "主要代价"
              ],
              "rows": [
                [
                  "风冷直膨",
                  "制冷剂→室外冷凝器",
                  "分散、小规模、分期",
                  "冷媒距离与室外热岛"
                ],
                [
                  "水冷直膨",
                  "制冷剂→水/乙二醇→干冷器或塔",
                  "距离或自然冷却需求",
                  "增加泵、阀与换热"
                ],
                [
                  "风冷冷水",
                  "房间空气→冷冻水→室外机组",
                  "集中供冷、缺水环境",
                  "干球温度影响、室外换热面积"
                ],
                [
                  "水冷冷水",
                  "空气→冷冻水→冷机→冷却水→塔",
                  "较大规模、可用水源",
                  "水质、耗水、管网和控制"
                ]
              ]
            },
            {
              "type": "figure",
              "src": "assets/diagrams/ch04-water-path.svg",
              "alt": "冷冻水和冷却水两条不同循环通过冷水机组交换热量，旁列自然冷却和蓄冷路径",
              "caption": "首先找热的去向，再区分冷冻水与冷却水；图为教学原理拓扑。",
              "sourcePages": [
                110,
                118
              ],
              "width": 1000.0,
              "height": 520.0
            },
            {
              "type": "p",
              "text": "直膨末端含制冷循环，冷冻水末端主要通过盘管处理空气。水冷直膨中的水常服务冷凝侧，不能因名称里有“水冷”就把它当成冷冻水末端。乙二醇能帮助防冻，但比热、黏度和泵耗也改变。机械、混合、自然冷却依据环境与所需温差转换，阀门与控制必须保证预期路径确实可用。"
            },
            {
              "type": "heading",
              "text": "规模增加后，关键转向输配与控制"
            },
            {
              "type": "p",
              "text": "水冷冷水系统中，冷机负责提升排热温度，塔受室外湿球条件影响，开式塔的外界接触带来水质责任，闭式塔以更多换热和成本换取循环水隔离。板换可隔离回路并利用自然冷源。一次泵较简单但直接耦合冷机流量；二次泵更易分配不同流量需求，却增加泵、管路及控制。环网和隔离阀服务检修连续性，不能从多台冷机自动推导出完整路径容错。"
            },
            {
              "type": "formula",
              "text": "Q=ρcₚV̇ΔT；V蓄=Qt/(ρcₚΔT)",
              "explanation": "教学水参数ρ=1000 kg/m³、cₚ=4.186 kJ/(kg·K)。流量用m³/s、Q用kW、时间用s。蓄冷式假设有效混合/分层和温差均能利用，实际可用量需另核。"
            },
            {
              "type": "p",
              "text": "蓄冷解决“冷源恢复需要时间”的问题。在线蓄冷平时就在回路中，响应直接但增加阻力；备用蓄冷通过切换释放，控制与可用流量同样重要。冷源自控需要温度、流量、状态和告警来选择机组、泵、塔及模式，并在失效时保留可理解的行为。"
            },
            {
              "type": "table",
              "caption": "原书案例值得怎样读",
              "headers": [
                "案例事实",
                "可做的计算",
                "尚不能直接断言"
              ],
              "rows": [
                [
                  "第10章pp.283–284：4台2461 kW，3+1",
                  "3台名义合计7383 kW",
                  "与书列7427 kW差44 kW，需核对工况与统计口径"
                ],
                [
                  "同页供回水10–16℃",
                  "温差6 K可用于教学量纲检查",
                  "不能替代设备选型和真实流量表"
                ],
                [
                  "p.283蓄冷15 min，p.287出现15 h",
                  "建立原文冲突标记",
                  "不能选择更顺眼的数字当确定事实"
                ]
              ]
            },
            {
              "type": "heading",
              "text": "水冷冷水机组：容量相同也可能有不同运行边界"
            },
            {
              "type": "table",
              "caption": "原书4.3.4的压缩机与结构取舍",
              "headers": [
                "比较轴",
                "原理差异",
                "选型时追问"
              ],
              "rows": [
                [
                  "螺杆/离心",
                  "螺杆通过容积变化压缩；离心通过叶轮赋予动能再转成压力",
                  "容量、压比、部分负荷、维护与噪声，不只比额定COP"
                ],
                [
                  "离心单级/多级",
                  "多级分摊压缩过程，可配合中间过程改善工况",
                  "效率、喘振边界、结构复杂度与真实性能曲线"
                ],
                [
                  "开启/半封闭/封闭",
                  "电机与制冷回路的组合和冷却方式不同",
                  "轴封与检修、散热归属、泄漏与维护条件"
                ],
                [
                  "定频/变频",
                  "转速调节可改善部分负荷适应性",
                  "变频器损耗和谐波、最低有效转速、实际负荷分布"
                ]
              ]
            },
            {
              "type": "p",
              "text": "“数据中心专用”应被翻译成可验证条件。高温出水机组需按真实供回水与环境工况选型，不能沿用另一工况的名义冷量；快速重启需区分控制器恢复、机组获准启动与真正输出所需冷量，控制电源UPS只覆盖链条中的一段；变流量性能需要最小/最大流量及变化速率边界，不能从泵可以降频推导冷机也能任意降流量。原书给出的典型温度、时间和范围是当时示例，课程不把它们当通用产品保证。"
            },
            {
              "type": "table",
              "caption": "冷却塔与蓄冷还各有两个独立分类轴",
              "headers": [
                "分类轴",
                "选项",
                "看什么取舍"
              ],
              "rows": [
                [
                  "空气与水流向",
                  "横流/逆流",
                  "占地、噪声、水头与填料维护；不同型号仍需同工况比较"
                ],
                [
                  "循环水是否接触空气",
                  "开式/闭式",
                  "污染与水处理、增加盘管换热、干式运行条件"
                ],
                [
                  "蓄冷罐压力边界",
                  "开式/闭式",
                  "高程与系统压力、容积、热分层及可用温差"
                ],
                [
                  "蓄冷罐运行连接",
                  "在线/备用",
                  "平时水阻与切换复杂度，不能与开式/闭式混为一谈"
                ]
              ]
            },
            {
              "type": "p",
              "text": "板式换热器通过薄板和流道增加换热面积与扰动，允许较小逼近温差，但还要付出压降、污垢与清洗的代价。增加板片能够改变面积或流道组合，并不保证任何流量下都有相同换热效果。泵的端吸/双吸等结构选择应匹配流量、扬程和维护空间；一次与二次泵则属于系统拓扑选择，是不同层面的决策。"
            }
          ],
          "worked": {
            "title": "650 kW负荷需要多少水与蓄冷",
            "brief": "教学条件：负荷650 kW，供回水温差6 K，水参数按上式；希望获得10分钟理想热缓冲。",
            "steps": [
              {
                "title": "计算循环质量流量",
                "body": "把650 kJ/s除以每kg水可携带的热量。",
                "formula": "ṁ=650/(4.186×6)=25.88 kg/s"
              },
              {
                "title": "换成体积流量",
                "body": "每1000 kg约为1 m³。",
                "formula": "V̇=0.02588 m³/s=93.17 m³/h"
              },
              {
                "title": "计算缓冲能量",
                "body": "功率乘秒得到kJ。",
                "formula": "E=650×600=390000 kJ"
              },
              {
                "title": "算理想有效水量",
                "body": "每m³有效温差6K储存25116kJ。",
                "formula": "V=390000/25116=15.53 m³"
              }
            ],
            "result": "循环流量约93.2 m³/h，理想有效蓄冷水量15.5 m³；实际罐容、可利用温差、泵电源和切换还需独立确认。",
            "checks": [
              "93.17m³/h×1000/3600×4.186×6≈650kW",
              "蓄冷不是免费冷量，而是预先储存的短时能量"
            ],
            "variation": {
              "task": "若有效温差只有3K，要求仍10分钟。",
              "hints": [
                "功率时间不变。",
                "每m³储能减半。"
              ],
              "solution": [
                "需31.06 m³有效水量；同负荷循环流量亦约186.3 m³/h。"
              ]
            }
          },
          "practice": {
            "task": "审查一个蓄冷容量说明。",
            "givens": "教学数据：负荷800 kW，罐有效水量20 m³，有效温差5 K，ρ=1000，cₚ=4.186。供应方称可持续12分钟。",
            "hints": [
              "先算储能kJ。",
              "用储能除以kW得到秒。"
            ],
            "solution": [
              "E=20×1000×4.186×5=418600 kJ。",
              "t=418600/800=523.25s=8.72min，理想计算也达不到12min。",
              "12min所需有效水量=800×720/(1000×4.186×5)=27.52m³；还要验证输出流量、泵电源及实际可利用温差。"
            ],
            "rubric": [
              "得到8.72min",
              "不用总容积替代有效容积",
              "提出供冷路径核验"
            ]
          },
          "decision": {
            "scenario": "四台冷机满足3+1，但所有机组共用一条不可隔离的末端主管。怎样表述最准确？",
            "options": [
              {
                "text": "具备冷机设备备用，但主管故障仍可能中断服务",
                "feedback": "正确，冗余范围必须沿完整路径说明。"
              },
              {
                "text": "已经满足任何单点故障下连续供冷",
                "feedback": "把冷机冗余扩大成整个系统的容错能力。"
              },
              {
                "text": "主管正常时总容量充足，可将其视为只影响维修、不影响可用性",
                "feedback": "正常容量与故障覆盖是不同条件，主管破损或检修都可能使共同路径失效。"
              }
            ],
            "answer": 0
          },
          "retrieval": [
            {
              "q": "冷冻水与冷却水分别服务哪里？",
              "a": "前者连接末端与蒸发器，后者连接冷凝器与排热装置。"
            },
            {
              "q": "为什么还要给蓄冷泵保障电源？",
              "a": "储有热容量不代表能把冷水送到末端，输配需要可用动力。"
            }
          ],
          "sourceTopics": [
            {
              "section": "4.3.1",
              "title": "风冷直膨空调系统",
              "pages": [
                108,
                110
              ],
              "treatment": "四形式比较与分散系统约束"
            },
            {
              "section": "4.3.2",
              "title": "水冷直膨空调系统",
              "pages": [
                110,
                112
              ],
              "treatment": "水/乙二醇、三运行模式"
            },
            {
              "section": "4.3.3",
              "title": "风冷冷水空调系统",
              "pages": [
                112,
                114
              ],
              "treatment": "集中水输配与环境影响"
            },
            {
              "section": "4.3.4",
              "title": "水冷冷水空调系统",
              "pages": [
                114,
                118
              ],
              "treatment": "压缩机/级数/封闭形式/变频比较，实际工况、快启与变流量，塔/板换/泵、环网及两轴蓄冷比较和计算"
            },
            {
              "section": "4.3.5",
              "title": "冷源自控系统",
              "pages": [
                118,
                119
              ],
              "treatment": "状态、流量和模式切换接口"
            }
          ],
          "projectStep": {
            "task": "将650 kW教学负荷转换为水侧需求与恢复缓冲。",
            "output": "流量、有效蓄冷量及公共依赖表。",
            "example": "按6K得93.2m³/h，10min理想有效水量15.5m³；说明所有值是教学设定。",
            "review": [
              "与4-2边界一致",
              "同时核对泵和切换"
            ]
          }
        },
        {
          "id": "4-4",
          "prerequisites": [
            "显热由空气质量流量、比热与温升共同决定。"
          ],
          "objectives": [
            "计算机柜所需风量并解释旁路/回流",
            "比较房间、行列与机柜级送风"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "风量必须经过热源才有用"
            },
            {
              "type": "formula",
              "text": "Q≈ρ空气cₚV̇ΔT；V̇有效=(1−b)V̇总",
              "explanation": "本课ρ=1.2 kg/m³、cₚ=1.005 kJ/(kg·K)，b为教学定义的旁路比例。Q用kW时V̇为m³/s。"
            },
            {
              "type": "p",
              "text": "空调送出冷空气有两种浪费：旁路让冷空气未经服务器就回到空调；热回流让服务器吸入排出的热空气。前者消耗输送功却没带走设备热量，后者提高进风温度。增加总风量可能改变压力分布，却不能保证每柜等比例增加有效风量。EC风机提供调速能力，调速是否有效仍要用进风温度、风量与路径判断。"
            },
            {
              "type": "figure",
              "src": "assets/diagrams/ch04-air-path.svg",
              "alt": "冷通道到服务器到热通道的有效路径，另以虚线标出冷空气旁路和热空气回流",
              "caption": "封闭通道的作用是减少混合；并非把温度设定无限降低。",
              "sourcePages": [
                119,
                124
              ],
              "width": 1000.0,
              "height": 520.0
            },
            {
              "type": "table",
              "caption": "送风粒度与约束",
              "headers": [
                "形式",
                "作用路径",
                "关键审查"
              ],
              "rows": [
                [
                  "房间下送上回",
                  "架空地板→送风口→机柜→上部回风",
                  "地板净空、线缆阻力、开孔分配、地面保温"
                ],
                [
                  "房间上送前回",
                  "上送风口/风管→房间→前回风",
                  "风管余压、短路、适用热密度"
                ],
                [
                  "行列前送后回",
                  "邻近空调→封闭通道→机柜",
                  "模块化布置、单机能力和故障影响"
                ],
                [
                  "顶置/通道盘管",
                  "利用近源换热，部分依赖自然对流",
                  "气流稳定性、机柜上方水路和维护"
                ],
                [
                  "机柜微型空调",
                  "封闭机柜内循环",
                  "占U位、配套供电和单柜冗余"
                ],
                [
                  "冷水背板",
                  "服务器排热→背板→CDU水路",
                  "水源、控制、漏水及维修边界"
                ]
              ]
            },
            {
              "type": "p",
              "text": "靠近热源可以缩短路径、减少混合，但专用性随之提高。房间级的备用能力可能较容易跨柜共享，机柜级故障的影响更集中；反之房间级公共风路故障可能影响更多设备。原书的功率密度区间是当时技术示意，学习时应从所需风量与可达路径推导，而不是把某个kW数当成永恒分界。"
            }
          ],
          "worked": {
            "title": "一个12 kW机柜为何需要更多总风量",
            "brief": "教学条件：机柜12 kW，空气温升10 K，ρ=1.2、cₚ=1.005；当前有25%送风旁路。",
            "steps": [
              {
                "title": "计算有效风量",
                "body": "这是必须真正通过服务器的空气。",
                "formula": "V̇有效=12/(1.2×1.005×10)=0.995m³/s=3582m³/h"
              },
              {
                "title": "加入旁路",
                "body": "有效仅为总量的75%。",
                "formula": "V̇总=3582/0.75=4776m³/h"
              },
              {
                "title": "比较遏制后的需求",
                "body": "若旁路降低到5%，服务相同热负荷所需总量下降。",
                "formula": "V̇总新=3582/0.95=3770m³/h"
              }
            ],
            "result": "同样热负荷下，所需总风量约从4776降至3770m³/h，约下降21.1%；这不是直接保证同等百分比的节电。",
            "checks": [
              "有效风量始终3582m³/h",
              "总风量必须大于有效风量"
            ],
            "variation": {
              "task": "允许空气温升改为12 K，旁路保持5%。",
              "hints": [
                "按温差反比重新算有效量。",
                "再除0.95。"
              ],
              "solution": [
                "有效=2985m³/h；总量≈3142m³/h，同时必须确认设备进风与允许温升满足条件。"
              ]
            }
          },
          "practice": {
            "task": "比较两种气流方案。",
            "givens": "教学：机柜18 kW、允许温升12 K，ρ=1.2、cₚ=1.005。A旁路20%，B旁路8%；两者都能保证相同进风条件。",
            "hints": [
              "先算同一个有效风量。",
              "分别除0.8和0.92。"
            ],
            "solution": [
              "有效风量=18/(1.206×12)×3600=4478m³/h。",
              "A总量≈5597m³/h，B≈4867m³/h，B少约730m³/h。",
              "结果只比较风量；要比较电耗还需风机效率、压差及实际工作点。"
            ],
            "rubric": [
              "两方案有效量一致",
              "不给出未经证实的节电百分比",
              "解释旁路与回流不同"
            ]
          },
          "decision": {
            "scenario": "热点出现后，某方案增加冷机容量却保持原有送风口和障碍物。最可能遗漏什么？",
            "options": [
              {
                "text": "只需核对新增冷机的额定COP与冷量",
                "feedback": "名义冷量无法证明有效空气送到热点。"
              },
              {
                "text": "末端有效风量与冷热回流",
                "feedback": "正确，新增总冷量不保证到达机柜。"
              },
              {
                "text": "只需核对机房平均回风温度是否下降",
                "feedback": "平均回风下降仍可能伴随局部回流，需观察机柜进风和有效风量。"
              }
            ],
            "answer": 1
          },
          "retrieval": [
            {
              "q": "为什么下送风需要关注地板下线缆？",
              "a": "它们改变阻力和风量分配，可能造成局部缺风。"
            },
            {
              "q": "冷水背板的CDU解决什么？",
              "a": "在分配、调节、监测等方面管理背板与水源之间的关系。"
            }
          ],
          "sourceTopics": [
            {
              "section": "4.4.1",
              "title": "空调风机",
              "pages": [
                119,
                120
              ],
              "treatment": "EC调节能力与有效风量"
            },
            {
              "section": "4.4.2",
              "title": "房间级送风",
              "pages": [
                120,
                121
              ],
              "treatment": "下送上回、上送前回比较"
            },
            {
              "section": "4.4.3",
              "title": "行列级送风",
              "pages": [
                121,
                123
              ],
              "treatment": "前送后回、顶置及通道盘管"
            },
            {
              "section": "4.4.4",
              "title": "机柜级送风",
              "pages": [
                123,
                124
              ],
              "treatment": "微型空调、CDU与冷水背板"
            }
          ],
          "projectStep": {
            "task": "把100柜分成80柜×5kW与20柜×10kW，总IT仍600kW，分别计算风量。",
            "output": "两区有效风量表。",
            "example": "在10K温升下，5kW柜约1493m³/h，10kW柜约2985m³/h；不能给两区相同送风配额。",
            "review": [
              "两区功率相加600kW",
              "风量基于各柜而非平均"
            ]
          }
        },
        {
          "id": "4-5",
          "prerequisites": [
            "4-1的含湿量、焓和露点。"
          ],
          "objectives": [
            "计算加湿/除湿质量负荷",
            "根据设备原理比较湿度控制方式"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "先用质量守恒决定加多少水"
            },
            {
              "type": "p",
              "text": "湿度控制的第一问是水蒸气从哪里来、往哪里去。新风与渗漏将室外水分带入，材料和人员也可能贡献水分；干冷季节则可能需要补湿。室外相对湿度高不保证含湿量高，因为它的温度也可能很低。采用干空气流量和含湿量差，才能将湿度要求变为kg/h。"
            },
            {
              "type": "formula",
              "text": "ṁ水=ṁ干空气(w目标−w入口)",
              "explanation": "正值表示需加湿，负值表示需要排除水分；式中w用kg/kg干空气。"
            },
            {
              "type": "table",
              "caption": "原书加湿方式的选择问题",
              "headers": [
                "原理",
                "典型方式",
                "控制与维护约束"
              ],
              "rows": [
                [
                  "蒸气加入，近似等温",
                  "电极、红外、电热、干蒸气",
                  "电极依赖导电率；蒸发盘/加热表面结垢；蒸气源条件"
                ],
                [
                  "液水蒸发，近似等焓",
                  "湿膜、喷水",
                  "湿膜状态、微生物、排水和水处理"
                ],
                [
                  "细雾进入气流再蒸发",
                  "超声波、高压喷雾",
                  "雾滴、水质、喷嘴及未蒸发水的控制"
                ],
                [
                  "机械雾化",
                  "离心加湿",
                  "粒径与均匀性、精度，非所有场景适用"
                ]
              ]
            },
            {
              "type": "p",
              "text": "等温加湿仍需要能量把水变成蒸气，只是空气干球变化相对较小；等焓过程从空气显热取得蒸发所需能量，所以加湿伴随降温。红外、电极、电热不是相同设备的不同名称，它们对导电率、结垢、成本和控制精度的要求不同。"
            },
            {
              "type": "heading",
              "text": "除湿与提高水温可能相互牵制"
            },
            {
              "type": "p",
              "text": "冷却除湿要求盘管表面低于露点。原书介绍减少有效蒸发面积或降低风量以增强凝结；这会同时改变显热处理和气流。提高冷冻水温可以提高系统能效，却可能让盘管不再具备足够除湿能力。独立除湿能把目标分开，但也引入自己的电耗和排热。不能只因室温合格就省略湿负荷检查。"
            }
          ],
          "worked": {
            "title": "加湿负荷与等焓降温",
            "brief": "教学：干空气流量2kg/s，w由0.004增到0.007；取汽化潜热2500kJ/kg、空气比热1.005kJ/(kg·K)，忽略其他热量。",
            "steps": [
              {
                "title": "水量",
                "body": "含湿量增加0.003。",
                "formula": "ṁ水=2×0.003=0.006kg/s=21.6kg/h"
              },
              {
                "title": "汽化能量",
                "body": "相变需要能量，无论采用哪种方式都不能忽略。",
                "formula": "Q潜=0.006×2500=15kW"
              },
              {
                "title": "等焓近似的温降",
                "body": "假设这15kW全部取自空气显热。",
                "formula": "ΔT≈15/(2×1.005)=7.46K"
              }
            ],
            "result": "约需21.6kg/h水；若近似绝热蒸发，空气可能降温约7.5K，实际应通过完整湿空气过程核对。",
            "checks": [
              "质量流量与含湿量单位一致",
              "此能量不是电热加湿器的精确输入功率"
            ],
            "variation": {
              "task": "若改为蒸气加湿并有90%供能效率，估算相变部分电输入。",
              "hints": [
                "15kW是有用相变能。",
                "输入除以效率。"
              ],
              "solution": [
                "相变部分电输入约16.67kW；水预热、散热等未计，所以不能作为厂家额定功率。"
              ]
            }
          },
          "practice": {
            "task": "计算除湿量及为什么不能只看显热。",
            "givens": "教学：流量3kg/s，入口w=0.012、出口w=0.009；取潜热2500kJ/kg。供冷温度提升后，给定盘管表面17℃，空气露点15℃。",
            "hints": [
              "先算需移走的水。",
              "表面高于露点时不具备该凝结条件。"
            ],
            "solution": [
              "需除水=3×0.003=0.009kg/s=32.4kg/h；对应潜热约22.5kW。",
              "17℃高于15℃露点，该表面状态不能通过凝结完成目标，虽然可能仍有显热冷却。",
              "可比较独立湿度处理或调整盘管工况，但需要同时重新计入能耗与排热。"
            ],
            "rubric": [
              "算出32.4kg/h与22.5kW",
              "区分目标除湿量与实际除湿能力",
              "给出耦合分析"
            ]
          },
          "decision": {
            "scenario": "要求低电耗加湿，方案选湿膜后完全删除送风温度核验。问题在于？",
            "options": [
              {
                "text": "湿膜出口相对湿度相同，说明出风温度也相同",
                "feedback": "同一相对湿度可以对应不同温度和含湿量。"
              },
              {
                "text": "等焓加湿会增加含湿量并降低干球温度",
                "feedback": "正确，省去直接加热可能改变送风状态。"
              },
              {
                "text": "湿膜主要消耗水，空气焓不变就意味着干球温度不变",
                "feedback": "等焓过程仍可把显热转为潜热，干球温度下降。"
              }
            ],
            "answer": 1
          },
          "retrieval": [
            {
              "q": "独立除湿为什么不必然节能？",
              "a": "要看全系统原本为了除湿付出的代价，并计入新增设备输入与排热。"
            },
            {
              "q": "电极加湿为何不能忽略水导电率？",
              "a": "电流通过水产生热量，导电条件直接影响工作。"
            }
          ],
          "sourceTopics": [
            {
              "section": "4.5.1",
              "title": "加湿方式",
              "pages": [
                124,
                126
              ],
              "treatment": "等温/等焓、各加湿方法比较与水量能量算例"
            },
            {
              "section": "4.5.2",
              "title": "除湿方式",
              "pages": [
                126,
                127
              ],
              "treatment": "露点、两类盘管方法与独立湿度控制"
            }
          ],
          "projectStep": {
            "task": "给600kW设施另列新风湿负荷，不用IT功率估计湿度需求。",
            "output": "一份湿负荷假设卡。",
            "example": "设干空气流量2kg/s、含湿量差0.003，则湿负荷21.6kg/h；与600kW显热分列。",
            "review": [
              "单位kg/h",
              "不把相对湿度直接相减"
            ]
          }
        },
        {
          "id": "4-6",
          "prerequisites": [
            "蒸发只带走水分时，溶解物会在剩余水中浓缩。"
          ],
          "objectives": [
            "区别软化、除盐与设备适配",
            "由水和溶解物平衡计算补水与排污"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "水质要求来自设备机理"
            },
            {
              "type": "p",
              "text": "软化主要减少易形成水垢的硬度组分，并不等于除去全部溶解物。反渗透进一步降低离子等成分，也改变导电率；这可能适合喷雾和某些电热设备，却不能不加核验地套入电极加湿。原书比较离子交换、反渗透和物理处理，课程保留“设备需要怎样的水”这个方向，不把个别理想化的免维护说法当成保证。"
            },
            {
              "type": "table",
              "caption": "不同回路为何需要不同水管理",
              "headers": [
                "回路",
                "主要变化",
                "关注证据"
              ],
              "rows": [
                [
                  "加湿水",
                  "蒸发、结垢及电导率变化",
                  "导电率、硬度、排水和设备要求"
                ],
                [
                  "闭式冷冻水",
                  "补水、腐蚀、杂质及微量泄漏",
                  "水质基线、补水趋势、pH等适用指标"
                ],
                [
                  "开式冷却水",
                  "蒸发浓缩、外界污染、微生物",
                  "补排水、导电率、污垢与换热趋势"
                ]
              ]
            },
            {
              "type": "heading",
              "text": "用质量守恒看浓缩倍数"
            },
            {
              "type": "formula",
              "text": "M=E+B+D；C=M/(B+D)；B=E/(C−1)−D",
              "explanation": "稳态教学模型：M补水、E蒸发、B排污、D漂水，单位同为m³/h；C为循环水/补水中保守溶解物浓度比。假设蒸发不带盐，排污与漂水携带循环水浓度。"
            },
            {
              "type": "p",
              "text": "提高浓缩倍数可以减少排污，但并非越高越好：溶解物浓缩会改变结垢、腐蚀和微生物条件。反过来，持续大排污虽降低浓度，却消耗水资源和处理成本。电子/物理处理存在适用边界；缓蚀、阻垢、清洗、杀菌灭藻和净化针对的问题也不同。不能用一种药剂或一个电导率值声称全部问题解决。"
            },
            {
              "type": "p",
              "text": "水处理与制冷能耗之间通过换热表面相连。污染层增加热阻，冷凝侧可能需要更高温差和压力才排出同一份热量；最终能效下降甚至保护停机。因此水质趋势应与供回水温差、流量、压力和机组负载一起解释。计算课只建立质量平衡，具体化学控制由专业水处理方案确定。"
            }
          ],
          "worked": {
            "title": "开式冷却水的补排水平衡",
            "brief": "教学：蒸发E=1.2m³/h，漂水忽略，目标浓缩倍数C=4。",
            "steps": [
              {
                "title": "写溶解物平衡",
                "body": "进入的溶解物随排污带出。",
                "formula": "M×c补=B×(4c补)，所以M=4B"
              },
              {
                "title": "写水量平衡",
                "body": "蒸发与排污均需补回。",
                "formula": "M=1.2+B"
              },
              {
                "title": "联立求解",
                "body": "4B=1.2+B。",
                "formula": "B=0.4m³/h；M=1.6m³/h"
              }
            ],
            "result": "理论需补水1.6、排污0.4m³/h；水质允许性不能由这一平衡式独立证明。",
            "checks": [
              "1.6=1.2+0.4",
              "补水盐通量等于排污盐通量"
            ],
            "variation": {
              "task": "若C降到3且其他不变。",
              "hints": [
                "B=E/(C−1)。",
                "再加蒸发求M。"
              ],
              "solution": [
                "B=0.6m³/h，M=1.8m³/h；每天补水增加4.8m³。"
              ]
            }
          },
          "practice": {
            "task": "考虑漂水后重算。",
            "givens": "教学：E=2.0m³/h、C=5、D=0.05m³/h。",
            "hints": [
              "先求B+D。",
              "补水是E+B+D。"
            ],
            "solution": [
              "B+D=2/(5−1)=0.5m³/h，因此B=0.45m³/h。",
              "M=2+0.45+0.05=2.5m³/h；校核M/(B+D)=5。",
              "如果误把漂水当纯蒸发，会错算溶解物带出与排污需求。"
            ],
            "rubric": [
              "算出0.45和2.5",
              "溶解物平衡解释成立",
              "不把计算浓缩倍数当水质合格证"
            ]
          },
          "decision": {
            "scenario": "为电极加湿器换用反渗透水，水垢减少但加湿不足。优先核查什么？",
            "options": [
              {
                "text": "先按额定功率核对加湿器电源容量",
                "feedback": "电源条件需要核验，但本题唯一变化是水质，应先核对电极所需导电率。"
              },
              {
                "text": "反渗透减少结垢，应先把故障归因于湿度探头",
                "feedback": "减少结垢不能保证电极加湿适配；过低导电率也会影响产汽。"
              },
              {
                "text": "设备规定的导电率与实际水质是否匹配",
                "feedback": "正确，处理方式需要和工作原理一致。"
              }
            ],
            "answer": 2
          },
          "retrieval": [
            {
              "q": "为什么蒸发导致浓缩？",
              "a": "水以蒸气离开，主要溶解物留在回路。"
            },
            {
              "q": "浓缩倍数提高有什么双向影响？",
              "a": "减少排污补水的同时增加水质控制压力。"
            }
          ],
          "sourceTopics": [
            {
              "section": "4.6.1",
              "title": "加湿水处理",
              "pages": [
                127,
                128
              ],
              "treatment": "软化、反渗透与电导率适配"
            },
            {
              "section": "4.6.2",
              "title": "循环水处理",
              "pages": [
                128,
                130
              ],
              "treatment": "开闭式回路、物理/化学处理分类及水量平衡"
            }
          ],
          "projectStep": {
            "task": "给冷却方案增加水资源账。",
            "output": "蒸发、漂水、排污与补水四项。",
            "example": "采用本题E1.2、C4作为教学假设，每日补水38.4m³；这不是600kW自动对应的真实用水量。",
            "review": [
              "参数与功率关系不臆造",
              "明确水质约束"
            ]
          }
        },
        {
          "id": "4-7",
          "prerequisites": [
            "区分循环风量与新风量；掌握焓差负荷。"
          ],
          "objectives": [
            "将通风目标转换为流量与热湿代价",
            "区分日常、工艺和特殊工况通风"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "新风不是越多越好，也不是越少越好"
            },
            {
              "type": "p",
              "text": "新风首先满足人员空气需求和建筑压差；通过受控送排风维持微正压，有助减少未处理空气从缝隙侵入。两项要求取控制性条件，而不是无理由叠加。原书给出当时标准与经验数值，本课把它们转化为可替换的题设参数。循环风负责搬运大部分IT热量，新风则还引入室外热湿和污染负荷，不能把两者混同。"
            },
            {
              "type": "formula",
              "text": "V新=max(V人员,V压差)；Q新=ṁ干空气(h外−h目标)",
              "explanation": "第一式用于本课已给定两项需求的比较。压差所需流量实际受渗漏与排风影响，不能仅用房间体积确定。"
            },
            {
              "type": "table",
              "caption": "房间不同，通风任务也不同",
              "headers": [
                "区域",
                "主要目标",
                "需要联动的对象"
              ],
              "rows": [
                [
                  "主机房",
                  "人员空气、正压与洁净",
                  "过滤、温湿处理、压差"
                ],
                [
                  "配电/电池房",
                  "余热或特定气体风险",
                  "设备状态、检测与适用风险分类"
                ],
                [
                  "柴油机房",
                  "平时换气与运行燃烧/冷却",
                  "机组工况、进排风和消声"
                ],
                [
                  "油箱/钢瓶间",
                  "特定泄漏与安全要求",
                  "探测、消防、通风方案"
                ],
                [
                  "冷水机房",
                  "平时散热与制冷剂异常场景",
                  "制冷剂检测与专用应急方案"
                ]
              ]
            },
            {
              "type": "p",
              "text": "过滤器效率与压差都重要：效率不足无法改善污染，积尘过多又减少有效风量。新风若以较低露点送入，位置与分布会影响机柜进风，不能把一股冷湿气流直接冲向设备就视作负荷处理完成。平时通风、机组工艺通风、事故通风和气体灭火后通风是不同状态，复用设施时必须明确切换边界；具体防爆和消防要求由项目专业设计确认。"
            }
          ],
          "worked": {
            "title": "新风量与新风冷负荷",
            "brief": "教学条件：现场10人，每人新风40m³/h；压差分析给定需600m³/h。取ρ=1.2kg/m³近似干空气质量密度，室外焓70、目标焓45kJ/kg。",
            "steps": [
              {
                "title": "确定控制性流量",
                "body": "人员需要400，压差需要600。",
                "formula": "V新=max(400,600)=600m³/h"
              },
              {
                "title": "换算质量流量",
                "body": "用秒保持与kW一致。",
                "formula": "ṁ=600×1.2/3600=0.2kg/s"
              },
              {
                "title": "计算负荷",
                "body": "焓差25kJ/kg。",
                "formula": "Q新=0.2×25=5kW"
              }
            ],
            "result": "本题新风量600m³/h，对应约5kW处理负荷；不能把流量当成600kW或与循环风量直接等同。",
            "checks": [
              "单位m³/h先除3600",
              "控制项选最大值"
            ],
            "variation": {
              "task": "人数增至20，压差要求不变。",
              "hints": [
                "人员量变为800。",
                "按相同焓差重算。"
              ],
              "solution": [
                "新风800m³/h，质量流量约0.2667kg/s，冷负荷约6.67kW。"
              ]
            }
          },
          "practice": {
            "task": "分析密封改善能减少什么。",
            "givens": "教学：人员最低500m³/h，原压差需求900，密封改善后降至600；ρ=1.2，外内焓差30kJ/kg。",
            "hints": [
              "分别取两阶段最大值。",
              "同样焓差下负荷正比流量。"
            ],
            "solution": [
              "原新风900m³/h、负荷9kW；改善后600m³/h、负荷6kW。",
              "减少300m³/h和3kW处理负荷，但不能继续降到500以下；压差及空气质量仍须验证。",
              "密封减少无组织渗漏，不意味着取消人员新风。"
            ],
            "rubric": [
              "算出9与6kW",
              "保留两个约束",
              "不将新风与循环风混算"
            ]
          },
          "decision": {
            "scenario": "为省能耗把机房新风关闭，仍有大量循环风。哪项判断正确？",
            "options": [
              {
                "text": "循环风大，所以正压与人员需求自然满足",
                "feedback": "循环风主要在室内循环，不能自动补足外部空气。"
              },
              {
                "text": "应分别核对人员与压差，循环风不能代替新风",
                "feedback": "正确，两种风量任务不同。"
              },
              {
                "text": "只按人员呼吸量恢复新风，压差由循环风机保证",
                "feedback": "循环风不能补足建筑边界泄漏的质量，需要单独校核压差需求。"
              }
            ],
            "answer": 1
          },
          "retrieval": [
            {
              "q": "新风与循环风最根本差别？",
              "a": "前者跨越室内外边界，后者主要在室内搬运热量。"
            },
            {
              "q": "压差需求为何不能只查一个换气次数？",
              "a": "它与建筑泄漏、排风、门状态等有关。"
            }
          ],
          "sourceTopics": [
            {
              "section": "4.7.1",
              "title": "新风系统",
              "pages": [
                130,
                131
              ],
              "treatment": "人员/压差、过滤、热湿与定量新风负荷"
            },
            {
              "section": "4.7.2",
              "title": "送排风系统",
              "pages": [
                131,
                132
              ],
              "treatment": "辅助房间、工艺与灾后通风状态矩阵"
            }
          ],
          "projectStep": {
            "task": "建立教学设施的新风需求假设和处理负荷。",
            "output": "人员—压差—热湿三项表。",
            "example": "按10人和600m³/h压差需求，可得600m³/h；若焓差25则约5kW，需纳入4-2的新风项。",
            "review": [
              "不重复增加原20kW项",
              "说明覆盖或替换关系"
            ]
          }
        },
        {
          "id": "4-8",
          "prerequisites": [
            "COP、部分负荷、空气/水输送和一致计量边界。"
          ],
          "objectives": [
            "计算全年分模式能耗",
            "识别单机效率改善被其他耗能抵消的情形"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "先固定服务，再比较能耗"
            },
            {
              "type": "p",
              "text": "节能比较必须先固定IT负荷、允许进风环境和连续运行要求。提高送风或冷冻水温可能改善COP和延长自然冷却，但服务器风机也可能更耗电；减少泵流量可能增加末端风机功。若方案改变了服务条件，只比较电表下降就会误判。原书在相似律后立即提出这一反例，是本章最有价值的推理转折。"
            },
            {
              "type": "formula",
              "text": "P₂/P₁≈(n₂/n₁)³；E年=Σ(P模式×t模式)",
              "explanation": "第一式是相似条件下的理想近似，不含效率与系统工作点改变；第二式按kW×h得到kWh，要求每段时间与工况明确。"
            },
            {
              "type": "table",
              "caption": "自然冷源方案把代价放在哪里",
              "headers": [
                "形式",
                "优势机制",
                "新增边界"
              ],
              "rows": [
                [
                  "直接新风",
                  "减少中间换热",
                  "污染过滤、湿度与气候"
                ],
                [
                  "间接空气换热/转轮",
                  "室内外气流分离",
                  "体积、换热温差、建筑协同"
                ],
                [
                  "热管/氟泵",
                  "利用相变和温差，减少压缩机工作",
                  "驱动力、施工、脏堵与换热条件"
                ],
                [
                  "直接/间接蒸发",
                  "利用汽化潜热",
                  "湿球条件、水耗、水处理与芯体"
                ],
                [
                  "直接/间接水源",
                  "利用较稳定低温水源",
                  "水质、环境影响与可获得性"
                ]
              ]
            },
            {
              "type": "p",
              "text": "“自然”表示采用了环境温差，不表示风机、水泵、过滤和控制都不耗能。机械、混合和自然模式在全年占比不同，不能用最好时刻的功率乘全年小时。计算时还要防止统计边界变化，例如把新增水泵电耗从空调分项移走而得到虚假的COP提升。"
            },
            {
              "type": "table",
              "caption": "教学同负荷实测比较",
              "headers": [
                "方案",
                "冷机kW",
                "泵kW",
                "塔kW",
                "末端kW",
                "合计"
              ],
              "rows": [
                [
                  "A",
                  "100",
                  "20",
                  "10",
                  "30",
                  "160"
                ],
                [
                  "B泵降频",
                  "101",
                  "12",
                  "10",
                  "42",
                  "165"
                ],
                [
                  "C协同优化",
                  "94",
                  "15",
                  "11",
                  "28",
                  "148"
                ]
              ]
            },
            {
              "type": "p",
              "text": "B的泵少耗8kW，但冷机与末端合计多耗13kW，总量反增5kW。C并非每个部件都最低，却以整体148kW优于A。更高冷却塔功耗可能换来冷机更大收益，所以看单项排行榜无法选出系统最优点。"
            }
          ],
          "worked": {
            "title": "按全年模式计算节能",
            "brief": "教学：相同冷负荷与环境条件，机械模式2000h×180kW，混合3000h×120kW，自然3760h×55kW。基线全年8760h×180kW。",
            "steps": [
              {
                "title": "分别计算",
                "body": "分时段乘实际模式输入。",
                "formula": "E=360000+360000+206800=926800kWh"
              },
              {
                "title": "计算同边界基线",
                "body": "基线假设仅用于教学比较。",
                "formula": "E基=8760×180=1576800kWh"
              },
              {
                "title": "计算节约",
                "body": "先求差，再除基线。",
                "formula": "ΔE=650000kWh；节约率=41.22%"
              }
            ],
            "result": "教学条件下约节约65万kWh/年；实际模式小时与负荷须由当地气象、系统和运行数据确定。",
            "checks": [
              "时数合计8760",
              "所有模式功率包括同样设备边界"
            ],
            "variation": {
              "task": "若自然模式还漏计一台8kW泵。",
              "hints": [
                "只在3760h补计。",
                "减去新增能耗。"
              ],
              "solution": [
                "漏计30080kWh，修正E=956880kWh，节约619920kWh，约39.32%。"
              ]
            }
          },
          "practice": {
            "task": "评估一个泵节能报告。",
            "givens": "教学：泵原20kW，新转速为原80%，假设相似律成立；末端增加12kW，冷机增加1kW，其余不变。",
            "hints": [
              "先算泵新功率。",
              "再将转移耗能相加。"
            ],
            "solution": [
              "泵新功率=20×0.8³=10.24kW，局部省9.76kW。",
              "系统净变化=−9.76+12+1=+3.24kW，反而增加。",
              "真实验证仍需同负荷、同环境及有效流量，不能仅用相似律宣称现场效果。"
            ],
            "rubric": [
              "正确使用立方",
              "得到总量增加3.24kW",
              "说明比较条件"
            ]
          },
          "decision": {
            "scenario": "C方案塔耗比A高1kW但冷机少6kW，其余也变化。该如何选择？",
            "options": [
              {
                "text": "先将塔功率下降作为节能验收的必要条件",
                "feedback": "局部功率可上升而全站更省，验收边界应覆盖系统。"
              },
              {
                "text": "只按冷机COP选C",
                "feedback": "仍需包含其他设备和约束。"
              },
              {
                "text": "比较同服务条件下全系统输入与有效工况",
                "feedback": "正确，整体和约束都成立才可比较。"
              }
            ],
            "answer": 2
          },
          "retrieval": [
            {
              "q": "IPLV等部分负荷指标为何值得关注？",
              "a": "数据中心不总在满载，运行时间分布影响长期能耗。"
            },
            {
              "q": "提高温度为什么需要观察IT？",
              "a": "IT风机与设备效率可能随环境变化，设施省电未必等于总量省电。"
            }
          ],
          "sourceTopics": [
            {
              "section": "4.8.1",
              "title": "主要节能措施",
              "pages": [
                132,
                133
              ],
              "treatment": "升温、自然冷却时数、变频相似律与系统反例"
            },
            {
              "section": "4.8.2",
              "title": "新型系统形式",
              "pages": [
                133,
                135
              ],
              "treatment": "五类自然冷源、比较表及全年分模式算例"
            }
          ],
          "projectStep": {
            "task": "给600kW设施保留一张统一边界的节能对比表。",
            "output": "冷机/泵/塔/末端/IT五分项。",
            "example": "以A/B/C教学数据测试报告是否隐藏转移耗能；实际项目不直接沿用小时和功率。",
            "review": [
              "环境与IT工作量一致",
              "年时数加总正确"
            ]
          }
        },
        {
          "id": "4-9",
          "prerequisites": [
            "水侧热平衡、能效与传感器基本意义。"
          ],
          "objectives": [
            "从多参数趋势提出可检验故障假设",
            "区分异常证据、原因推测与维护后验证"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "维护对象是一条因果链"
            },
            {
              "type": "p",
              "text": "冷机的电气、油路、水路、机械和控制不是五张互不相干的清单。水路污垢会增加换热阻力，可能抬高冷凝压力和电耗；流量不足会改变温差；测温漂移又会制造虚假的能效变化。真正的诊断从“哪些量一起变化、哪些保持不变”开始，再选择能够区分假设的下一份证据。"
            },
            {
              "type": "table",
              "caption": "原书维护范围与可观察后果",
              "headers": [
                "设备",
                "退化途径",
                "应联看的资料"
              ],
              "rows": [
                [
                  "冷水机组",
                  "结垢、油路/机械/电气状态、控制漂移",
                  "负荷、流量、温差、压力、电功率"
                ],
                [
                  "精密空调",
                  "过滤堵塞、风机异常、加湿状态、传感器偏差",
                  "压差、风量、进回风、校验记录"
                ],
                [
                  "冷却塔",
                  "填料、水位、风机及结构状态",
                  "湿球、风机状态、水质、进出水"
                ],
                [
                  "循环泵",
                  "密封、振动、电机与性能偏移",
                  "压差、流量、转速、温度"
                ],
                [
                  "板换",
                  "污垢降低传热",
                  "两侧流量、温度与压差"
                ]
              ]
            },
            {
              "type": "heading",
              "text": "先排除比较条件变化"
            },
            {
              "type": "p",
              "text": "耗电上升未必是故障：天气更热、负荷增加或自然冷却退出都可能解释。需要按相近负荷和环境分组比较；仪表时间不同也可能拼成并不存在的瞬态。趋势表应保留时间、运行模式、机组组合和传感器质量标记，才能避免凭单点直觉更换设备。"
            },
            {
              "type": "p",
              "text": "维护闭环包含发现、核验、专业处置和同条件复测。传感器校正不只是仪表工作，它决定控制器是否在正确目标上优化。下面的任务不要求读者操作设备，而要求在给定观测中提出主假设、竞争假设和能够改变判断的证据；这比机械列出“定期清洗”更接近实际推理。"
            }
          ],
          "worked": {
            "title": "同负荷下能耗为何上升",
            "brief": "教学记录：两次均650kW冷量、相同室外湿球、冷冻水流量和机组组合。A电输入130kW、冷凝器两侧换热接近温差3K；B电输入150kW、接近温差6K；水质记录近期恶化。",
            "steps": [
              {
                "title": "量化效率变化",
                "body": "同负荷才允许直接比较COP。",
                "formula": "COP_A=650/130=5.00；COP_B=650/150=4.33"
              },
              {
                "title": "连接证据",
                "body": "相同环境下换热所需温差上升、又有水质变化，支持换热表面污垢的假设。"
              },
              {
                "title": "保留竞争解释",
                "body": "温度探头偏差、冷却水流量变化也可能造成类似现象，需要校验和独立流量资料区分。"
              },
              {
                "title": "定义闭环",
                "body": "处置后在相近工况复测温差与功率，而非只看报警消失。"
              }
            ],
            "result": "能耗增20kW、COP下降约13.3%；污垢是有证据的候选原因，尚非已证明唯一原因。",
            "checks": [
              "比较负荷与环境一致",
              "COP下降与输入增加方向相符"
            ],
            "variation": {
              "task": "如果B的冷量实际为750kW。",
              "hints": [
                "重算COP。",
                "原来的同负荷前提被破坏。"
              ],
              "solution": [
                "B的COP=750/150=5，与A相同；原先“效率下降”结论不成立，仍需另查接近温差变化。"
              ]
            }
          },
          "practice": {
            "task": "从过滤器趋势中区分问题。",
            "givens": "教学：同转速下，一周前过滤器压差80Pa、送风5000m³/h、机柜进风25℃；现在压差160Pa、送风4200、进风28℃；IT功率与回风温度基本不变。备用压差表显示158Pa。",
            "hints": [
              "把压差与流量反向变化联系起来。",
              "备用表帮助区分单一传感器故障，但仍不是全部证明。"
            ],
            "solution": [
              "过滤阻力上升是主要候选：同转速流量降低，同时进风升高。",
              "备用表接近160Pa降低了单个压差传感器漂移的可能；还需核对风路状态、风机性能与过滤器记录。",
              "参考成果：记录专业检查/维护前后同工况压差、风量和进风温度，不能只提高风机转速后关闭问题。"
            ],
            "rubric": [
              "说明至少一个竞争解释",
              "使用给定证据而非猜测",
              "给出维护后可比较指标"
            ]
          },
          "decision": {
            "scenario": "冷机电耗增加，但当天负荷与湿球温度都上升。能否直接认定结垢？",
            "options": [
              {
                "text": "不能，先按工况归一或找可比时段",
                "feedback": "正确，比较条件改变足以影响能耗。"
              },
              {
                "text": "按电表增加的kW直接换算成结垢损失",
                "feedback": "负荷和湿球温度均影响电耗，差值不能全归于结垢。"
              },
              {
                "text": "只要当日COP低于昨日，就足以认定结垢",
                "feedback": "COP也随工况改变，需要可比条件及其他换热证据。"
              }
            ],
            "answer": 0
          },
          "retrieval": [
            {
              "q": "趋势判断为何要保留运行模式？",
              "a": "自然与机械模式输入不同，不能混成一条不分条件的效率曲线。"
            },
            {
              "q": "维护完成与问题关闭有何区别？",
              "a": "完成动作不等于性能恢复，需要复测证据。"
            }
          ],
          "sourceTopics": [
            {
              "section": "4.9",
              "title": "主要设备日常维护",
              "pages": [
                135,
                137
              ],
              "treatment": "冷机五系统、精密空调、塔、泵与板换的因果诊断与复测"
            }
          ],
          "projectStep": {
            "task": "给教学设施建立首月基线，不凭笔记字数标记掌握。",
            "output": "负荷、天气、模式、流量、温差、能耗与质量标记模板。",
            "example": "以650kW同工况记录COP5.0为示例基线，后续变化先检查边界与传感器。",
            "review": [
              "至少两个竞争假设",
              "关闭必须有复测"
            ]
          }
        }
      ],
      "quiz": [
        {
          "question": "混合空气新风25%，新风w=0.018、回风w=0.010，混合含湿量是多少？",
          "options": [
            {
              "text": "0.014",
              "feedback": "这是各占一半的错误平均。"
            },
            {
              "text": "0.012",
              "feedback": "正确，0.25×0.018+0.75×0.010。"
            },
            {
              "text": "0.011",
              "feedback": "这是两端等权平均；本题新风比例不是50%。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "4-1"
          ]
        },
        {
          "question": "冷量600kW、压缩机输入120kW，忽略其他散热，冷凝器排热多少？",
          "options": [
            {
              "text": "600kW",
              "feedback": "遗漏输入功。"
            },
            {
              "text": "480kW",
              "feedback": "输入功不是从热量中减去。"
            },
            {
              "text": "720kW",
              "feedback": "正确，排热=吸热+输入功。"
            }
          ],
          "answer": 2,
          "lessonIds": [
            "4-1"
          ]
        },
        {
          "question": "主机房IT600、其他50kW，另室UPS损耗24kW，备用未运行。主机房基础热负荷？",
          "options": [
            {
              "text": "650kW",
              "feedback": "正确，只合计同一边界。"
            },
            {
              "text": "674kW",
              "feedback": "把别室损耗加入主机房。"
            },
            {
              "text": "1200kW",
              "feedback": "双路供电不等于两倍实际热量。"
            }
          ],
          "answer": 0,
          "lessonIds": [
            "4-2"
          ]
        },
        {
          "question": "水温差由6K降至3K，同冷量、同比热下所需流量如何变化？",
          "options": [
            {
              "text": "减半",
              "feedback": "温差减少，每kg搬运热量减少。"
            },
            {
              "text": "加倍",
              "feedback": "正确，Q=ṁcₚΔT。"
            },
            {
              "text": "不变",
              "feedback": "不符合能量平衡。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "4-3"
          ]
        },
        {
          "question": "两方案都搬走12kW，旁路25%与5%，为何后者可能省风机耗能？",
          "options": [
            {
              "text": "冷源需要移除的IT热量按同一比例减少",
              "feedback": "减少旁通改善输配，IT产生的热量没有因此改变。"
            },
            {
              "text": "同一IT负荷所需有效风量必须增加",
              "feedback": "相同温差下有效风量由热量决定，旁通比例影响总供风量。"
            },
            {
              "text": "相同有效风量需要的总风量更少",
              "feedback": "正确，但具体电耗还需工作点与效率。"
            }
          ],
          "answer": 2,
          "lessonIds": [
            "4-4"
          ]
        },
        {
          "question": "盘管表面17℃、空气露点15℃，为什么不能指望该表面凝结除湿？",
          "options": [
            {
              "text": "表面尚未低于露点",
              "feedback": "正确，缺少给定的凝结条件。"
            },
            {
              "text": "表面低于房间干球温度即可判定已除湿",
              "feedback": "凝结阈值是露点，不是干球温度。"
            },
            {
              "text": "相对湿度降低即可判定已排走水汽",
              "feedback": "温度变化也会改变相对湿度，需要水汽质量或凝结条件证据。"
            }
          ],
          "answer": 0,
          "lessonIds": [
            "4-5"
          ]
        },
        {
          "question": "蒸发2m³/h，无漂水，浓缩倍数5。排污多少？",
          "options": [
            {
              "text": "2m³/h",
              "feedback": "没有使用溶解物平衡。"
            },
            {
              "text": "0.5m³/h",
              "feedback": "正确，2/(5−1)。"
            },
            {
              "text": "0.4m³/h",
              "feedback": "分母应为C−1，而不是C。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "4-6"
          ]
        },
        {
          "question": "泵省9.76kW，末端多12kW、冷机多1kW。同服务条件下如何评价？",
          "options": [
            {
              "text": "省9.76kW",
              "feedback": "只计局部。"
            },
            {
              "text": "增加13kW",
              "feedback": "遗漏泵收益。"
            },
            {
              "text": "系统增加3.24kW",
              "feedback": "正确，将所有变化合计。"
            }
          ],
          "answer": 2,
          "lessonIds": [
            "4-8"
          ]
        },
        {
          "question": "同负荷但传感器换过，COP明显变化，首要补充证据？",
          "options": [
            {
              "text": "新旧测量与边界一致性",
              "feedback": "正确，先验证比较数据可比。"
            },
            {
              "text": "用两次电耗的差值直接量化清洗收益",
              "feedback": "若负荷、环境或测量边界改变，差值不是清洗的净效果。"
            },
            {
              "text": "以设备运行小时数相近替代负荷与湿球匹配",
              "feedback": "小时数相近不代表工况相同。"
            }
          ],
          "answer": 0,
          "lessonIds": [
            "4-9"
          ]
        }
      ]
    },
    {
      "id": 5,
      "insight": {
        "thesis": "后备电源的可靠性必须用特定负荷和持续时间证明；柴油机、发电机、电控、燃油、空气与维护共同构成服务保障。",
        "structure": [
          {
            "title": "定义要保护的服务与负载",
            "pages": [
              138,
              141
            ],
            "role": "先同时考虑IT和制冷，再认识负载并非一个kW总数。"
          },
          {
            "title": "把功率数值还原成使用约定",
            "pages": [
              141,
              143
            ],
            "role": "区分定额、工况与时限，使设备比较具有共同口径。"
          },
          {
            "title": "从机组拓展到工程系统",
            "pages": [
              143,
              163
            ],
            "role": "加入并机、供油、接地、场地、空气与声学约束。"
          },
          {
            "title": "持续提供待命能力证据",
            "pages": [
              163,
              167
            ],
            "role": "测试、维护与清洁让设计能力在关键时刻仍然可用。"
          }
        ],
        "passages": [
          {
            "quote": "确保数据中心连续运行的两个最基本条件是：供电无中断、连续制冷。",
            "pages": [
              138,
              138
            ],
            "context": "第5章开篇解释为什么需要独立后备交流电源。",
            "analysis": [
              "这不是把两个设备清单并列，而是给业务连续性提出两个同时成立的必要条件。UPS跨过电力间隙，但如果冷源恢复更慢、热缓冲不足，服务器仍可能失去运行环境。",
              "因此后备系统应画双时间轴：电力何时接管，制冷何时恢复；两条链各有启动、确认、切换和恢复时间。只证明发动机启动快，不能证明服务连续。"
            ],
            "transfer": "对任何应急方案同时列出服务需要的能源、环境与控制条件，找最先耗尽的缓冲。"
          },
          {
            "quote": "功率选型是机组选择的核心内容，其原则是在最少投资的前提下满足使用要求。",
            "pages": [
              141,
              141
            ],
            "context": "引入COP、PRP、LTP和ESP定额之前，作者要求先理解定义和实际工况。",
            "analysis": [
              "“满足使用要求”先于价格比较。不同定额隐含负荷变化、平均值、运行时限、环境和维护约定，便宜的大铭牌不一定覆盖更长、更稳定的任务。",
              "但满足要求也不是无限堆余量。过度放大可能改变轻载表现和生命周期成本；应把静态容量、动态带载、冗余和持续保障分开验证，再找可解释的方案。"
            ],
            "transfer": "采购澄清表要求每个功率数值带定额、工况、时限和数据来源；未对齐前不作价格排名。"
          }
        ],
        "threads": [
          {
            "title": "功率、时间与可达路径必须同时成立",
            "steps": [
              "负载表给出运行需求",
              "定额与环境修正给出有效能力",
              "并机与切换决定何时可达",
              "燃油和通风决定能持续多久"
            ],
            "next": [
              {
                "chapter": 3,
                "reason": "UPS后备时间和输入充电行为是接管链的重要条件。"
              },
              {
                "chapter": 4,
                "reason": "必要制冷输入及恢复缓冲需要进入同一停电场景。"
              }
            ]
          },
          {
            "title": "闲置设备也会失去可靠性",
            "steps": [
              "运行工时低不等于状态没有改变",
              "启动电池、控制电源和油品持续老化",
              "例行证据需要连接到专业处置与复测"
            ],
            "next": [
              {
                "chapter": 6,
                "reason": "监控应显示准备状态和证据日期，而不仅是当前“停机”。"
              },
              {
                "chapter": 10,
                "reason": "将实际案例的建设、测试与运维介入连接起来。"
              }
            ]
          }
        ]
      },
      "lessons": [
        {
          "id": "5-1",
          "prerequisites": [
            "UPS储能有限；4-3的蓄冷是有限时间缓冲。"
          ],
          "objectives": [
            "画出电与冷两条接管时间链",
            "计算缓冲余量并识别最紧约束"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "从“有备用电源”改问“何时恢复服务”"
            },
            {
              "type": "p",
              "text": "UPS在市电失去后可以维持关键电负荷，但发电机需要完成启动、稳定及供电路径接续；制冷系统获得电力后还可能需要恢复过程。因此至少有三种时间：备用能源准备时间、电力真正到达负载的时间、热量重新被连续排出的时间。它们不能都用“机组启动时间”代替。"
            },
            {
              "type": "flow",
              "caption": "停电教学时间轴",
              "nodes": [
                "t=0市电中断：UPS与热缓冲开始",
                "机组准备并完成电源接续",
                "IT供电持续，冷源进入恢复过程",
                "连续供冷恢复，退出热缓冲"
              ],
              "note": "箭头表示服务阶段，不是现场开关操作顺序。"
            },
            {
              "type": "formula",
              "text": "电余量=tUPS−t电恢复；冷余量=t热缓冲−t冷恢复",
              "explanation": "时间统一用秒，正值仅说明给定情境的时间覆盖；还需路径与容量同时可用。"
            },
            {
              "type": "p",
              "text": "作者强调可由数据中心管理和维护的独立后备能源，但独立并非绝对免疫。燃油、控制、启动电池、散热与场地都可能成为共同依赖。一套备用电源能否工作，要从市电中断这一事件出发，追问每个辅助设施此刻由谁供电。备用设备若依赖已失去的电源启动，图上的冗余就无法兑现。"
            },
            {
              "type": "table",
              "caption": "三种能力不能互相代替",
              "headers": [
                "能力",
                "要回答的问题",
                "例证"
              ],
              "rows": [
                [
                  "接管速度",
                  "缓冲耗尽前是否到位",
                  "时间轴与实测事件记录"
                ],
                [
                  "有效容量",
                  "恢复后能否带起必要负荷",
                  "kW/kVA及动态工况资料"
                ],
                [
                  "持续运行",
                  "能源和散热能否长期保持",
                  "燃油、通风、维护及补给条件"
                ]
              ]
            }
          ],
          "worked": {
            "title": "最先耗尽的是电还是冷",
            "brief": "教学：UPS保障300s，热缓冲180s；发电机可用60s，供电接续15s，制冷获得电后还需75s恢复。",
            "steps": [
              {
                "title": "得到电恢复时刻",
                "body": "市电中断为共同零点。",
                "formula": "t电=60+15=75s"
              },
              {
                "title": "得到冷恢复时刻",
                "body": "不能从制冷启动重新开始计算热缓冲。",
                "formula": "t冷=75+75=150s"
              },
              {
                "title": "比较两条余量",
                "body": "分别扣除各自恢复时刻。",
                "formula": "电余量225s；冷余量30s"
              }
            ],
            "result": "给定条件均覆盖，但冷链更紧；增加UPS时间不会改善30s冷余量。",
            "checks": [
              "两个时刻都从t=0计算",
              "热缓冲在停电瞬间已消耗"
            ],
            "variation": {
              "task": "机组准备延迟40s，其余不变。",
              "hints": [
                "两条恢复时刻都增加40。",
                "比较180s热缓冲。"
              ],
              "solution": [
                "t电115s仍有185s电余量；t冷190s，热缓冲短10s，连续服务条件不成立。"
              ]
            }
          },
          "practice": {
            "task": "判断一个接管承诺是否完整。",
            "givens": "教学：UPS240s，热缓冲210s；机组稳定80s，接续20s，冷源再恢复130s。供应商说“100s就恢复所以足够”。",
            "hints": [
              "100s指电恢复，不是冷恢复。",
              "计算两种余量。"
            ],
            "solution": [
              "t电100s，电余量140s；t冷230s，比热缓冲长20s。",
              "承诺只覆盖电力；需要缩短冷恢复或增加有效热缓冲等方案，并核验泵及末端可用。"
            ],
            "rubric": [
              "从同一零点计时",
              "得出冷缺20s",
              "不把加电池当唯一答案"
            ]
          },
          "decision": {
            "scenario": "UPS可保持10分钟，冷缓冲仅2分钟，机组供电1分钟恢复、冷源另需2分钟。结论？",
            "options": [
              {
                "text": "电时间足够，所以业务连续",
                "feedback": "忽略冷恢复为3分钟。"
              },
              {
                "text": "热链缺1分钟，需联合评审",
                "feedback": "正确，必要条件必须同时成立。"
              },
              {
                "text": "把冷源另需的2分钟从市电中断时起计，因此刚好够",
                "feedback": "冷源恢复时间在本题从供电恢复后计，混淆时间零点漏掉1分钟。"
              }
            ],
            "answer": 1
          },
          "retrieval": [
            {
              "q": "为何电和冷的缓冲分开算？",
              "a": "它们覆盖不同恢复过程，最紧约束可能不同。"
            },
            {
              "q": "独立电源为何仍有依赖？",
              "a": "燃油、启动、通风和控制都需要保持可用。"
            }
          ],
          "sourceTopics": [
            {
              "section": "5.1",
              "title": "后备发电机供电系统在数据中心的定位",
              "pages": [
                138,
                138
              ],
              "treatment": "独立性、双时间轴与三类能力"
            }
          ],
          "projectStep": {
            "task": "给100柜600kW设施画停电接管双时间轴。",
            "output": "含UPS与热缓冲余量的事件表。",
            "example": "暂设UPS300s、热缓冲180s、电恢复75s、冷恢复150s，标记冷余量30s待验证。",
            "review": [
              "假设明确",
              "必要辅助电源不遗漏"
            ]
          }
        },
        {
          "id": "5-2",
          "prerequisites": [
            "有功kW表示有效能量速率，视在kVA涉及电源电流容量。"
          ],
          "objectives": [
            "将负载清单转换为多工况输入需求",
            "区分真功率因数、超前滞后与谐波"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "负载表至少有三列"
            },
            {
              "type": "table",
              "caption": "从设备到可用输入资料",
              "headers": [
                "负载",
                "稳定运行要知道什么",
                "接管时要知道什么"
              ],
              "rows": [
                [
                  "IT/UPS",
                  "输出负荷、效率、输入功率因数",
                  "恢复输入、充电和爬坡策略"
                ],
                [
                  "冷机/泵/塔",
                  "运行功率与调速工况",
                  "启动与分步带载曲线"
                ],
                [
                  "监控/安防/照明",
                  "必要负荷与保障时限",
                  "启动依赖和优先关系"
                ],
                [
                  "消防及其他",
                  "独立需求与适用设计要求",
                  "不同事件工况是否同时出现"
                ]
              ]
            },
            {
              "type": "formula",
              "text": "S=P/PF；三相平衡时 I=S×1000/(√3×U线)",
              "explanation": "S为kVA，P为kW，PF为真功率因数，U线为V。给定PF时可算视在功率；谐波环境中不能只用相位角余弦替代真PF。"
            },
            {
              "type": "p",
              "text": "容性说明基波电流相对电压超前；非线性说明波形不按线性阻抗变化，可能形成谐波。两者相关但不是同义词。原书用UPS轻载/重载差异说明同一设备在不同负载率下也可能表现不同。对含谐波的负载，kW与kVA之外还需波形、谐波谱及机组兼容资料；没有这些，简单平方和得到的无功并不能完整描述畸变。"
            },
            {
              "type": "p",
              "text": "市电等效容量大、阻抗低，负载扰动对电压影响可能较小；发电机是更有限的电源，非线性电流在其阻抗上形成的电压变化可能更明显。因此市电下“工作正常”不是发电机适配试验。应同时看首期轻载、正常负荷、故障转供与恢复充电等工况，并区分源头治理与集中治理的范围。原书某些机型的谐波评价不能外推到全部产品。"
            },
            {
              "type": "heading",
              "text": "负荷分级与密度变化怎样进入后备方案"
            },
            {
              "type": "p",
              "text": "原书把IT、必要制冷、辅助设施、消防等与一般办公清扫负荷分开，并在其引用规范背景下讨论一级负荷和特别重要负荷。目的在于明确哪些服务在停电事件中必须继续，而非只给设备贴等级。消防情境、正常停电情境和恢复充电情境的同时需求也可能不同，应由适用规则和项目场景确定，不能把所有铭牌机械相加或任意删掉辅助负荷。"
            },
            {
              "type": "p",
              "text": "机柜密度升高使“同样面积”容纳更多电热负荷，因此规划应同时记录柜数、逐柜功率分布、首期与终期负载。100柜600kW只是平均6kW：80柜5kW加20柜10kW也等于600kW，却有完全不同的支路和气流约束。这个分布将由第4章末端风量和第6章DCIM关系表继续检验。"
            },
            {
              "type": "p",
              "text": "容性负载会改变发电机励磁与电压调节条件；补偿电容在轻载下可能加重超前无功，不能把市电时期的补偿状态直接搬到发电模式。原书用功率因数正负号表示超前/滞后是一种表达约定，并非所有仪表的统一符号规则，应同时保存方向与定义。谐波还会带来附加损耗、发热、测量误差、通信干扰与保护误动，不能只以总kW衡量影响。源头改进整流/PFC和装设适当滤波是两类思路；方案须基于实际谱与网络条件，避免凭经验倍数配置。"
            }
          ],
          "worked": {
            "title": "同600kW负荷，电源电流要求不同",
            "brief": "教学：两组负载有功均600kW，真PF分别0.96和0.80，三相平衡400V。",
            "steps": [
              {
                "title": "换算视在功率",
                "body": "有功相同，PF较低时S较大。",
                "formula": "S₁=625kVA；S₂=750kVA"
              },
              {
                "title": "计算线电流",
                "body": "400V代入三相公式。",
                "formula": "I₁≈902A；I₂≈1083A"
              },
              {
                "title": "比较",
                "body": "增加的电流会影响电源及配电容量，但不等于输出有功增加。",
                "formula": "电流约增加20%"
              }
            ],
            "result": "同600kW并不意味着同等电流容量；还未评估谐波和瞬态。",
            "checks": [
              "750/625=1.2",
              "不把kVA直接相加成kW"
            ],
            "variation": {
              "task": "第一组在轻载时真PF降至0.90、有功变300kW。",
              "hints": [
                "使用实际P与PF。",
                "不能沿用满载625kVA。"
              ],
              "solution": [
                "S=333.3kVA，400V线电流约481A；轻载特性仍需另核超前/滞后和谐波。"
              ]
            }
          },
          "practice": {
            "task": "计算UPS输入与附属负载。",
            "givens": "教学：IT输出600kW，UPS效率96%，输入真PF0.95；另有制冷180kW和辅助20kW。后两项视在功率分别200、22kVA。为本题采取视在需求保守相加。",
            "hints": [
              "先求UPS输入有功，再求其S。",
              "说明视在直接相加只是题设保守简化。"
            ],
            "solution": [
              "UPS输入P=625kW，S=625/0.95=657.9kVA。",
              "总P=825kW；保守S需求=657.9+200+22=879.9kVA。",
              "真实汇总需考虑相位/谐波等，且还要核对启动、充电和动态负荷。"
            ],
            "rubric": [
              "效率在分母",
              "同时给kW/kVA",
              "保留简化边界"
            ]
          },
          "decision": {
            "scenario": "高频UPS在额定点谐波较低，能否直接忽略首期低负荷条件？",
            "options": [
              {
                "text": "额定点谐波满足要求，可按相同百分比外推低负荷",
                "feedback": "整流与滤波行为随负荷变化，额定点数据不能直接外推。"
              },
              {
                "text": "按额定kW加20%容量后可省略低负荷兼容性核验",
                "feedback": "增加容量不能替代功率因数、谐波与动态工况资料。"
              },
              {
                "text": "不能，应索取实际低负荷输入与兼容资料",
                "feedback": "正确，以工况而非标签判断。"
              }
            ],
            "answer": 2
          },
          "retrieval": [
            {
              "q": "PFC是否证明任何工况PF都相同？",
              "a": "不能，需看实际设备和负载率资料。"
            },
            {
              "q": "为什么尽量在源头附近分析谐波？",
              "a": "能识别传播和影响，避免笼统放大滤波配置。"
            }
          ],
          "sourceTopics": [
            {
              "section": "5.2.1",
              "title": "数据中心核心负载设备及辅助系统",
              "pages": [
                139,
                139
              ],
              "treatment": "分组负载清单"
            },
            {
              "section": "5.2.2",
              "title": "数据中心负荷等级及分类",
              "pages": [
                139,
                139
              ],
              "treatment": "负荷重要性、必要/一般负荷及不同事件的同时需求"
            },
            {
              "section": "5.2.3",
              "title": "数据中心功率密度的变化",
              "pages": [
                139,
                139
              ],
              "treatment": "同600kW不同机柜分布、首期/终期与空间指标局限"
            },
            {
              "section": "5.2.4",
              "title": "数据中心容性负载对供电系统的影响",
              "pages": [
                140,
                141
              ],
              "treatment": "PF、容性、谐波和源头治理"
            }
          ],
          "projectStep": {
            "task": "把600kW IT转换到后备电源输入端。",
            "output": "运行输入表与待取得动态数据。",
            "example": "若UPS效率96%，输入625kW；加制冷180与辅助20得到825kW教学运行需求。",
            "review": [
              "不能用600替代全部必要负荷",
              "列轻载与恢复工况"
            ]
          }
        },
        {
          "id": "5-3",
          "prerequisites": [
            "运行功率与容量不同；理解功率随时间积分为能量。"
          ],
          "objectives": [
            "对齐COP/PRP/LTP/ESP的使用约定",
            "计算负荷周期平均值并说明定额适配边界"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "定额给一个数字附上完整句子"
            },
            {
              "type": "table",
              "caption": "按原书出版时引用的定额概念理解",
              "headers": [
                "定额",
                "主要负荷/时间特征",
                "必须澄清"
              ],
              "rows": [
                [
                  "COP持续功率",
                  "恒定负荷、约定维护下持续运行",
                  "现场环境与持续输出"
                ],
                [
                  "PRP基本功率",
                  "可变负荷、年运行时数不受该定义限制",
                  "周期平均输出及厂家约定"
                ],
                [
                  "LTP限时运行功率",
                  "在约定年度时限内使用",
                  "时限、负荷与具体标准版本"
                ],
                [
                  "ESP应急备用功率",
                  "应急可变负荷和年度时限",
                  "平均负荷与应急使用边界"
                ]
              ]
            },
            {
              "type": "p",
              "text": "原书引用的PRP定义包含24h平均功率不超过PRP的70%等条件，并明确可能与制造商另有商定。这个70%不是给所有电源统一降额的物理定律，而是特定使用约定的一部分。Standby、Prime、Continuous等厂家名称应逐项对应，不能只用中文“备用”判断。原书p.142的大小排序存在疑点，本课不使用该排序或固定比例换算。"
            },
            {
              "type": "formula",
              "text": "P平均=Σ(Pᵢtᵢ)/Σtᵢ",
              "explanation": "各段有功用kW、时间用h，结果为kW；检查平均值之外，还须检查最大值、时限、维护与环境条件。"
            },
            {
              "type": "p",
              "text": "价格比较前应建立同口径表：标准版本、定额种类、恒定或可变负荷、年时限、周期平均限制、过载约定、温度与海拔修正。两个铭牌都写1000kW，只能说明数字相同。若任务是长时间稳定负载，用短时应急能力作报价基准会让纸面容量看起来充足，实际使用条件却不覆盖任务。"
            }
          ],
          "worked": {
            "title": "峰值与平均负荷为什么要分别检查",
            "brief": "教学合同给定PRP=1000kW，24h平均不得超过70%；一天8h为900kW、16h为600kW，另约定峰值≤1000。",
            "steps": [
              {
                "title": "峰值检查",
                "body": "900小于1000，满足峰值约定。"
              },
              {
                "title": "平均检查",
                "body": "不能用峰值或简单两点平均。",
                "formula": "P平均=(8×900+16×600)/24=700kW"
              },
              {
                "title": "与约定比较",
                "body": "平均上限为700。",
                "formula": "700/1000=70%"
              }
            ],
            "result": "这组负荷恰好满足给定平均条件，但零余量；还未证明其他定额条件。",
            "checks": [
              "能量=16800kWh",
              "时间加总24h"
            ],
            "variation": {
              "task": "高负荷由8h延长为12h，低负荷仍600kW。",
              "hints": [
                "总时间仍24h。",
                "重新加权。"
              ],
              "solution": [
                "平均=(12×900+12×600)/24=750kW，超过给定70%条件；峰值合格不能替代平均检查。"
              ]
            }
          },
          "practice": {
            "task": "比较两份虚构报价是否覆盖任务。",
            "givens": "任务：连续恒定800kW，可能运行300h/年。A给ESP1000kW，但合同限200h/年；B给COP850kW，现场修正系数0.95，无本题年度限制。仅按题设静态条件判断。",
            "hints": [
              "先检查时间而不是只看1000>850。",
              "B现场能力乘0.95。"
            ],
            "solution": [
              "A年度200h不覆盖300h任务，不能因1000kW较大而通过。",
              "B现场持续能力=850×0.95=807.5kW，静态覆盖800kW但余量仅7.5kW。",
              "还需动态、维护与系统依赖资料；结论不是B整套工程已被证明可靠。"
            ],
            "rubric": [
              "同时检查时间和功率",
              "得出807.5kW",
              "不套固定ESP/COP比例"
            ]
          },
          "decision": {
            "scenario": "一份报价只给“备用1000kW”，另一份给“持续900kW”。怎样开始比较？",
            "options": [
              {
                "text": "索取定额与现场条件，统一到任务工况",
                "feedback": "正确，先明确数字含义。"
              },
              {
                "text": "1000一定比900更适合长期运行",
                "feedback": "不同定额不可直接排名。"
              },
              {
                "text": "都乘同一0.8就可以比较",
                "feedback": "没有共同适用的固定换算比例。"
              }
            ],
            "answer": 0
          },
          "retrieval": [
            {
              "q": "本章COP与制冷COP有何不同？",
              "a": "这里是持续功率定额缩写，制冷中是性能系数。"
            },
            {
              "q": "为什么峰值和平均都要看？",
              "a": "一个限制瞬时或最大能力，另一个约束负荷周期使用方式。"
            }
          ],
          "sourceTopics": [
            {
              "section": "5.3.1",
              "title": "国标对机组功率的标定",
              "pages": [
                141,
                142
              ],
              "treatment": "四类定义、平均与时间完整计算"
            },
            {
              "section": "5.3.2",
              "title": "制造商对机组功率的标定",
              "pages": [
                142,
                143
              ],
              "treatment": "同口径报价和原文疑点"
            }
          ],
          "projectStep": {
            "task": "为825kW教学后备运行需求制定定额澄清表。",
            "output": "运行时限、平均负荷与现场修正三项。",
            "example": "不直接选择原书任何机型；先写恒定/可变负荷任务和需覆盖的停电情境。",
            "review": [
              "标准版本可追溯",
              "不由商业名推能力"
            ]
          }
        },
        {
          "id": "5-4",
          "prerequisites": [
            "5-2的825kW运行需求；5-3的定额与现场能力。"
          ],
          "objectives": [
            "校核kW/kVA双限制和N+1静态容量",
            "把燃油、空气与控制纳入持续运行模型"
          ],
          "blocks": [
            {
              "type": "figure",
              "src": "assets/diagrams/ch05-dependencies.svg",
              "alt": "柴油发动机、发电机和关键负载的能量链，以及燃油、空气、辅助电源与控制依赖",
              "caption": "读图先问共同依赖，再数机组；图不是现场接线或供油操作图。",
              "sourcePages": [
                143,
                155
              ],
              "width": 1000.0,
              "height": 520.0
            },
            {
              "type": "heading",
              "text": "一台机组里有不同的控制对象"
            },
            {
              "type": "p",
              "text": "柴油发动机提供机械功，调速关联频率与有功；发电机通过励磁调节电压，并在并联时参与无功分配。控制器、隔离柜、开关柜、并机屏、直流控制电源和辅助电源决定设备何时能把能量送出去。G类性能要求关注电压、频率和负载变化响应，不能只看稳态铭牌。"
            },
            {
              "type": "table",
              "caption": "系统选择需要的第二个问题",
              "headers": [
                "选择",
                "收益",
                "随后要核对"
              ],
              "rows": [
                [
                  "低压/中压接入",
                  "改变传输电流、配电与扩展方式",
                  "保护、接地、切换、维护与工程边界"
                ],
                [
                  "单机独立",
                  "结构较清楚，故障影响面较独立",
                  "单机可用能力与专用负荷"
                ],
                [
                  "多机并联",
                  "容量可聚合、按需求管理",
                  "公共母线、同步、负荷分配与控制依赖"
                ],
                [
                  "全部启动/按负荷增减/逐台加入",
                  "时间、效率与协调复杂度不同",
                  "接管时限、备用保持和动态工况"
                ]
              ]
            },
            {
              "type": "p",
              "text": "供储油含储罐、日用油箱、供回油、泵阀、液位与控制。数量足够不是唯一条件：油品、可用容积、供油路径和辅助电源都必须成立。N+1机组若共用不可替代的油路或控制电源，仍有共同故障。额定功率还要按制造商数据考虑环境修正，不能自定统一海拔系数。"
            },
            {
              "type": "formula",
              "text": "N运行=ceil(P需求/P单机有效)，再校核S需求；N安装=N运行+1",
              "explanation": "仅为本题相同机组、单机失效备用的静态模型；未包含动态、共享依赖和检修并发。"
            },
            {
              "type": "heading",
              "text": "接地影响故障如何被看见和切除"
            },
            {
              "type": "p",
              "text": "中性点直接接地、经电阻/消弧线圈接地及不接地改变接地电流、过电压和保护条件；设备保护接地服务于外壳等故障时的安全通路。多机的中性点安排还涉及环流。原书展示单/多中性点方案，是提示综合协调，不是让读者从一张图直接复制保护与接线。"
            },
            {
              "type": "heading",
              "text": "电压等级与电控设备决定接管发生在哪里"
            },
            {
              "type": "table",
              "caption": "原书典型架构的比较目的",
              "headers": [
                "架构层面",
                "关键关系",
                "应验证的结果"
              ],
              "rows": [
                [
                  "中压接入",
                  "机组在中压侧供给分段母线，再经变压器到低压负载",
                  "母线分段、变压器能力、转供与隔离范围"
                ],
                [
                  "低压接入",
                  "机组在低压侧接入相应配电系统",
                  "电流与电缆规模、切换位置、扩展及维护影响"
                ],
                [
                  "市电/机组与母联控制",
                  "互锁和允许状态决定哪些来源能同时接到母线",
                  "避免未经设计的并列；正常、失电、恢复与故障各状态可审查"
                ],
                [
                  "接管及恢复模式",
                  "自动投入、自动/手动恢复等是不同策略",
                  "恢复操作不能破坏正在承担负荷的电源；必须与业务窗口相符"
                ]
              ]
            },
            {
              "type": "p",
              "text": "开关柜负责连接与隔离，母线汇集功率，并机屏协调多机，直流控制电源支撑控制与监视，机组辅助柜支撑加热、泵及控制，油控柜管理液位与供油信息，接地装置参与故障电流路径。每个组件都需明确失效影响。海拔降低空气密度，可能同时改变散热、绝缘和开关性能；高温影响载流及器件，湿度影响绝缘，所以现场修正不能只乘在柴油机kW上就算结束。"
            },
            {
              "type": "table",
              "caption": "原书引用的G类性能关注点",
              "headers": [
                "等级概念",
                "负载期待",
                "学习边界"
              ],
              "rows": [
                [
                  "G1",
                  "基本电压与频率要求",
                  "不能用简单负载试验代表全部IT系统"
                ],
                [
                  "G2",
                  "类似公用电力的特性，允许约定瞬态偏差",
                  "需要明确变化范围与恢复条件"
                ],
                [
                  "G3",
                  "对频率、电压和波形更严格",
                  "仍要按具体负载和试验资料判断"
                ],
                [
                  "G4",
                  "针对特殊严格要求作约定",
                  "不能只凭“等级更高”跳过合同与系统验证"
                ]
              ]
            }
          ],
          "worked": {
            "title": "三台机组能否构成所需N+1",
            "brief": "教学：总需求825kW、940kVA；每台定额500kW/625kVA，现场统一给定修正系数0.90；要求任一台退出后仍覆盖静态需求。",
            "steps": [
              {
                "title": "修正单机能力",
                "body": "两个容量分别修正。",
                "formula": "450kW/562.5kVA"
              },
              {
                "title": "计算在运台数",
                "body": "825/450向上取整为2；两台视在1125也大于940。",
                "formula": "N运行=2"
              },
              {
                "title": "加入一台备用",
                "body": "安装3台时，一台退出剩两台。",
                "formula": "剩余900kW/1125kVA"
              },
              {
                "title": "保留未验证项",
                "body": "动态突加、并机时间、燃油、空气和公共母线还需资料。"
              }
            ],
            "result": "三台在给定静态模型下满足N+1，不能据此声明系统整体容错。",
            "checks": [
              "失效后900≥825、1125≥940",
              "采用ceil而非四舍五入"
            ],
            "variation": {
              "task": "需求kW与kVA都增长10%。",
              "hints": [
                "新需求分别907.5和1034。",
                "两台有效kW只有900。"
              ],
              "solution": [
                "两台kVA仍满足，但kW差7.5；若型号不变且维持N+1，需3台运行+1台备用，或重新选择更合适机型。"
              ]
            }
          },
          "practice": {
            "task": "计算持续燃油需求。",
            "givens": "教学：负荷825kW，假定比油耗0.21kg/kWh恒定、柴油密度0.84kg/L，运行12h；储罐只有80%标称容积计为可用。忽略其他损耗。",
            "hints": [
              "先算kg/h再换L/h。",
              "所需可用油量除0.8得到标称容积。"
            ],
            "solution": [
              "耗油=825×0.21=173.25kg/h=206.25L/h。",
              "12h可用油量2475L；标称至少2475/0.8=3093.75L≈3.094m³。",
              "真实比油耗随负载和机型变化，且需额外核对油品、补给、输送和安全约束；本题不包含未给定储备。"
            ],
            "rubric": [
              "区分质量与体积",
              "可用比例放分母",
              "不把罐容当持续供油充分条件"
            ]
          },
          "decision": {
            "scenario": "三台机组静态N+1合格，所有供油泵却共用一路无保障的辅助电源。怎样处理？",
            "options": [
              {
                "text": "单台退出后的总kW仍够，可将供油辅助电源放在二期核验",
                "feedback": "辅助电源失效可能同时影响多机组，静态容量不能覆盖共同依赖。"
              },
              {
                "text": "加大日用油箱即可证明长期可靠",
                "feedback": "也需核对时限和其他链路，不能单项证明。"
              },
              {
                "text": "建立辅助电源失效情境，验证持续供油路径",
                "feedback": "正确，揭示公共依赖。"
              }
            ],
            "answer": 2
          },
          "retrieval": [
            {
              "q": "为何同时检查kW和kVA？",
              "a": "发动机有功能力与电气电流容量可能分别成为限制。"
            },
            {
              "q": "多机中性点为何需要专门协调？",
              "a": "可能影响环流、接地故障电流与保护配合。"
            }
          ],
          "sourceTopics": [
            {
              "section": "5.4.1",
              "title": "柴油发电机组及配套电控设备",
              "pages": [
                143,
                146
              ],
              "treatment": "动力/励磁/控制、配套设备及性能"
            },
            {
              "section": "5.4.2",
              "title": "典型的不同电压等级供电电源架构",
              "pages": [
                146,
                149
              ],
              "treatment": "中低压接入、切换与保护边界"
            },
            {
              "section": "5.4.3",
              "title": "室内外供储油系统",
              "pages": [
                149,
                150
              ],
              "treatment": "供油依赖图与12h油量计算"
            },
            {
              "section": "5.4.4",
              "title": "柴油发电机组的运行方式",
              "pages": [
                150,
                151
              ],
              "treatment": "单机/并机及三类投入逻辑"
            },
            {
              "section": "5.4.5",
              "title": "柴油发电机组的负载特性",
              "pages": [
                151,
                152
              ],
              "treatment": "连接5-2的非线性与动态核验"
            },
            {
              "section": "5.4.6",
              "title": "柴油发电机组选型前注意事项",
              "pages": [
                152,
                152
              ],
              "treatment": "工况、环境和公共依赖"
            },
            {
              "section": "5.4.7",
              "title": "柴油发电机组的容量选择",
              "pages": [
                152,
                153
              ],
              "treatment": "kW/kVA修正与N+1算例"
            },
            {
              "section": "5.4.8",
              "title": "电源系统中性点的接地方式",
              "pages": [
                153,
                155
              ],
              "treatment": "中性点与设备接地、保护及环流"
            }
          ],
          "projectStep": {
            "task": "为教学设施建立静态机组能力和12h供油账。",
            "output": "三台500kW题设方案与未验证清单。",
            "example": "采用825kW运行负荷和0.90修正，故障后900kW；油量按题设约3.094m³标称。",
            "review": [
              "只标静态通过",
              "动态和共同故障另核"
            ]
          }
        },
        {
          "id": "5-5",
          "prerequisites": [
            "机组需要燃油、空气、电控与检修空间。"
          ],
          "objectives": [
            "先筛硬约束再比较软目标",
            "把分期扩容转成可运输、可施工、可维护的空间条件"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "先排除不能成立的方案"
            },
            {
              "type": "p",
              "text": "选址不是只比较空地面积和距离。一个位置如果不能满足承载、运输、通风、适用防火及环境要求，再便宜也不能用加权总分抵消缺陷。通过硬约束以后，才比较电缆损耗、施工、维护、扩建和成本。原书把机房与储油区同时讨论，是因为两者之间的管线、控制及安全关系不能在总图上割裂。"
            },
            {
              "type": "table",
              "caption": "三组空间问题",
              "headers": [
                "对象",
                "需要的输入",
                "典型遗漏"
              ],
              "rows": [
                [
                  "机房及室内布局",
                  "本体和附件尺寸、静/动载、运输及维护空间",
                  "只预留设备轮廓，不留更换路径"
                ],
                [
                  "室外/集装箱方案",
                  "气候、承载、邻近人员、排烟与噪声",
                  "把室外等同于没有建筑约束"
                ],
                [
                  "储罐与供油路由",
                  "地质、地下水、腐蚀、排水、管线及监控接口",
                  "只看距离短，忽视共同外部事件"
                ]
              ]
            },
            {
              "type": "p",
              "text": "独立机房有利集中管理和进排风，建筑内布置可能提高防护和维护便利，室外集装箱有快速部署优势；这些都不是无条件优点。分期采购机组时，最终规划容量仍需进入基础、风路、配电、供油和运输研究。后期新机到场若必须穿越运行设备区，预留面积虽在，扩建路径却不成立。"
            },
            {
              "type": "heading",
              "text": "加权评分是解释偏好的工具"
            },
            {
              "type": "p",
              "text": "评分不是客观真理，它把团队更重视的目标显式化。正确过程包含：先用硬条件筛选，公开评分定义和权重，查看权重改变是否导致排名翻转，再记录最后取舍。若轻微权重改变就翻转，说明需补充真实成本或风险资料，而非小数点后多算两位。"
            }
          ],
          "worked": {
            "title": "候选场地如何比较",
            "brief": "教学：运输净宽须≥3.2m。A宽3.4m、成本/维护/扩展评分90/70/40；B宽3.6m、70/85/90；C宽3.0m、95/60/50。分数越高越好，权重0.35/0.35/0.30。",
            "steps": [
              {
                "title": "先筛硬条件",
                "body": "C的3.0m小于3.2m，不能由高成本分抵消。"
              },
              {
                "title": "计算通过方案总分",
                "body": "仅比较A、B。",
                "formula": "A=90×0.35+70×0.35+40×0.3=68；B=81.25"
              },
              {
                "title": "解释差异",
                "body": "B成本分较低，但维护和扩展优势符合给定权重。"
              }
            ],
            "result": "本题B优先；这只是给定评价模型的结果，不是实际工程选址结论。",
            "checks": [
              "权重合计1",
              "不把C放回加权比较"
            ],
            "variation": {
              "task": "成本权重改0.70，维护和扩展各0.15。",
              "hints": [
                "硬条件不变。",
                "重新计算A、B。"
              ],
              "solution": [
                "A=79.5，B=75.25，排名反转；说明偏好敏感，应明确长期运营与初期投资的取舍。"
              ]
            }
          },
          "practice": {
            "task": "找出“已预留扩容”的缺口。",
            "givens": "教学：初期2台、终期4台；总图有4个本体位置，但备用位置无供油接口、未来吊装通道穿过运行母线区、风路只按2台容量核算。",
            "hints": [
              "逐项区分面积与系统能力。",
              "提出资料或设计验证需求，不编造施工步骤。"
            ],
            "solution": [
              "本体面积只证明一个条件，供油、风量和安全运输/施工边界未证明。",
              "参考成果：最终4台总布置与接口图；全台运行风路核算；不干扰运行的运输更换方案；分期控制/配电接入与验证计划。",
              "不能简单将未来停机视为可接受，需对照业务连续性目标。"
            ],
            "rubric": [
              "至少识别三项明确缺口",
              "每项对应所需证据",
              "说明分期建设条件"
            ]
          },
          "decision": {
            "scenario": "独立机房比建筑内机房远一些，但维护运输更容易。应如何处理？",
            "options": [
              {
                "text": "按电缆距离最短作为唯一评分项",
                "feedback": "距离影响成本和损耗，但运输与维护也可能形成长期约束。"
              },
              {
                "text": "先验证硬条件，再量化连接损耗与长期维护取舍",
                "feedback": "正确，距离不是唯一目标。"
              },
              {
                "text": "按维护便利度最高选独立机房，再补核供油及风路",
                "feedback": "应先筛硬条件，否则高分方案也可能不可行。"
              }
            ],
            "answer": 1
          },
          "retrieval": [
            {
              "q": "为何先筛硬约束？",
              "a": "不可满足的条件不能被其他好处分数抵消。"
            },
            {
              "q": "分期采购最容易遗漏什么？",
              "a": "终期系统接口与不干扰运行的扩建路径。"
            }
          ],
          "sourceTopics": [
            {
              "section": "5.5.1",
              "title": "柴油发电机房选址及机房布局",
              "pages": [
                156,
                157
              ],
              "treatment": "室内外、基础动静载、运输检修和分期"
            },
            {
              "section": "5.5.2",
              "title": "室外储罐区的选址及管道系统",
              "pages": [
                157,
                159
              ],
              "treatment": "储罐地质/地下水与供油路由"
            }
          ],
          "projectStep": {
            "task": "为三台教学机组保留第四台扩展条件并比较两个虚构位置。",
            "output": "硬约束表与权重敏感性记录。",
            "example": "先确认运输、承载、风路及供油的终期条件；使用示例权重仅演示取舍。",
            "review": [
              "不以面积代替接口",
              "写明扩建时服务状态"
            ]
          }
        },
        {
          "id": "5-6",
          "prerequisites": [
            "发电机同时需要燃烧空气与散热；噪声有不同传播途径。"
          ],
          "objectives": [
            "将声源与治理方式匹配",
            "计算简化叠加声级并检查通风代价"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "先分声源和传播路径"
            },
            {
              "type": "table",
              "caption": "原书六类声源及对应思路",
              "headers": [
                "声源",
                "主要观察",
                "治理方向"
              ],
              "rows": [
                [
                  "排气",
                  "高温脉动与管道传播",
                  "消声、排烟路径与支撑"
                ],
                [
                  "机械",
                  "旋转/往复冲击与结构传递",
                  "减振、柔性连接、结构隔离"
                ],
                [
                  "燃烧",
                  "机体振动与辐射",
                  "机组及机房综合处理"
                ],
                [
                  "冷却风扇和排风",
                  "气流与旋转声",
                  "风道、风机与消声配合"
                ],
                [
                  "进风",
                  "开放风口传播",
                  "满足净通风条件下消声"
                ],
                [
                  "发电机",
                  "电磁与轴承机械声",
                  "设备状态及隔声设计"
                ]
              ]
            },
            {
              "type": "p",
              "text": "吸声减少室内反射，隔声减少穿过边界的声音，消声针对风道或排气路径，减振减少结构传播。给墙面贴吸声材料不自动阻断基础传振；封堵风口虽可能降低某条传播路径，却会破坏燃烧和冷却。隔声门是边界的一部分，也需保留通行和适用消防功能。"
            },
            {
              "type": "formula",
              "text": "L合=10 log₁₀(Σ10^(Lᵢ/10))",
              "explanation": "课程补充的声能叠加教学模型：各声级以同一参考、同一接收位置测得，近似互不相关；dB不能直接相加。"
            },
            {
              "type": "p",
              "text": "降噪还存在“剩余声源”效应。先处理最强声源通常有效，但当另一声源占主导时，继续投入同一路径的收益下降。另一方面，消声器和风道增加阻力，需要与机组允许背压、所需风量和温升核对。以下计算用于理解选择，不提供实际设备改造尺寸或现场调试步骤。"
            }
          ],
          "worked": {
            "title": "为什么降一个声源10dB，总体只降约4.5dB",
            "brief": "教学：同一接收点两个互不相关声源分别90dB与86dB。仅将第一项降到80dB。",
            "steps": [
              {
                "title": "原叠加",
                "body": "先转为相对声能。",
                "formula": "L原=10log₁₀(10^(90/10)+10^(86/10))≈91.46dB"
              },
              {
                "title": "治理后叠加",
                "body": "第二声源仍是86dB。",
                "formula": "L新=10log₁₀(10^(80/10)+10^(86/10))≈86.97dB"
              },
              {
                "title": "判断收益",
                "body": "整体下降而非直接减10。",
                "formula": "ΔL≈4.49dB"
              }
            ],
            "result": "第二声源成为主导，后续应重新判断主要路径，而不是假设继续降低第一项仍有相同收益。",
            "checks": [
              "合成值略高于较大单项",
              "两个相等声源合成约增加3dB"
            ],
            "variation": {
              "task": "若两项都降到80dB。",
              "hints": [
                "相同声能加倍。",
                "10log₁₀2≈3.01。"
              ],
              "solution": [
                "总体≈83.01dB，比原值下降约8.45dB。"
              ]
            }
          },
          "practice": {
            "task": "同时审查消声与散热。",
            "givens": "教学：机房需由通风带走100kW热量，允许空气温升10K，ρ=1.2、cₚ=1.005；消声后已核定风量仅6m³/s。暂忽略额外燃烧空气需求。",
            "hints": [
              "用Q=ρcₚV̇ΔT算所需量。",
              "反算现有6m³/s能带走的热量。"
            ],
            "solution": [
              "所需V̇=100/(1.2×1.005×10)=8.29m³/s。",
              "6m³/s只能带走72.36kW，短27.64kW；即便声学指标改善也未满足教学散热条件。",
              "还未包括燃烧空气与真实风路/设备约束，应重新协同设计，而不是关闭报警。"
            ],
            "rubric": [
              "算出8.29m³/s",
              "解释声学收益不能抵消散热缺口",
              "不把热计算当全部空气需求"
            ]
          },
          "decision": {
            "scenario": "已降低排气噪声，但接收点仍由基础振动传声主导，下一步方向？",
            "options": [
              {
                "text": "继续在墙面添加同样吸声材料",
                "feedback": "未对应结构传播路径。"
              },
              {
                "text": "仅提高进排风消声器的插入损失",
                "feedback": "空气声路径治理不能直接消除主导的结构传声。"
              },
              {
                "text": "核验结构传递路径及减振方案",
                "feedback": "正确，措施应匹配剩余主导机制。"
              }
            ],
            "answer": 2
          },
          "retrieval": [
            {
              "q": "吸声与减振为何不能互换？",
              "a": "一个处理声波反射，另一个处理结构机械能传递。"
            },
            {
              "q": "两个80dB为什么不是160dB？",
              "a": "dB是对数表示，需要先按声能相加。"
            }
          ],
          "sourceTopics": [
            {
              "section": "5.6.1",
              "title": "机组运行时所产生的噪声声源分析",
              "pages": [
                159,
                162
              ],
              "treatment": "六类声源、空气/结构途径"
            },
            {
              "section": "5.6.2",
              "title": "对机房噪声声源的处理",
              "pages": [
                162,
                163
              ],
              "treatment": "隔声吸声消声减振与通风约束"
            }
          ],
          "projectStep": {
            "task": "为教学机房增加声源—空气—热量约束表。",
            "output": "一页协同评审。",
            "example": "只采用100kW散热题设示例，列出8.29m³/s热量需求并标记燃烧空气待确认。",
            "review": [
              "不同空气用途分开",
              "治理后重新识别主导声源"
            ]
          }
        },
        {
          "id": "5-7",
          "prerequisites": [
            "稳态能力与瞬态响应不同；理解测试判据要预先明确。"
          ],
          "objectives": [
            "从时间序列计算偏差和恢复时间",
            "建立安装、单机、系统与运营证据矩阵"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "验收从能力声明倒推证据"
            },
            {
              "type": "table",
              "caption": "四类工作分别回答什么",
              "headers": [
                "工作",
                "证明对象",
                "不能替代"
              ],
              "rows": [
                [
                  "安装质量",
                  "基础、油路、散热、接地、电缆与接口质量",
                  "动态带载能力"
                ],
                [
                  "单机调试/试验",
                  "启动、持续运行、保护和电气性能",
                  "多机及系统公共依赖"
                ],
                [
                  "并机/系统验证",
                  "协同、分配、接续及故障场景",
                  "后续长期状态维持"
                ],
                [
                  "运营测试",
                  "设备待命状态是否持续有效",
                  "原始设计与安装证据"
                ]
              ]
            },
            {
              "type": "p",
              "text": "验收报告不能只有照片和“正常”两字。应写测试设备、负载类型、环境、配置、时间同步、采样方式、判据与遗留问题。稳定运行只说明一个工作点；负载改变时的电压和频率最低值、最大值、恢复速度回答另一个问题。平均值会掩盖短时偏离，采样不足也可能完全漏掉瞬态。"
            },
            {
              "type": "formula",
              "text": "电压偏差=(U−U额)/U额×100%；频率偏差=(f−f额)/f额×100%",
              "explanation": "偏差可正可负；恢复时间应从事件起点到进入并持续满足约定范围，不能只抓一次瞬间穿越。"
            },
            {
              "type": "p",
              "text": "原书列举加载和运行测试项目，课程将它们转为审查证据的练习，具体试验由专业方案组织。判据必须事前确定，不能看见结果后再放宽。未测试的能力应标“证据不足”，而非默认通过；失败项修复后还需对相关工况重新验证。"
            }
          ],
          "worked": {
            "title": "读一段虚构带载响应",
            "brief": "教学判据：额定400V/50Hz，最低电压≥360V，最低频率≥47Hz；电压须在5s内恢复并持续保持在392–408V；频率须在8s内恢复并持续保持在49.5–50.5Hz。记录：最低377V、47.8Hz；电压4s后持续稳定，频率6s后持续稳定。",
            "steps": [
              {
                "title": "算电压最低偏差",
                "body": "377相对400。",
                "formula": "(377−400)/400=−5.75%"
              },
              {
                "title": "算频率最低偏差",
                "body": "47.8相对50。",
                "formula": "(47.8−50)/50=−4.4%"
              },
              {
                "title": "逐项比较",
                "body": "377≥360，47.8≥47；4≤5，6≤8。"
              },
              {
                "title": "限制结论",
                "body": "四个本题判据通过，不自动证明所有负载、保护和并机条件。"
              }
            ],
            "result": "给定响应通过四项教学判据，证据边界必须随结果一起保存。",
            "checks": [
              "百分比基准正确",
              "恢复是持续满足，不是瞬间进入"
            ],
            "variation": {
              "task": "若频率7s进入范围、7.5s又跌出、9s才持续稳定。",
              "hints": [
                "使用最后持续进入时刻。",
                "与8s限值比。"
              ],
              "solution": [
                "恢复时间为9s，超过8s；不能用首次7s穿越宣称通过。"
              ]
            }
          },
          "practice": {
            "task": "审核一个只给平均值的报告。",
            "givens": "教学：要求最低电压≥360V；报告1秒平均395V，但高采样波形显示0.1秒降至350V。另给频率满足所有要求。",
            "hints": [
              "平均值与最小值是不同统计量。",
              "按预设电压判据判断，不让频率通过抵消。"
            ],
            "solution": [
              "电压最低350V低于360V，电压项不通过，平均395V不能替代。",
              "频率通过只关闭频率项；应保留波形、事件时标、采样方法并按专业流程处理与复测。"
            ],
            "rubric": [
              "明确不通过项目",
              "引用正确统计量",
              "不事后改变判据"
            ]
          },
          "decision": {
            "scenario": "空载电压合格，系统并机测试没有做。报告应怎么写？",
            "options": [
              {
                "text": "单机部分证据合格，并机能力尚无验证",
                "feedback": "正确，未测不能默认为通过。"
              },
              {
                "text": "设备同型号，所以并机自动合格",
                "feedback": "相同型号不保证实际系统协同已验证。"
              },
              {
                "text": "用厂家同系列并机记录替代本项目系统验证",
                "feedback": "厂家资料有参考价值，但不能证明现场接线、控制与负载条件已匹配。"
              }
            ],
            "answer": 0
          },
          "retrieval": [
            {
              "q": "为什么需记录负载类型？",
              "a": "相同kW可能有不同PF、谐波和瞬态，决定试验代表性。"
            },
            {
              "q": "为什么不以一次进入正常区算恢复？",
              "a": "随后的振荡可能再次越界，需按约定持续条件判断。"
            }
          ],
          "sourceTopics": [
            {
              "section": "5.7.1",
              "title": "柴油发电系统的安装内容",
              "pages": [
                163,
                164
              ],
              "treatment": "接口与安装证据"
            },
            {
              "section": "5.7.2",
              "title": "柴油发电系统的验收项",
              "pages": [
                164,
                164
              ],
              "treatment": "要求—证据矩阵"
            },
            {
              "section": "5.7.3",
              "title": "柴油发电机系统的调试项",
              "pages": [
                164,
                164
              ],
              "treatment": "测试条件、判据和状态"
            },
            {
              "section": "5.7.4",
              "title": "柴油发电机系统测试项及常规测试项",
              "pages": [
                164,
                165
              ],
              "treatment": "单机/并机/运营与响应完整算例"
            }
          ],
          "projectStep": {
            "task": "把825kW静态能力声明转为需要的测试证据。",
            "output": "安装/稳态/动态/并机/持续运行矩阵。",
            "example": "可先列资料项，不凭本课虚构判据替代项目合同。",
            "review": [
              "判据事前确定",
              "未测标未证实"
            ]
          }
        },
        {
          "id": "5-8",
          "prerequisites": [
            "待命系统的部件会随日历和环境变化。"
          ],
          "objectives": [
            "按证据而非工时判断准备状态",
            "理解检查覆盖率不是可靠性概率"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "小时表只记录一种老化尺度"
            },
            {
              "type": "p",
              "text": "柴油机运行小时少，仍可能出现启动电池状态变化、绝缘受潮、油液变化、控制或加热设施失效。原书同时讨论燃油消耗、工作小时和日历周期，并说明恶劣环境会改变巡视频率。计划应取适用维护条件，而不是只挑最长周期；具体大修需要受训人员和制造商支持。"
            },
            {
              "type": "table",
              "caption": "把巡视项目连接到准备状态",
              "headers": [
                "对象",
                "支撑哪项能力",
                "有意义的证据"
              ],
              "rows": [
                [
                  "启动电池/充电器",
                  "市电中断后启动",
                  "状态、测试日期与趋势"
                ],
                [
                  "加热/防潮",
                  "待机环境与启动条件",
                  "运行状态及异常记录"
                ],
                [
                  "油液/冷却/燃油",
                  "润滑、排热和持续运行",
                  "适用指标与专业检查结果"
                ],
                [
                  "开关柜/控制/辅助电源",
                  "接管路径",
                  "模式、供电、异常与恢复确认"
                ],
                [
                  "泵阀/风道/管路",
                  "持续燃油与空气",
                  "状态、维护及功能验证"
                ]
              ]
            },
            {
              "type": "p",
              "text": "“停机”可能表示正常待命，也可能表示故障隔离，单一状态位不足以判断。维护台账应区分可用、受限、未知与异常待关闭，并标明证据有效日期。长期空载或低负载、频繁起停也可能产生问题，因此更多测试不等于更好的维护；需要测试代表性和设备允许的运行方式。"
            },
            {
              "type": "p",
              "text": "一份检查表完成80%，并不意味着系统可靠性80%。剩余20%若包含启动电池或共同控制电源，可能影响整个链条；项目数量只是工作覆盖，不能代替各功能的证据。判断时应将缺项映射到启动、接管、持续带载和故障隔离，优先补齐会中断服务的未知项。"
            }
          ],
          "worked": {
            "title": "六项完成，能否说准备程度75%",
            "brief": "教学台账共8项，6项有效：机体外观、油位、冷却液、风道、机房环境、标签；2项未知：启动电池能力、控制辅助电源。",
            "steps": [
              {
                "title": "计算记录覆盖",
                "body": "这只是资料计数。",
                "formula": "6/8=75%"
              },
              {
                "title": "映射功能",
                "body": "两个未知项分别影响启动与控制，不能由外观和标签替代。"
              },
              {
                "title": "形成结论",
                "body": "报告“记录覆盖75%，启动与接管能力有关键未证实项”，而非“可靠性75%”。"
              },
              {
                "title": "安排关闭证据",
                "body": "需要符合项目维护流程的专业核验与恢复状态记录。"
              }
            ],
            "result": "资料覆盖可以计数，系统可用性必须按功能链确认。",
            "checks": [
              "不把百分比称为故障概率",
              "未知与已失败分开"
            ],
            "variation": {
              "task": "若新增20项外观检查全部通过，关键未知仍不变。",
              "hints": [
                "计算通过项26，总项28。",
                "看关键功能是否得到新证据。"
              ],
              "solution": [
                "覆盖升至92.86%，但关键未证实项仍在；更多低风险勾选没有证明启动能力。"
              ]
            }
          },
          "practice": {
            "task": "从待机记录中给出准确状态。",
            "givens": "教学：控制器显示“自动”，启动电池测试已过本项目有效期；供油泵维护完成但未记录复位；风道检查合格。",
            "hints": [
              "自动模式不是电池能力证明。",
              "维护完成与恢复可用状态分开。"
            ],
            "solution": [
              "参考状态：控制模式已知；启动能力待核验；供油路径恢复状态待确认；风道本次证据合格。",
              "优先补齐电池和泵恢复证据，并记录责任、时间、结果与异常升级；不能汇总成“全部正常”。"
            ],
            "rubric": [
              "逐项区分已知与未知",
              "把缺项映射功能",
              "记录关闭证据"
            ]
          },
          "decision": {
            "scenario": "机组工时仅20h，但维护手册规定的日历检查已超期。如何判断？",
            "options": [
              {
                "text": "工时少可忽略日历",
                "feedback": "两种尺度对应不同退化。"
              },
              {
                "text": "依据适用日历条件安排核验，不能用低工时抵消",
                "feedback": "正确，维护依据需完整。"
              },
              {
                "text": "等下一次累计到小时数阈值时一并检查",
                "feedback": "日历和小时通常是独立触发条件，不能延后到另一个条件才满足。"
              }
            ],
            "answer": 1
          },
          "retrieval": [
            {
              "q": "准备状态为何要有证据日期？",
              "a": "过时证据可能无法说明现在状态。"
            },
            {
              "q": "为什么长期空载并非理想保养方式？",
              "a": "其工况不能代表带载能力，也可能对设备造成不利影响。"
            }
          ],
          "sourceTopics": [
            {
              "section": "5.8.1",
              "title": "柴油发电系统的巡视保养",
              "pages": [
                165,
                166
              ],
              "treatment": "日历/工时、环境、低负载与趋势"
            },
            {
              "section": "5.8.2",
              "title": "柴油发电机组大修期确定",
              "pages": [
                166,
                166
              ],
              "treatment": "专业评估边界"
            },
            {
              "section": "5.8.3",
              "title": "柴油发电系统辅助设备的基本巡视检查内容",
              "pages": [
                166,
                166
              ],
              "treatment": "功能—证据表与准备状态推理"
            }
          ],
          "projectStep": {
            "task": "为三台教学机组建立待命证据台账。",
            "output": "按启动、接管、持续和隔离四功能汇总。",
            "example": "不以全部勾选数代替可用性；将共同控制与供油证据单列。",
            "review": [
              "日期与责任明确",
              "维护后状态确认"
            ]
          }
        },
        {
          "id": "5-9",
          "prerequisites": [
            "燃油保障由数量、质量和输送路径共同组成。"
          ],
          "objectives": [
            "计算有效库存及需求缺口",
            "把清洁转化为污染—性能—证据闭环"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "清洁的对象是性能，而不只是外观"
            },
            {
              "type": "p",
              "text": "油污和灰尘可能阻碍设备散热，风道和消声装置可能被杂物影响，结构和连接也需要在维护中观察。清洁后更亮并不证明通风或散热已恢复，仍需比较适用的风量、温度、压差和运行状态。原书将消声装置列入，是因为风路同时承担降噪和供气任务。"
            },
            {
              "type": "heading",
              "text": "库存数量与可用燃油不同"
            },
            {
              "type": "p",
              "text": "柴油中的杂质会沉降，温差可能产生冷凝水，长期积累形成沉积与油泥并影响油品和罐体。日用油箱、储罐、液位计、泵、阀及控制均要纳入管理。标称罐容不是可用库存：需要考虑实际液位、不可用部分、质量状态以及能否送达机组。未经确认的油量不能作为可靠续航承诺。"
            },
            {
              "type": "formula",
              "text": "可用时长=已确认可用燃油体积/给定工况耗油率",
              "explanation": "体积用L、耗油率用L/h得到h。耗油率应对应负荷；不能用空载耗油推算额定负荷续航。"
            },
            {
              "type": "table",
              "caption": "维护交接至少留下哪些结果",
              "headers": [
                "对象",
                "前态证据",
                "后态验证"
              ],
              "rows": [
                [
                  "机组/风道",
                  "污染、堵塞及性能趋势",
                  "通风/温度/状态是否恢复"
                ],
                [
                  "储罐/油箱",
                  "油品、沉积、泄漏及可用量资料",
                  "专业服务报告与适用质量结果"
                ],
                [
                  "液位/泵阀/控制",
                  "测量、密封与状态",
                  "正确反馈和供油功能确认"
                ]
              ]
            },
            {
              "type": "p",
              "text": "储罐相关工作可能涉及特殊危险条件，因此本课练习停留在资料和库存核算，现场由专业组织完成。学习者应能审查工作是否减少了识别出的风险，而不是据一般文字自行清洗。清洁与维护的最后一步是更新可用状态和证据，避免设备恢复记录缺失。"
            }
          ],
          "worked": {
            "title": "标称库存不等于12小时续航",
            "brief": "教学：液位折算现有3000L，其中10%按题设为不可用部分；另300L质量尚未确认。持续耗油225L/h，目标12h。",
            "steps": [
              {
                "title": "计算已确认可用量",
                "body": "不可用与未确认质量两部分独立扣除。",
                "formula": "V可用=3000−300−300=2400L"
              },
              {
                "title": "计算可确认续航",
                "body": "用给定负荷耗油。",
                "formula": "t=2400/225=10.67h"
              },
              {
                "title": "求缺口",
                "body": "目标需要2700L确认可用量。",
                "formula": "缺口=225×12−2400=300L"
              }
            ],
            "result": "当前证据只支持10.67h，缺300L确认可用燃油；不能凭3000/225宣称13.33h。",
            "checks": [
              "不把未知质量计为合格库存",
              "3000L不超过标称并非唯一判据"
            ],
            "variation": {
              "task": "若质量待确认300L最终合格。",
              "hints": [
                "只恢复该项，底部不可用仍扣。",
                "重新除225。"
              ],
              "solution": [
                "可用2700L，恰好12h，仍无额外运行余量。"
              ]
            }
          },
          "practice": {
            "task": "独立审查燃油报告。",
            "givens": "教学：库存4200L；已知不可用200L；受影响批次500L暂隔离；耗油250L/h，需14h。",
            "hints": [
              "从库存扣除不计入可用部分。",
              "用目标时长求需求。"
            ],
            "solution": [
              "确认可用=3500L；可用时长14h，恰好覆盖。",
              "报告应写“在250L/h、隔离部分不计入和输送路径有效的条件下覆盖14h”，不能写无条件14h保障。",
              "还需记录批次、时间及供油功能，不以外观清洁替代油品质量。"
            ],
            "rubric": [
              "算出3500L与14h",
              "结论带工况",
              "质量与输送分开核验"
            ]
          },
          "decision": {
            "scenario": "储罐清洁有照片，但没有油品结果和泵阀复位记录。能否关闭持续供油风险？",
            "options": [
              {
                "text": "照片足以证明",
                "feedback": "仅证明外观或作业发生，未证明质量与功能。"
              },
              {
                "text": "库存够大即可",
                "feedback": "数量不补足质量和路径证据。"
              },
              {
                "text": "需补充质量与恢复功能证据后再关闭",
                "feedback": "正确，处置要对应原风险。"
              }
            ],
            "answer": 2
          },
          "retrieval": [
            {
              "q": "为什么库存报告要写负荷？",
              "a": "耗油随工况变化，时长计算需要匹配耗油率。"
            },
            {
              "q": "清洁后的关键问题是什么？",
              "a": "被影响的散热、测量或供油能力是否得到验证。"
            }
          ],
          "sourceTopics": [
            {
              "section": "5.9.1",
              "title": "柴油发电机组及配套设施的清洁",
              "pages": [
                166,
                167
              ],
              "treatment": "机组、进排风消声装置与性能验证"
            },
            {
              "section": "5.9.2",
              "title": "供储油设施的清洁",
              "pages": [
                167,
                167
              ],
              "treatment": "沉积、冷凝水、油品与有效续航"
            }
          ],
          "projectStep": {
            "task": "为12h教学后备燃油建立可用库存卡。",
            "output": "库存、不可用、未确认质量与耗油工况。",
            "example": "沿5-4耗油206.25L/h时，12h需2475L确认可用量，不能只看标称罐容。",
            "review": [
              "工况沿用一致",
              "不重复扣除同一不可用量"
            ]
          }
        }
      ],
      "quiz": [
        {
          "question": "UPS300s、热缓冲180s，电恢复75s、冷恢复190s。正确结论？",
          "options": [
            {
              "text": "电满足，热缓冲缺10s",
              "feedback": "正确，双条件分别核对。"
            },
            {
              "text": "UPS覆盖全部恢复，所以满足",
              "feedback": "忽略热缓冲独立耗尽。"
            },
            {
              "text": "热恢复只需要115s",
              "feedback": "应从停电共同零点计时。"
            }
          ],
          "answer": 0,
          "lessonIds": [
            "5-1"
          ]
        },
        {
          "question": "600kW、真PF0.8对应视在需求？",
          "options": [
            {
              "text": "480kVA",
              "feedback": "应除PF。"
            },
            {
              "text": "750kVA",
              "feedback": "正确。"
            },
            {
              "text": "600kVA",
              "feedback": "只有PF=1时相等。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "5-2"
          ]
        },
        {
          "question": "题设PRP1000kW、平均≤70%；12h900+12h600，是否通过平均项？",
          "options": [
            {
              "text": "通过，峰值900<1000",
              "feedback": "混淆峰值与平均。"
            },
            {
              "text": "通过，最低负荷600",
              "feedback": "最低值无关平均判据。"
            },
            {
              "text": "不通过，平均750kW",
              "feedback": "正确，超过700。"
            }
          ],
          "answer": 2,
          "lessonIds": [
            "5-3"
          ]
        },
        {
          "question": "单机修正后450kW，三台N+1，需求907.5kW，静态故障后如何？",
          "options": [
            {
              "text": "差7.5kW",
              "feedback": "正确，失去一台剩900。"
            },
            {
              "text": "还有1350kW",
              "feedback": "未扣除故障台。"
            },
            {
              "text": "还有92.5kW，因为三台均在额定值内",
              "feedback": "单故障条件下只有两台可承担任务，且需按现场折减后容量核算。"
            }
          ],
          "answer": 0,
          "lessonIds": [
            "5-4"
          ]
        },
        {
          "question": "场地不满足给定运输硬条件，但加权总分最高，能否优选？",
          "options": [
            {
              "text": "能，最高分表示最好",
              "feedback": "不可行条件不能被软评分抵消。"
            },
            {
              "text": "不能，先筛硬条件",
              "feedback": "正确。"
            },
            {
              "text": "只降低运输权重即可",
              "feedback": "硬条件不是可降权偏好。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "5-5"
          ]
        },
        {
          "question": "两个同位置80dB独立声源合成约多少？",
          "options": [
            {
              "text": "160dB",
              "feedback": "dB不能算术相加。"
            },
            {
              "text": "80dB",
              "feedback": "忽略声能加倍。"
            },
            {
              "text": "83dB",
              "feedback": "正确，增加约3dB。"
            }
          ],
          "answer": 2,
          "lessonIds": [
            "5-6"
          ]
        },
        {
          "question": "频率7s首次进入、7.5s又出、9s持续进入，限8s恢复。如何？",
          "options": [
            {
              "text": "不通过，按持续进入9s",
              "feedback": "正确。"
            },
            {
              "text": "通过，首次7s",
              "feedback": "漏掉再次越界。"
            },
            {
              "text": "取平均8s",
              "feedback": "不是约定恢复定义。"
            }
          ],
          "answer": 0,
          "lessonIds": [
            "5-7"
          ]
        },
        {
          "question": "检查记录完成93%，启动电池能力未知，可以称可靠性93%吗？",
          "options": [
            {
              "text": "可以，完成率即可靠性",
              "feedback": "统计对象不同。"
            },
            {
              "text": "不可以，关键功能仍未证实",
              "feedback": "正确。"
            },
            {
              "text": "可用93%乘额定功率得到保证容量",
              "feedback": "检查完成比例不能转换成功率能力或启动成功率。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "5-8"
          ]
        },
        {
          "question": "现有3000L，300L不可用，300L质量未知，225L/h；确认续航？",
          "options": [
            {
              "text": "13.33h",
              "feedback": "把全部库存计入。"
            },
            {
              "text": "12h",
              "feedback": "只扣了一项。"
            },
            {
              "text": "10.67h",
              "feedback": "正确，2400/225。"
            }
          ],
          "answer": 2,
          "lessonIds": [
            "5-9"
          ]
        }
      ]
    },
    {
      "id": 6,
      "insight": {
        "thesis": "智能化的价值是把物理状态转成可信证据，再把证据接到控制、响应和资源决策；显示的数据更多，并不自动意味着判断更可靠。",
        "structure": [
          {
            "title": "沿五层链路组织数据",
            "pages": [
              168,
              188
            ],
            "role": "先界定对 IT 连续性的威胁，再从采集、传输、管理、显示追到应用，说明每一层如何影响最终判断。"
          },
          {
            "title": "使测量形成控制闭环",
            "pages": [
              188,
              192
            ],
            "role": "用 DDC 与冷源系统说明命令、实际状态与服务效果的差别。"
          },
          {
            "title": "使物理边界形成防护体系",
            "pages": [
              192,
              202
            ],
            "role": "把区域风险、身份、图像、探测与联动放进同一个事件流程。"
          },
          {
            "title": "从监控走向运营决策",
            "pages": [
              202,
              204
            ],
            "role": "按目标等级配置监测深度，并以 DCIM 把资产、能源、空间与变更关联。"
          }
        ],
        "passages": [
          {
            "quote": "如果功能需求不明确，将对后续的系统配置、施工和检测等工作造成系列不良影响。",
            "pages": [
              189,
              189
            ],
            "context": "作者刚说明楼宇自控的监控范围，强调先确定对象与功能，再配置系统。",
            "analysis": [
              "“接多少个点”不是首要问题。应先写出要做的判断：识别热量增加、区分阀门未执行、判断备用设备是否可用，或者追溯一次出入。不同判断所需的时间分辨率、精度、质量位和权限完全不同。",
              "需求还必须可验收。若只写“支持智能告警”，施工方无法证明采集延迟、断网行为、责任人通知与恢复记录是否符合目标。本章点表把一个模糊功能拆成数据、规则、反馈和证据。"
            ],
            "transfer": "先写决策及验收场景，再反推采集点、接口、网络和软件配置。"
          },
          {
            "quote": "从运营管理的角度来讲，DCIM与动环系统的另一个区别是数据的关联与分析能力。",
            "pages": [
              204,
              204
            ],
            "context": "结语将动力环境监控扩展为基础设施全生命周期管理，讨论 IT 设备与空间、电力、冷却资源的联系。",
            "analysis": [
              "“温度正常、剩余功率充足”仍不足以批准上架。新设备接在哪个 PDU、属于哪路 UPS、由哪组空调服务、占多少 U 位、故障状态下能否承载，都需要关系数据。",
              "作者的重点是从单个信号走向业务影响。本课程的 DCIM 算例让同一负载在不同机柜上得到不同结论，说明全局平均指标无法替代局部约束。动环与 DCIM 的边界会随产品演进改变，这里保留的是信息关联的思路。"
            ],
            "transfer": "每个资产记录身份、位置、供电路径、冷却区域、业务归属和变更历史，再回答容量与影响问题。"
          }
        ],
        "threads": [
          {
            "title": "监测的可信度要穿过五层",
            "steps": [
              "传感器有位置、量程与误差",
              "接口需要单位、比例、质量和时间语义",
              "历史数据要保留变化与断点",
              "告警需要影响、紧急程度、角色和回执"
            ],
            "next": [
              {
                "chapter": 9,
                "reason": "装修形成的空间、隔断与地板条件，会改变传感器位置、探测覆盖与维护通道。"
              },
              {
                "chapter": 10,
                "reason": "真实总控系统可按采集—网络—平台逐层检查，避免只看大屏。"
              }
            ]
          },
          {
            "title": "反馈把前章知识变成运营能力",
            "steps": [
              "第4章的流量和温差成为冷负荷测量",
              "第5章的启动与恢复窗口变成事件证据",
              "按因果链区分需求增加、输配不足与测量故障",
              "变更后检查效果，并保留可撤回条件"
            ],
            "next": [
              {
                "chapter": 4,
                "reason": "热湿与能量守恒为监控数据提供独立校验。"
              },
              {
                "chapter": 5,
                "reason": "“自动模式”不能替代燃料、启动与辅助系统准备度证据。"
              }
            ]
          }
        ]
      },
      "lessons": [
        {
          "id": "6-1",
          "prerequisites": [
            "知道 IT、电力、冷量各有不同计量边界；能够区分命令与实际结果。"
          ],
          "objectives": [
            "为一个明确决策编写具有单位、质量位和时间要求的点表",
            "沿五层链路定位证据缺口",
            "用事件时间线比较竞争性解释而不把相关当因果"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "6.1.1：不是从买大屏开始，而是从威胁开始"
            },
            {
              "type": "p",
              "text": "本章开头列出供电、制冷、人为错误或破坏、火灾、泄漏与空气质量等威胁。它们有共同特点：异常首先发生在物理世界，软件只能通过有限的测量认识它。遥测给出连续量，遥信给出离散状态，遥控下达动作，遥调改变设定；“能够采集”与“允许控制”必须分别设计。通信、电话、广播、KVM、停车及巡更等子系统按实际需求集成，统一平台不等于所有设备必须具有远程写权限。"
            },
            {
              "type": "figure",
              "src": "assets/diagrams/ch06-five-layers.svg",
              "alt": "从前端采集、传输网络、管理设备、可视化到系统应用的五层结构",
              "caption": "对照原书图6-1重绘：沿同一个温度点向上追踪，检查哪一层可能改变其可信度。",
              "sourcePages": [
                170,
                170
              ],
              "width": 1000.0,
              "height": 520.0
            },
            {
              "type": "p",
              "text": "前端决定看见什么；传输决定何时得到；管理设备完成缓存、转换、存储；可视化决定操作者如何理解；应用层把信息接到事件与运营。原图“传输网络层、管理设备层、可视化展示层”与后文小节名称略有差别，功能关系一致。一个绿色数值若十分钟前已经停止更新，显示层的颜色就掩盖了采集或传输故障。"
            },
            {
              "type": "heading",
              "text": "6.1.2：先沿能量路径布点，再补充环境边界"
            },
            {
              "type": "table",
              "caption": "原书供电监控对象的功能分组",
              "headers": [
                "对象",
                "需理解的信号",
                "它回答什么"
              ],
              "rows": [
                [
                  "中压进出线及低压进线",
                  "电压/电流/频率、功率、电能、谐波、开关状态、事件录波",
                  "输入品质、故障位置及时间；保护装置与普通平台采样分开"
                ],
                [
                  "发电机、ATS",
                  "模式、运行/故障、油位、转速、电参量、ATS两路状态与转换记录",
                  "后备链是否准备好以及何时接管"
                ],
                [
                  "UPS输入柜、UPS、UPS输出柜",
                  "输入/输出功率、旁路/逆变状态、开关位置、电池状态",
                  "能量去向、旁路风险、负载及损耗边界"
                ],
                [
                  "蓄电池监测",
                  "单体/组电压、温度、电流、内阻趋势、连接状态",
                  "发现离群和退化征兆；内阻不能一一换算剩余容量"
                ],
                [
                  "其他配电柜、STS、列头柜",
                  "主支路负载、电能、双路状态、分合记录",
                  "故障转供与下游影响范围"
                ],
                [
                  "机柜PDU",
                  "机柜/支路电流、功率、电量与设备映射",
                  "局部容量；普通PDU不必然具备智能接口"
                ]
              ]
            },
            {
              "type": "p",
              "text": "中压保护装置关注波形和毫秒级事件；平台秒级轮询适合趋势，不能恢复已丢失的瞬态。电池电压可能看似正常而容量已劣化，因此原书增加欧姆值与历史基线，但温度、荷电状态、测试方法也会影响读数。应把趋势异常作为进一步核验依据，不能把书中引用的某个内阻比例当成所有电池容量的换算公式。UPS 等关键设备宜优先采用只读监测；设备本体保护不能依赖通用平台远程指令才生效。"
            },
            {
              "type": "table",
              "caption": "环境与制冷点应按故障机制组合",
              "headers": [
                "对象",
                "组合信息",
                "单点盲区"
              ],
              "rows": [
                [
                  "冷机、末端空调",
                  "供回温度、流量/风量、负载率、阀门、故障、过滤器压差",
                  "运行灯亮不等于有效制冷"
                ],
                [
                  "加湿、新风、排风",
                  "开关/设定/反馈、滤网压差、空气量、室内外压差",
                  "没有风量时无法判断空气是否送到"
                ],
                [
                  "泄漏",
                  "水源周边感应、定位、探测器故障、排水状态",
                  "传感器不能代替规划阶段消除水患"
                ],
                [
                  "空气质量",
                  "按区域选颗粒、污染气体或电池间氢气信号",
                  "不同空间不应使用同一套解释"
                ],
                [
                  "进风与机柜微环境",
                  "温度、露点/湿度、门状态、机柜电力与附近活动",
                  "大厅平均值会隐藏局部热点"
                ],
                [
                  "防雷与其他边界",
                  "SPD/相关装置状态、告警、检查记录",
                  "状态正常不证明全部防护能力"
                ]
              ]
            },
            {
              "type": "table",
              "caption": "教学点表：为“冷量不足还是需求增加”提供可用证据",
              "headers": [
                "点ID / 对象",
                "数据及接口",
                "时间与质量要求",
                "用途 / 权限"
              ],
              "rows": [
                [
                  "IT.P / 区域电表",
                  "kW；Modbus寄存器及倍率列入交接表",
                  "1s采样；源时标；GOOD/STALE/BAD",
                  "需求趋势；只读"
                ],
                [
                  "R01.T / 柜前温度",
                  "℃；传感器位置与量程明确",
                  "5s；校准到期标记；失联变STALE",
                  "服务效果；只读"
                ],
                [
                  "AC01.Vcmd / 末端",
                  "%；控制器设定值",
                  "变化时记录；操作者与工单ID",
                  "意图；受控写入"
                ],
                [
                  "AC01.Vfb / 执行器",
                  "%；实际开度反馈",
                  "1s；独立反馈质量",
                  "动作是否执行；只读"
                ],
                [
                  "AC01.Air / 风量",
                  "m³/h；测量值或估算值标记",
                  "5s；测量方法与不确定度",
                  "有效输配；只读"
                ],
                [
                  "NET.AGE / 采集网关",
                  "s；现在减最后有效源时刻",
                  "持续计算；含断网事件",
                  "识别陈旧值；只读"
                ]
              ]
            },
            {
              "type": "p",
              "text": "上述间隔和字段是教学设计，不是原书规定。实际点表还需设备ID、地址/对象、比例和字节序、报警逻辑、滞回/持续时间、保留周期、责任人及验收方法。离散开关状态宜保留源事件时间，不能只用平台接收时间排序。数据质量无效时保留原值用于追溯，但必须明确失效，不能填零或继续显示“正常”。"
            },
            {
              "type": "heading",
              "text": "6.1.3—6.1.4：同样写着“支持接口”，并不代表互通"
            },
            {
              "type": "table",
              "caption": "把连接方式、传输与业务语义分开",
              "headers": [
                "名称",
                "主要作用",
                "集成时必须补齐"
              ],
              "rows": [
                [
                  "RS-232 / RS-422 / RS-485",
                  "串行电气接口；单端/差分、点到点/多点能力不同",
                  "拓扑、速率、地址、接线与设备能力；不是寄存器语义"
                ],
                [
                  "Modbus",
                  "请求/响应、功能码、寄存器或线圈数据",
                  "单位、倍率、类型、字节序、异常码；协议PDU不是配电PDU"
                ],
                [
                  "BACnet / LonWorks",
                  "楼控对象/属性/服务或网络变量与设备协作",
                  "功能支持、对象映射、互操作验证；“开放”不保证即插即用"
                ],
                [
                  "TCP/IP / SNMP",
                  "网络传送；SNMP以管理站、代理和MIB表达管理信息",
                  "路径、访问控制、MIB、版本与告警行为"
                ],
                [
                  "OPC",
                  "为上层软件提供统一数据访问接口",
                  "数据项、时间戳、质量、写权限；原书主要讨论经典OPC技术背景"
                ]
              ]
            },
            {
              "type": "p",
              "text": "RS-485 多设备共享链路，轮询周期与故障域必须计算；把传感器总线接成未经验证的任意星形并不会自然提高可靠性。可通过隔离的分段采集和网络汇聚缩小影响范围。串口服务器把串口数据送入网络，虚拟串口 VxComm 让上位机像访问本地串口一样访问它；透明传送不自动理解数据。嵌入式网关可缓存、处理与报警，但断网独立运行的范围、缓存时长、补传次序和去重规则必须实测。管理服务器的双电源、双网卡、双存储仍要检查是否共用上游路径。"
            },
            {
              "type": "heading",
              "text": "6.1.5—6.1.6：显示是为了行动，告警是为了闭环"
            },
            {
              "type": "p",
              "text": "ECC 把监控、调度、应急和协作放在同一场所。原书大屏由显示单元、拼接处理器、接口与管理软件构成，LCD、PDP、DLP 的比较属于当时设备背景；课程保留的选型依据是连续工作、静态画面、散热、维护、一致性和有效视距。中控负责音视频矩阵、会议、声光与显示场景，不能将“场景一键切换”误认为机电系统的安全控制。页面应该先突出失效数据、未确认严重事件和受影响业务，再展示装饰性趋势。"
            },
            {
              "type": "table",
              "caption": "用“影响×紧急”组织响应，数字仅示意优先级",
              "headers": [
                "紧急程度 / 影响",
                "高影响",
                "中影响",
                "低影响"
              ],
              "rows": [
                [
                  "高紧急",
                  "1",
                  "2",
                  "3"
                ],
                [
                  "中紧急",
                  "2",
                  "3",
                  "4"
                ],
                [
                  "低紧急",
                  "3",
                  "4",
                  "5"
                ]
              ]
            },
            {
              "type": "p",
              "text": "原书表6-1至6-3先划分紧急程度与影响，再形成严重等级。书中的参考时间不能直接作为所有事故的响应承诺：电池剩余几十秒的事件必须依照真实窗口。流程需要检测、送达、确认、处置、验证恢复和复盘；每一步都要有角色与记录。历史趋势、值班、维护、合同及知识库把制度变成可追溯动作。用户权限、日志、远程访问与平台冗余负责保护流程本身。"
            },
            {
              "type": "formula",
              "text": "PUE = E总 / E_IT；CLF = E制冷 / E_IT",
              "explanation": "同一周期、同一场地边界，以电能而非不同时刻的功率混比。供电因子若使用损耗口径，应明确 E供电损耗；不要把包含 IT 的整路 UPS 输出再加一次。"
            },
            {
              "type": "p",
              "text": "要验证“1+各附加因子=PUE”，各分子必须互不重复且覆盖全部非IT能耗。若制冷用电下降是因为IT负载骤降，单看月总电量不能断言优化成功；需要同负载、同环境或经解释的分组比较。这个边界意识来自第4章的热量账。"
            }
          ],
          "worked": {
            "title": "同一组升温记录，怎样从直觉走向证据",
            "brief": "教学事件：所有时钟已校准，允许误差±1s。E1 10:00:00，IT=600kW、柜前25℃、总风量100000m³/h。E2 10:02:00，IT仍600，变更单C17把末端风量设定由100%改80%。E3 10:02:10，反馈80%、风量81000。E4 10:03:00，柜前28℃，两个邻近传感器分别27.8/28.1℃。E5 10:04:00，IT601kW，水侧供回温度和流量保持原区间。比较“IT增载”“输风减少”“单传感器故障”三种解释。",
            "steps": [
              {
                "title": "先确认可比性",
                "body": "各点都为有效质量，时标误差小于事件间隔；不同传感器处于同一服务区域，不能把别区风量拿来解释此处温度。"
              },
              {
                "title": "写出竞争性预测",
                "body": "IT增载应出现显著功率上升；单温度探头故障通常不同时解释邻近两点；输风减少预测设定/反馈改变后风量下降再升温。"
              },
              {
                "title": "让证据逐条约束假设",
                "body": "E1/E5使显著IT增载缺少支持；E4的独立邻点减弱单探头解释；E2→E3→E4与输风减少机制相容。水侧未变仍不证明所有末端都正常。",
                "formula": "风量变化=(81000−100000)/100000=−19%"
              },
              {
                "title": "说明仍缺什么",
                "body": "时间先后与相符机制支持优先核查C17，但可能有同时发生的风道变化。应查工单范围、其他设定、传感器校准及各通道分布。"
              },
              {
                "title": "设计受控验证而非直接下结论",
                "body": "桌面方案：经批准的运行程序保持IT与水侧条件可比，由有权限人员在允许范围验证原设定，观察风量及温度是否恢复，保留中止条件和全程记录。本练习不操作设备。"
              }
            ],
            "result": "最受支持的是风量减少导致局部热输送不足；这是有证据的优先假设，不是已证明的唯一原因。",
            "checks": [
              "IT变化约0.17%，远小于风量变化，但两者不能仅凭百分比直接建立因果",
              "时钟误差小于事件间隔，先后关系可区分"
            ],
            "variation": {
              "task": "如果E2的时钟实际慢5分钟，是否还能说“设定修改先于升温”？",
              "hints": [
                "把源时间校正后重排。",
                "其他相关证据与时间先后证据分开评价。"
              ],
              "solution": [
                "E2实际发生10:07，已晚于E4；原先的先因后果论据失效。",
                "仍可怀疑输风不足，但必须找到风量下降的真实起点和原因，不能据C17定责。"
              ]
            }
          },
          "practice": {
            "task": "为一次“温度一直25℃但有人报告发热”的记录写证据结论。",
            "givens": "教学输入：平台12:00显示R01.T=25℃，最后有效源时刻11:40；STALE位被界面隐藏。独立探头12:00为30℃且质量有效；IT负载保持60kW；末端运行触点为1；没有风量/水量记录。",
            "hints": [
              "先求数据年龄，再讨论温度是否真的稳定。",
              "运行触点只能证明一个状态，不能证明换热能力。"
            ],
            "solution": [
              "旧值年龄20分钟，不能用于证明当前25℃；应同时呈现25℃的历史值和陈旧标记。",
              "30℃支持当前温度偏高，尚需位置、校准及其他点交叉验证；IT未变不能排除输配或制冷故障。",
              "缺少末端风/水量、供回温度、阀门反馈及通信事件。优先恢复可信观测并按既定事件流程处理，不能直接判定压缩机损坏。",
              "补充验收：断开测试数据源时界面明确失效，产生通信事件，恢复后保留时间线且不补造连续数据。"
            ],
            "rubric": [
              "区分历史值与当前值",
              "至少提出两种可区分的物理假设",
              "给出质量位和恢复记录的验收条件"
            ]
          },
          "decision": {
            "scenario": "电表与平台都宣称支持Modbus，平台读到整数235，厂家文件说单位为0.1kW。应怎样解释？",
            "options": [
              {
                "text": "显示235kW，通信成功说明数据已正确",
                "feedback": "连通只验证传送，未验证倍率。"
              },
              {
                "text": "显示23.5kW，并校核地址、数据类型、倍率和独立读数",
                "feedback": "正确；还要记录映射，避免软件升级后丢失语义。"
              },
              {
                "text": "先按235kW保存，显示时再除以10，历史与报警沿用原值",
                "feedback": "会形成历史、报警和显示口径不一致；工程量映射应被统一定义并验证。"
              }
            ],
            "answer": 1
          },
          "retrieval": [
            {
              "q": "“平台收到时间”为什么不能总当故障发生时间？",
              "a": "网络排队、缓存、断网补传可能改变先后；应保留源时标、接收时标和同步质量。"
            },
            {
              "q": "闭环事件的最后一步为何不是消音？",
              "a": "消音只是通知状态变化，仍需证明服务恢复并记录原因、处置和复发预防。"
            },
            {
              "q": "五层图中哪一层保证测量真实？",
              "a": "没有单层能独立保证。采集、传输、数据处理、显示和解释需共同保留单位、质量、时间与边界。"
            }
          ],
          "sourceTopics": [
            {
              "section": "6.1.1",
              "title": "系统架构与组成",
              "pages": [
                170,
                170
              ],
              "treatment": "五层原生图、四遥与功能边界"
            },
            {
              "section": "6.1.2",
              "title": "前端采集层",
              "pages": [
                170,
                176
              ],
              "treatment": "12类供电对象、制冷/加湿/通风、六类环境及完整教学点表"
            },
            {
              "section": "6.1.3",
              "title": "传输和数据处理层",
              "pages": [
                176,
                181
              ],
              "treatment": "接口协议分层、语义映射、轮询与故障域"
            },
            {
              "section": "6.1.4",
              "title": "设备管理层",
              "pages": [
                181,
                183
              ],
              "treatment": "服务器存储冗余、串口服务器、VxComm、嵌入式缓存"
            },
            {
              "section": "6.1.5",
              "title": "可视化处理层",
              "pages": [
                183,
                186
              ],
              "treatment": "ECC、大屏四组件、历史显示技术和音视频中控"
            },
            {
              "section": "6.1.6",
              "title": "系统应用层",
              "pages": [
                186,
                188
              ],
              "treatment": "影响紧急矩阵、事件闭环、历史趋势、能源边界与后台权限"
            }
          ],
          "projectStep": {
            "task": "为100柜600kW设施选一个区域，形成可验收点表。",
            "output": "至少6个点及一次断网/恢复的预期事件序列。",
            "example": "沿用本课IT.P、R01.T、Vcmd、Vfb、Air、NET.AGE；把区域ID、量程、单位、质量及角色填写明确。",
            "review": [
              "每个点能支持一种决策",
              "旧值不会伪装成正常值",
              "能从报警追到责任与恢复证据"
            ]
          }
        },
        {
          "id": "6-2",
          "prerequisites": [
            "掌握Q=ṁcΔT，并理解传感器读数、控制命令与独立反馈不同。"
          ],
          "objectives": [
            "把DDC四类接口与具体控制变量对应",
            "从温差和流量推导冷负荷",
            "识别控制策略的前提、反馈与失效行为"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "6.2.1：控制系统必须知道动作有没有发生"
            },
            {
              "type": "p",
              "text": "楼宇自控把传感器、控制器、执行机构、受控设备及中央工作站连接起来。DDC接收现场值，按逻辑产生输出；物理设备改变后，新的测量返回控制器，才形成闭环。中央工作站可记录和调整策略，但现场控制不应把每一次基本调节都寄托在中央通信不断线上。供配电保护、电梯等自带专用控制，楼控主要汇聚状态，不能用通用软件替代其保护职责。"
            },
            {
              "type": "figure",
              "src": "assets/diagrams/ch06-ddc-loop.svg",
              "alt": "传感器将温度反馈给DDC，DDC向执行器输出调节量，执行器作用于设备后再次测量",
              "caption": "原书图6-6的关系重绘为反馈闭环：设定值、命令、实际反馈和结果是不同数据。",
              "sourcePages": [
                188,
                190
              ],
              "width": 1000.0,
              "height": 520.0
            },
            {
              "type": "table",
              "caption": "四类接口对应四种信息",
              "headers": [
                "接口",
                "方向与类型",
                "教学例子",
                "常见混淆"
              ],
              "rows": [
                [
                  "AI",
                  "连续量输入",
                  "温度、压力、流量、阀位反馈",
                  "模拟量不等于连续无误差"
                ],
                [
                  "AO",
                  "连续量输出",
                  "阀开度要求、变频频率给定",
                  "给定80%不等于实际80%"
                ],
                [
                  "DI",
                  "离散量输入",
                  "运行触点、故障、水流开关、手/自动",
                  "一个运行触点不能证明有效流量"
                ],
                [
                  "DO",
                  "离散量输出",
                  "启停请求或允许信号",
                  "已发命令不等于已执行"
                ]
              ]
            },
            {
              "type": "formula",
              "text": "T = Tmin + (I−4)/16 × (Tmax−Tmin)",
              "explanation": "教学例：4–20mA映射0–40℃，12mA对应20℃。越界值须按仪表故障语义处理；0mA不能解释成0℃。接线与供电方式以设备接口定义为准。"
            },
            {
              "type": "p",
              "text": "控制器只会优化它看见的量。温度传感器偏低会让软件以为冷量充分；阀门卡滞会使积分不断累积而真实流量不足。因此校准、反馈一致性、异常值处理和手/自动状态都是控制策略的一部分。设定调优还需覆盖夏、冬、过渡季与不同负荷，不能用一次平稳运行证明全年适用。"
            },
            {
              "type": "heading",
              "text": "6.2.2：冷源控制不是按回水温度开机器"
            },
            {
              "type": "formula",
              "text": "Q(kW)=ρ×V(m³/h)/3600×c×(T回−T供)",
              "explanation": "水的教学近似ρ=1000kg/m³、c=4.186kJ/(kg·K)。流量与两支温度必须同一边界、同一时段且质量有效。"
            },
            {
              "type": "p",
              "text": "同样6K温差，100m³/h与50m³/h对应的热量相差一倍；同样流量，温差可能来自真实负荷，也可能受到旁通混合影响。自动投入台数要综合总冷负荷、设备可用状态、有效工况及单机部分负荷性能；台数越多不一定越省电，越少也可能失去余量或超出运行边界。"
            },
            {
              "type": "table",
              "caption": "将原书表6-4变成可判断的点组",
              "headers": [
                "设备/边界",
                "必要观察组",
                "支持的判断"
              ],
              "rows": [
                [
                  "冷水机组",
                  "供回温度、水流、负载率、运行/故障、蒸发/冷凝压力温度、油参数、电流、小时数和启动次数",
                  "冷量、工况、设备状态与性能变化"
                ],
                [
                  "冷冻/冷却水泵",
                  "手自动、命令/运行、变频/旁路、频率给定反馈、故障、进出口压力与温度",
                  "泵是否按要求输配；不能只看频率"
                ],
                [
                  "冷却塔与补水泵",
                  "风机状态/频率、阀门、进出水温、液位、补水量、故障",
                  "排热、用水与运行条件是否协调"
                ],
                [
                  "供回水总管",
                  "供回温压、回水总流量、旁通调节",
                  "总冷负荷、压差及低流量边界"
                ],
                [
                  "蓄冷/补水箱",
                  "温度、压力或液位及报警",
                  "储存状态与可用性；单个温度不等于全部蓄冷量"
                ],
                [
                  "板换与室外环境",
                  "两侧供回温度/水流、阀门、室外干湿球或湿度",
                  "自然冷却条件、换热逼近与切换依据"
                ]
              ]
            },
            {
              "type": "p",
              "text": "设备联锁表达的是依赖：冷机得到运行许可前，应有对应水路、阀门与流量等有效证明；停用或故障时也须维持适当保护。课程只分析条件逻辑，具体动作次序应按设备和项目批准文件执行。单一“泵已启动”不能替代水流证明，条件失效时也不能盲目重复发指令。"
            },
            {
              "type": "table",
              "caption": "自动优化要同时约束的变量",
              "headers": [
                "策略",
                "可能收益",
                "必须观察的边界"
              ],
              "rows": [
                [
                  "按负荷分配机组",
                  "提高部分负荷效率",
                  "最小稳定负荷、备用能力、频繁启停"
                ],
                [
                  "调节水泵/塔风机",
                  "降低输配耗电",
                  "最小流量、压差、末端温度、整站功率"
                ],
                [
                  "均衡运行小时",
                  "分散磨损与维护窗口",
                  "不能为追求小时数相等强行改变可靠运行状态"
                ],
                [
                  "按环境利用板换",
                  "减少压缩机制冷时间",
                  "湿球、换热逼近、供水效果、阀门反馈"
                ],
                [
                  "冷却水水质控制",
                  "控制浓缩与结垢风险",
                  "电导率、补排水、水处理方案与设备限制"
                ]
              ]
            },
            {
              "type": "p",
              "text": "有反馈还需定义时间。教学例中“命令80%、反馈20%持续30秒”可形成执行偏差事件，但阈值、延迟与容差要由实际执行器速度和控制目标确定；阀门刚收到命令的一瞬间出现差值不等于故障。关键控制点应保留设定变更历史，让第4章全站能效比较能够追到原因。"
            },
            {
              "type": "p",
              "text": "冷却水不是越冷越好：降低冷凝温度可能降低压缩机功率，但设备通常有最低进水温度等有效运行条件。原书比较调节塔风机台数、转速与供回水旁通三种手段；它们对塔耗、泵耗与机组工况的影响不同。水质控制也有固定时间排污与按浓度反馈排污之分，后者将“什么时候排”接到实际浓缩状态，但电导率只是水质控制的一项指标。"
            }
          ],
          "worked": {
            "title": "从两个温度和一股流量得到冷负荷",
            "brief": "教学数据：冷冻水总管供水10℃、回水16℃，体积流量100m³/h，ρ=1000kg/m³，c=4.186kJ/(kg·K)。冷站总电功率140kW。所有测量同一10分钟稳定窗口，忽略管路蓄热。求冷负荷与站级性能比。",
            "steps": [
              {
                "title": "统一单位与边界",
                "body": "体积流量先转质量流量；不能把m³/h直接当kg/s。",
                "formula": "ṁ=100×1000/3600=27.7778kg/s"
              },
              {
                "title": "用温差计算热流",
                "body": "流量与温差共同决定热量。",
                "formula": "Q=27.7778×4.186×6=697.67kW"
              },
              {
                "title": "选择电耗边界",
                "body": "总电功率包括本例冷机、泵、塔等约定设备，得到站级比值，不称单台冷机COP。",
                "formula": "Q/P站=697.67/140=4.98"
              },
              {
                "title": "检查测量敏感性",
                "body": "若两温度各有±0.2K的有界误差，温差最坏误差可达±0.4K，仅此就相当于6K的±6.67%；不能把显示两位小数当真实精度。"
              }
            ],
            "result": "稳态教学冷负荷约697.7kW，站级冷量/电功率比约4.98；结论依赖同步测量与边界。",
            "checks": [
              "kJ/s等于kW",
              "同流量下温差为零时该边界热流为零，并不说明所有设备无负荷"
            ],
            "variation": {
              "task": "如果流量实际只有50m³/h而温度仍为10/16℃，其余数据不变。",
              "hints": [
                "只有质量流量减半。",
                "站级电功率暂按题设仍140kW。"
              ],
              "solution": [
                "Q=348.83kW，性能比=2.49。",
                "回水温度不变不能证明负荷不变；也不能脱离需求与设备状态直接断言为何减半。"
              ]
            }
          },
          "practice": {
            "task": "判断末端控制偏差，并写出能区分原因的下一组证据。",
            "givens": "教学输入：12:00阀命令20%、阀位反馈20%、水量8m³/h、进风25℃；12:03命令80%、反馈仍20%、水量仍8、进风28℃。IT功率不变，数据质量有效。执行器正常行程60秒；12:02已发指令。",
            "hints": [
              "比较命令发出后的时间与正常行程。",
              "区分真实阀未动与反馈传感器错误，两者对水量的预测不同。"
            ],
            "solution": [
              "已过60秒，命令与反馈仍差60个百分点，不能宣称阀已开80%。",
              "阀/执行器未完成动作得到反馈与水量两组支持，但水路压差变化、阀位反馈失真也需核查。",
              "补充阀上下游压差、执行器故障/手自动状态、经校核的实际位置及相邻末端数据；维持独立温度观察。",
              "若实际位置80%而流量不增，优先转向水力条件；若位置确实20%，优先检查执行链。两条分支都不能用软件命令值代替现场证据。"
            ],
            "rubric": [
              "比较时间常数",
              "有竞争解释和区分性证据",
              "明确保护及现有批准流程优先"
            ]
          },
          "decision": {
            "scenario": "平台显示泵运行=1，但水流开关为0，冷机运行许可依赖有效水流。最合理的设计判断是？",
            "options": [
              {
                "text": "运行触点足以证明水已流动",
                "feedback": "电气运行与液体流动不是同一事实。"
              },
              {
                "text": "按泵额定流量折算当前流量，暂以铭牌数据代替水流证明",
                "feedback": "实际水力状态与额定点可能不同，铭牌不是当前有效水流证据。"
              },
              {
                "text": "识别反馈不一致，核查水流测量和水路条件，许可逻辑保留有效流量要求",
                "feedback": "正确，区分命令/状态/物理效果，按设计故障策略处理。"
              }
            ],
            "answer": 2
          },
          "retrieval": [
            {
              "q": "AI与AO如何区分？",
              "a": "从DDC看方向：AI是测量进入，AO是连续控制输出；阀位反馈与阀位命令分别属于两侧。"
            },
            {
              "q": "为何负荷控制同时需要温差与流量？",
              "a": "热量等于质量流量乘比热与温差，缺一项无法确定热流。"
            },
            {
              "q": "为何降低泵频率不一定节能？",
              "a": "末端风机、冷机工况和供冷效果会变化，应比较同服务条件下全站输入。"
            }
          ],
          "sourceTopics": [
            {
              "section": "6.2.1",
              "title": "楼宇自控系统的原理与构成",
              "pages": [
                188,
                190
              ],
              "treatment": "DDC闭环、AI/AO/DI/DO、量程转换、校准与专用控制边界"
            },
            {
              "section": "6.2.2",
              "title": "数据中心冷源系统的自控",
              "pages": [
                190,
                192
              ],
              "treatment": "表6-4点组、冷负荷计算、联锁依赖、部分负荷、自然冷却与水质控制"
            }
          ],
          "projectStep": {
            "task": "把600kW IT设施的冷站点组接回第4章热量账。",
            "output": "一张冷负荷计算表与控制依赖核查表。",
            "example": "若设计教学房间热负荷650kW、温差6K，所需流量约93.17m³/h；对比本课实测697.7kW时，先查边界及工况差异，而非强迫两个数字相等。",
            "review": [
              "流量温差同时间边界",
              "有命令/反馈/服务效果三类点",
              "部分负荷收益比较全站电耗"
            ]
          }
        },
        {
          "id": "6-3",
          "prerequisites": [
            "能区分身份验证、权限授予和事件证据；了解网络码率与容量的单位。"
          ],
          "objectives": [
            "将四层风险区域映射为分层防护",
            "计算给定视频配置的带宽与存储量",
            "用门禁、视频和探测信息进行可追溯事件复核"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "6.3.1：防护围绕资产风险逐层收紧"
            },
            {
              "type": "p",
              "text": "本节的四类风险对象，是场地内部的防护分区，不是数据中心A/B/C等级。外围、入口办公室、支持区、计算机房与ECC处在不同风险位置，门禁和探测方案应反映事件后果。支持区的电池、发电机、UPS和变配电房虽不直接运行业务，却可影响整片IT，因此不能因为“没有服务器”就降低关注。"
            },
            {
              "type": "table",
              "caption": "原书图6-7的区域关系",
              "headers": [
                "由外到内",
                "主要目的",
                "课程要核对的边界"
              ],
              "rows": [
                [
                  "建筑外公共区及园区周界",
                  "发现和复核越界事件",
                  "范围连续、环境干扰、摄像覆盖"
                ],
                [
                  "数据中心出入口与办公室",
                  "形成身份及访问缓冲",
                  "访问时间、路线、接待责任"
                ],
                [
                  "支持区与连接通道",
                  "保护供电、制冷等生命线",
                  "门点权限与实际维护任务对应"
                ],
                [
                  "计算机房与ECC",
                  "保护核心设备和控制能力",
                  "更严格授权、复核、出入及操作审计"
                ]
              ]
            },
            {
              "type": "heading",
              "text": "6.3.2：图像“看得到”与事件“辨得清”不同"
            },
            {
              "type": "p",
              "text": "视频链由前端摄像、传输、处理控制、记录显示组成。相机位置、视场、遮挡、光照、运动、编码与保存共同决定证据质量，像素数只是其中一个条件。原书介绍CCD/CMOS、网络编码和焦距关系；具体编码、显示和存储产品属于出版时期背景。课程用给定码率做容量计算，而不宣称所有高清摄像机码率相同。"
            },
            {
              "type": "formula",
              "text": "f ≈ hL/H",
              "explanation": "几何教学近似：f为焦距，h为传感器成像高度，L为目标距离，H为所需现场垂直视场；h与f同单位、L与H同单位。真实选型还应核对镜头和传感器规格、畸变及识别目标。"
            },
            {
              "type": "p",
              "text": "例如传感器高4.8mm、目标距离10m、需覆盖现场高度3m，几何焦距约16mm。改覆盖6m时约8mm，视野更宽但同一目标占用的像素更少。宽视场适合看过程，关键出入口可能需要另外满足身份复核的细节；不能只追求“全景无死角”而忽略可辨识性。"
            },
            {
              "type": "formula",
              "text": "容量(B)=路数×码率(bit/s)×秒数÷8",
              "explanation": "采用十进制TB=10¹²B时明确标注。可变码率、音频、文件索引、冗余、故障重建和增长预留需另列，原始视频容量不等于所需磁盘铭牌容量。"
            },
            {
              "type": "heading",
              "text": "6.3.3：认证回答“你是谁”，授权回答“你能去哪里”"
            },
            {
              "type": "p",
              "text": "密码、卡片和生物特征是不同的身份凭据。原书比较接触/非接触卡、M1/CPU卡及指纹、静脉、视网膜、虹膜、人脸等技术；它们在介质安全、使用便利、误接受/误拒绝、环境适应和隐私成本上有不同取舍，不能把当时介绍的准确率当成所有现实系统的保证。授权还需要区域、时间、次数、陪同与任务，凭据有效不代表可以进入所有房间。"
            },
            {
              "type": "table",
              "caption": "门禁功能背后的管理问题",
              "headers": [
                "功能",
                "解决什么",
                "不能独立解决什么"
              ],
              "rows": [
                [
                  "双向认证",
                  "同时记录进入与离开",
                  "不能仅凭一次刷卡证明无人尾随"
                ],
                [
                  "多人认证",
                  "关键操作需要多角色共同在场",
                  "需明确哪些角色及异常处理"
                ],
                [
                  "中心视频复核",
                  "将凭据事件与实际人员交叉确认",
                  "摄像遮挡、时钟不同步会削弱证据"
                ],
                [
                  "多门互锁",
                  "形成进入缓冲与通行控制",
                  "必须与紧急疏散及消防策略协调"
                ],
                [
                  "访客管理",
                  "约束时间、区域、路线、次数和陪同",
                  "不能用长期通行权限代替一次访问审批"
                ]
              ]
            },
            {
              "type": "p",
              "text": "控制器本身也是被保护的资产。一个控制器管理不同防护等级区域时，原书要求其安装位置按较高安全级别考虑；否则控制点可能暴露在较低防护区。权限变更、凭据回收、临时授权到期和异常出入记录也须被管理。紧急疏散与消防联动的生命安全要求优先，不能把“异常时一律锁死”作为万能策略。"
            },
            {
              "type": "heading",
              "text": "6.3.4—6.3.5：探测、复核与联动构成证据链"
            },
            {
              "type": "table",
              "caption": "探测技术按观察的物理量理解",
              "headers": [
                "技术",
                "主要观察",
                "设计取舍"
              ],
              "rows": [
                [
                  "主动红外",
                  "发射与接收光束是否受阻",
                  "适合边界线检测，须考虑环境与覆盖"
                ],
                [
                  "被动红外",
                  "视场内红外辐射变化",
                  "覆盖形状与环境影响决定适用性"
                ],
                [
                  "微波",
                  "反射信号变化与运动",
                  "与空间及干扰条件匹配"
                ],
                [
                  "振动、音响、磁开关",
                  "结构振动、声变化、门窗状态",
                  "附近机械设备及日常活动可能造成干扰"
                ],
                [
                  "双鉴：微波/红外等",
                  "两种不同机制共同确认",
                  "抑制部分误报，也需测试漏报与覆盖，不是必然优于任何单探测"
                ]
              ]
            },
            {
              "type": "p",
              "text": "入侵系统由探测器、传输、防区/处理及报警主机组成；建筑内部关注区域，周界关注连续边界。集成平台接到门禁或探测事件后，可调取对应摄像机与历史片段，把地点、时间、人员和工单关联，再由授权流程判断。联动策略必须定义优先级、通信故障行为、角色与审计；摄像机画面弹出只是复核条件，还不等于事件已经确认或解决。"
            }
          ],
          "worked": {
            "title": "把视频需求转换成可复核的容量账",
            "brief": "教学输入：16路摄像机，每路固定4Mb/s，连续保存30天，不计音频。TB按10¹²B，容量预留按视频原始量的20%。另给同地点相机传感器高4.8mm、距离10m、现场高度3m。求带宽、视频容量、预留后容量与几何焦距。",
            "steps": [
              {
                "title": "汇总持续流量",
                "body": "这里Mb/s是每秒百万bit，不能直接当MB/s。",
                "formula": "16×4=64Mb/s=8MB/s"
              },
              {
                "title": "换成保存时间",
                "body": "30天每一天按86400秒。",
                "formula": "V=64×10⁶×86400×30/8=20.736×10¹²B=20.736TB"
              },
              {
                "title": "分离视频量与预留",
                "body": "20%预留是乘1.2，不代表所有RAID与文件系统开销都已覆盖。",
                "formula": "V预留=20.736×1.2=24.8832TB"
              },
              {
                "title": "计算视场几何",
                "body": "传感器尺寸使用毫米，距离/视场高度比无量纲。",
                "formula": "f≈4.8×10/3=16mm"
              }
            ],
            "result": "持续录像净流量64Mb/s，原始30天视频约20.736TB，题设预留后24.883TB；实际磁盘方案须另核可用容量和失效状态。",
            "checks": [
              "位到字节除8",
              "保存天数或码率翻倍，原始容量都翻倍",
              "焦距加长通常缩窄视场，符合几何直觉"
            ],
            "variation": {
              "task": "若另有4路升为8Mb/s，其余12路仍4Mb/s，保存期不变。",
              "hints": [
                "分别计算两组码率。",
                "新总码率除原64得到容量倍率。"
              ],
              "solution": [
                "总码率12×4+4×8=80Mb/s，较原增加25%。",
                "30天原始量25.92TB；加20%预留为31.104TB。"
              ]
            }
          },
          "practice": {
            "task": "复核一次访客访问，并给出证据边界。",
            "givens": "教学输入：访客V7授权13:00—14:00到支持区S，需员工E2陪同，无核心区C权限。13:20 S门记录V7刷卡通过；同一时刻视频显示V7与E2。13:40 C门记录V7请求被拒。13:45 S门离开记录缺失；录像在13:43—13:48因通信故障不可用。所有可用记录时钟误差≤1秒。",
            "hints": [
              "把“申请进入”“进入成功”“实际离开”分开。",
              "缺失证据不能直接推为违规或安全。"
            ],
            "solution": [
              "13:20的权限、陪同与视频相互支持，支持合法进入S。",
              "13:40只证明V7尝试进入C且系统拒绝，不能据此认定实际已进入C。",
              "无法确认13:45是否离开、是否仍有陪同；需其他合规记录及现场管理记录补证，保留录像故障事件。",
              "检查访问结束、凭据到期、故障补录与责任回执；参考结论应标注“已确认”“被否定”“仍未知”三栏。"
            ],
            "rubric": [
              "不把请求当成功",
              "不把证据缺失当事实",
              "提出合法补证与权限结束检查"
            ]
          },
          "decision": {
            "scenario": "同一控制器管理办公室和核心机房，方案把它放在办公室方便维护。按作者的设计思路，关键问题是什么？",
            "options": [
              {
                "text": "管理高等级区域的控制器应按较高防护等级保护",
                "feedback": "正确，控制器位置本身属于安全边界。"
              },
              {
                "text": "只要读卡器在核心门口，控制器位置无关",
                "feedback": "忽略了系统管理与控制设备自身的保护。"
              },
              {
                "text": "把控制器网络端口单独加密后即可抵消安装区域的差异",
                "feedback": "通信保护不能替代控制器的物理防护。"
              }
            ],
            "answer": 0
          },
          "retrieval": [
            {
              "q": "四类风险区域与A/B/C等级有什么不同？",
              "a": "前者是同一场地内的防护对象层次，后者是数据中心总体分类，不能互相替换。"
            },
            {
              "q": "为什么视频容量不能只写“存30天”？",
              "a": "还缺路数、码率、录像策略、音频、单位、冗余与可用容量等条件。"
            },
            {
              "q": "门禁事件与视频关联需要什么共同基础？",
              "a": "准确的门点—摄像机映射、可比较时标、有效记录及访问审计。"
            }
          ],
          "sourceTopics": [
            {
              "section": "6.3.1",
              "title": "防护等级划分",
              "pages": [
                193,
                194
              ],
              "treatment": "四层风险表及支持区后果"
            },
            {
              "section": "6.3.2",
              "title": "视频安防监控系统",
              "pages": [
                194,
                196
              ],
              "treatment": "视频四段链、视场焦距、带宽存储完整算例"
            },
            {
              "section": "6.3.3",
              "title": "出入口控制系统",
              "pages": [
                196,
                199
              ],
              "treatment": "认证技术取舍、五种应用方式、控制器保护及访客复核"
            },
            {
              "section": "6.3.4",
              "title": "入侵报警系统",
              "pages": [
                199,
                201
              ],
              "treatment": "探测与传输结构、周界/内部、各探测技术比较"
            },
            {
              "section": "6.3.5",
              "title": "安全防范集成管理系统",
              "pages": [
                202,
                202
              ],
              "treatment": "门禁/视频/探测事件关联、联动优先级与证据缺口"
            }
          ],
          "projectStep": {
            "task": "给100柜设施的访客维护场景设定访问与复核条件。",
            "output": "一份区域—身份—时间—陪同—证据矩阵。",
            "example": "来访者只授权13—14时支持区S，陪同E2；门点S01关联摄像机C03；访问结束检查凭据到期与出入闭合。",
            "review": [
              "权限按工作需要",
              "录像参数有容量账",
              "消防疏散策略明确且独立核验"
            ]
          }
        },
        {
          "id": "6-4",
          "prerequisites": [
            "理解冗余路径与共同故障；能用约束表比较机柜上架方案。"
          ],
          "objectives": [
            "解释不同等级要求为何改变采集粒度和可用性设计",
            "识别双机系统的共享故障点",
            "以DCIM关系数据同时核对空间、电力和冷量"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "等级不是给软件界面贴标签"
            },
            {
              "type": "p",
              "text": "本节以原书所用GB50174—2017框架组织A容错、B冗余、C基本型的配置。学习重点是要求如何沿链路分解：更细的电池监测、更完整的设备状态、更有韧性的网络与管理平台，以及适合区域风险的安防。原书表6-5是出版时期规范整理，项目采用哪个版本及具体条文必须另行核定；不能把本课程当现行合规清单。"
            },
            {
              "type": "table",
              "caption": "表6-5中值得理解的配置差异",
              "headers": [
                "对象",
                "作者呈现的差异",
                "它改变的判断能力"
              ],
              "rows": [
                [
                  "电池",
                  "A强调逐个电池电压/内阻/故障/温度；B按组监测电压/故障/温度",
                  "粒度决定能否发现并定位组内离群单体"
                ],
                [
                  "供配电与UPS",
                  "较高等级列出运行、电参量与能效；C按需求选取",
                  "从“有电”扩展到品质、负载和状态"
                ],
                [
                  "空调与环境",
                  "温度/露点、压差、滤网、运行及异常参数",
                  "从房间平均值扩展到环境与输配机制"
                ],
                [
                  "安全防范",
                  "核心区、动力房、ECC、出口等分别配置出入控制/视频/探测",
                  "同一场地不能用一份门禁模板覆盖所有风险"
                ],
                [
                  "集中管理",
                  "管理主机、网络、接口需与目标可用性相符",
                  "看到故障的能力本身也不能轻易同时失去"
                ]
              ]
            },
            {
              "type": "p",
              "text": "对电池逐个采集提高可见性，却会增加测点、通信与维护需求；更细的数据必须配套基线、质量校验和异常处理，否则只是增加告警噪声。C级某项“根据需要选择”也不等于禁止设置或完全不需要判断风险。等级要求给出配置方向，实际服务目标、风险与运行流程决定具体实现。"
            },
            {
              "type": "heading",
              "text": "基本、冗余和容错：沿路径检查，不数服务器"
            },
            {
              "type": "table",
              "caption": "把原书图6-2至6-4转换为失效分析",
              "headers": [
                "方案",
                "可承受的典型变化",
                "仍需核对"
              ],
              "rows": [
                [
                  "基本型：一套采集网络和管理路径",
                  "满足正常采集展示",
                  "任一关键链路失效时影响范围"
                ],
                [
                  "冗余型：关键组件或主干增加备用",
                  "某些组件失效仍可继续服务",
                  "是否存在共享交换机、电源或数据库"
                ],
                [
                  "容错目标：双路径与切换/恢复策略",
                  "指定单故障下保持规定服务",
                  "故障覆盖、切换空窗、数据一致性与共同原因"
                ]
              ]
            },
            {
              "type": "p",
              "text": "两台服务器若共享同一交换机、同一数据库和同一条供电支路，服务器数量翻倍却没消除这些单点。双网卡若都插在一个交换机，也不能覆盖该交换机故障。前端网关断网缓存可保存历史，却不能自动保证中央实时可见；独立DDC可保持局部控制，也不能等同远程告警连续。应明确服务：采集不中断、控制不中断、告警可达和历史不丢失分别验证。"
            },
            {
              "type": "formula",
              "text": "A并联=1−(1−A₁)(1−A₂)",
              "explanation": "课程补充的理想模型，仅在两个路径独立、可自动切换、切换无损且服务定义相同时使用。共享部件或共同原因会破坏独立性，不能据服务器数量直接套公式。"
            },
            {
              "type": "p",
              "text": "例如两台各可用度0.99的服务器理想并联为0.9999，但若还串联一台可用度0.98的共享交换机，理想整体也只到0.9999×0.98≈0.979902。这个算例展示瓶颈，不是对实际产品可用度的预测；现场服务评估还需故障相关性、维修、切换和配置差错证据。"
            },
            {
              "type": "heading",
              "text": "DCIM把“有多少”改成“在哪里、给谁、通过什么路径”"
            },
            {
              "type": "flow",
              "caption": "资产与服务关系链",
              "nodes": [
                "业务/设备",
                "机柜与U位",
                "PDU与A/B支路",
                "UPS与上游",
                "冷却区域与末端",
                "工单和变更记录"
              ],
              "note": "并非单一串联电路：这些关系共同决定影响范围、容量与维护条件。"
            },
            {
              "type": "p",
              "text": "动环擅长将状态变成告警；本书强调DCIM进一步关联资产和业务逻辑。上架需要同时满足空间、电力、冷量、网络、承重及维护条件，而不是看总体PUE低就批准。容量应区分正常状态、维护状态与故障转供状态；A/B两路各有余量不意味着失去一路后仍有余量。资产关系还要随迁移、拆除和接线改变更新，否则最精美的依赖图也会失真。"
            },
            {
              "type": "table",
              "caption": "把一个上架请求写成约束表",
              "headers": [
                "候选柜",
                "故障状态后可用电力",
                "已验证可用冷量",
                "连续空余空间"
              ],
              "rows": [
                [
                  "A",
                  "8kW",
                  "5kW",
                  "12U"
                ],
                [
                  "B",
                  "7kW",
                  "7kW",
                  "6U"
                ],
                [
                  "C",
                  "6kW",
                  "8kW",
                  "10U"
                ]
              ]
            },
            {
              "type": "p",
              "text": "表内全部是虚构教学数据，并已假定扣除了必要余量。新设备若需6kW和8U，A被冷量限制，B被空间限制，C满足给定三项。C的电力恰好达到边界，因此在真实审批里还要核定需求估计、峰值、增长和其他约束；“三项通过”只能得到有条件候选，不能替代完整审批。"
            },
            {
              "type": "p",
              "text": "DCIM同时回答变更影响：某PDU维护会触及哪些设备，哪些设备具有真实独立另一供电路径，哪些业务需要协调。将工单与测量变化关联，才可以复核容量模型和节能效果。这把第1章需求规划、第2章配电、第3章UPS、第4章热路径和第5章后备电源，接成一次可审查的运营判断。"
            }
          ],
          "worked": {
            "title": "全局PUE正常，新增设备为何仍可能无处可放",
            "brief": "教学输入：全场IT600kW、总功率780kW，在同一稳定窗口测得；新设备6kW、8U。候选A/B/C的可用资源为课文表中值，均已按指定单故障工况和余量折算。求PUE并选择满足三项约束的候选。",
            "steps": [
              {
                "title": "计算整体指标",
                "body": "同时间同边界的比值仅描述整体能量比例。",
                "formula": "PUE=780/600=1.30"
              },
              {
                "title": "逐柜而非平均判断",
                "body": "A电力8≥6且空间12≥8，但冷量5<6；B电力冷量均够，但6U<8U。"
              },
              {
                "title": "验证剩余候选",
                "body": "C电力6≥6、冷量8≥6、空间10≥8，给定约束均通过。",
                "formula": "C上架后余电0kW、余冷2kW、余空间2U"
              },
              {
                "title": "给出有条件结论",
                "body": "仅C是本题候选；还须检查网络、承重、实际接线与预测误差。总体PUE没有告诉我们局部余量，也不证明可靠性。"
              }
            ],
            "result": "PUE为1.30；C满足题设三约束但无额外电力余量，需严格核定题设已经计入的峰值与余量。",
            "checks": [
              "资源不能跨机柜随意平均",
              "PUE无量纲，不能直接当可新增kW"
            ],
            "variation": {
              "task": "新设备需求改为7kW、8U，候选柜资源不变。",
              "hints": [
                "逐项比较新的功率需求。",
                "不存在候选也是有效结论。"
              ],
              "solution": [
                "A仍冷量不足，B仍空间不足，C电力6<7。",
                "三个位置均不能按现有条件批准；应研究资源调整或其他位置，并重新验证全部约束。"
              ]
            }
          },
          "practice": {
            "task": "检查一个“双机热备”提案，明确哪些服务仍会中断。",
            "givens": "教学结构：服务器S1/S2双机，均接交换机N1；数据库仅D1；采集网关G1单电源且接支路P1。网关可断网缓存2小时，DDC可独立控制。故障假设：N1失效3小时，S1/S2正常，P1正常。",
            "hints": [
              "沿前端到平台逐段追踪，区分本地控制、实时告警与历史。",
              "2小时缓存不能覆盖3小时失联，除非有其他证据。"
            ],
            "solution": [
              "N1失效使中央实时采集与告警路径中断，双服务器对此无补偿。",
              "DDC按题设继续本地控制；这不保证中央观察或远程操作可用。",
              "G1缓存能力只有2小时，3小时失联存在至少1小时历史缺口风险，需明确缓存覆盖/丢弃策略。",
              "D1、G1及P1仍是额外共享故障点。参考改进是独立网络路径、数据库/供电适配冗余、足够缓存与去重补传，并用故障场景验证，而非仅增加第三台服务器。"
            ],
            "rubric": [
              "逐项区分四种服务",
              "识别共享点与缓存边界",
              "改进对应具体故障且可验收"
            ]
          },
          "decision": {
            "scenario": "两台服务器各双电源，四根电源线接同一个PDU。厂商称已消除供电单点，怎样评估？",
            "options": [
              {
                "text": "设备电源模块已冗余，可将PDU视为系统外边界",
                "feedback": "若声称消除供电单点，上游PDU必须包含在供电服务边界。"
              },
              {
                "text": "PDU及其上游仍为共同故障点，要核对独立路径与转供能力",
                "feedback": "正确，冗余须沿全路径追踪。"
              },
              {
                "text": "给同一PDU增加一个备用插口就能形成独立路径",
                "feedback": "备用插口仍共享同一PDU及上游，不能覆盖共同失效。"
              }
            ],
            "answer": 1
          },
          "retrieval": [
            {
              "q": "为什么逐个电池监测比按组更有定位力？",
              "a": "组总值可能掩盖单体离群；逐个采集提供细粒度趋势，但仍需质量和基线。"
            },
            {
              "q": "为何缓存不等于实时可用？",
              "a": "缓存保存历史，中央实时观察和告警可能已经中断。"
            },
            {
              "q": "DCIM最重要的数据为何常是关系？",
              "a": "影响与容量取决于设备连接、位置和业务归属；单个数值无法表示服务依赖。"
            }
          ],
          "sourceTopics": [
            {
              "section": "6.4",
              "title": "数据中心智能化系统的等级与配置",
              "pages": [
                202,
                204
              ],
              "treatment": "表6-5关键差异、基本/冗余/容错故障分析、DCIM关系模型与多资源上架算例"
            }
          ],
          "projectStep": {
            "task": "把100柜600kW设施的设备、电源、冷却和维护工单关联起来。",
            "output": "一项6kW/8U上架决定及一份N1故障影响表。",
            "example": "复用A/B/C资源表得到有条件候选C；对N1故障分别列本地控制、中央告警、历史补传的结果。",
            "review": [
              "每个结论可追到数据与关系",
              "正常/故障容量分开",
              "保留仍需核验的条件而不虚构批准"
            ]
          }
        }
      ],
      "quiz": [
        {
          "question": "平台收到两个事件的顺序为“温度高→风量降”，但网关刚恢复联网。首先需要补什么？",
          "options": [
            {
              "text": "只按接收顺序认定温度导致风量下降",
              "feedback": "缓存补传可能改变接收顺序。"
            },
            {
              "text": "源时间、同步质量、缓存与补传规则",
              "feedback": "正确，先恢复可比较时间线，再讨论机制。"
            },
            {
              "text": "对两条趋势按平台时间插值，再用平滑曲线确定先后",
              "feedback": "插值不能补回丢失的源时间语义，可能掩盖缓存与失联。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "6-1"
          ]
        },
        {
          "question": "电表经RS-485可通信，寄存器读数300。缺哪项就不能直接写成300kW？",
          "options": [
            {
              "text": "数据映射中的单位、倍率和类型",
              "feedback": "正确，电气连接不提供业务语义。"
            },
            {
              "text": "只需确认串口波特率相同",
              "feedback": "波特率影响连接，不能确定寄存器的功率含义。"
            },
            {
              "text": "只需确认设备地址唯一",
              "feedback": "地址唯一帮助正确寻址，但单位倍率仍缺失。"
            }
          ],
          "answer": 0,
          "lessonIds": [
            "6-1"
          ]
        },
        {
          "question": "水流量120m³/h，供回温差5K，ρ=1000、c=4.186，热量约为？",
          "options": [
            {
              "text": "30.0kW",
              "feedback": "把c或水密度、流量换算遗漏，无法满足热量量纲。"
            },
            {
              "text": "2511600kW",
              "feedback": "这是直接用120×1000×4.186×5而漏除3600得到的每小时能量数值。"
            },
            {
              "text": "697.7kW",
              "feedback": "正确，120000/3600×4.186×5≈697.7。"
            }
          ],
          "answer": 2,
          "lessonIds": [
            "6-2"
          ]
        },
        {
          "question": "0—40℃传感器采用4—20mA映射，读到0mA。最合理解释是？",
          "options": [
            {
              "text": "0℃，因为电流是零",
              "feedback": "有效零点是4mA。"
            },
            {
              "text": "属于量程外或故障状态，应按仪表语义核查",
              "feedback": "正确，不能自动把失效值映射为真实温度。"
            },
            {
              "text": "−10℃，可直接进入正常控制计算",
              "feedback": "数学外推不是有效测量证明。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "6-2"
          ]
        },
        {
          "question": "16路各4Mb/s连续30天，十进制原始存储量约多少？",
          "options": [
            {
              "text": "20.736TB",
              "feedback": "正确，总64Mb/s，乘2592000秒再除8。"
            },
            {
              "text": "165.888TB",
              "feedback": "漏掉bit转byte的除8。"
            },
            {
              "text": "2.592TB",
              "feedback": "漏掉路数/总码率的完整汇总。"
            }
          ],
          "answer": 0,
          "lessonIds": [
            "6-3"
          ]
        },
        {
          "question": "访客在未授权门点刷卡被拒，同时缺少该处录像。可以确认什么？",
          "options": [
            {
              "text": "访客已进入核心区域",
              "feedback": "请求事件不等于实际通行。"
            },
            {
              "text": "访客绝不可能进入，因为系统拒绝了",
              "feedback": "拒绝记录不能证明所有物理路径状态。"
            },
            {
              "text": "系统记录了拒绝请求，实际是否进入仍需其他证据",
              "feedback": "正确，结论与证据粒度匹配。"
            }
          ],
          "answer": 2,
          "lessonIds": [
            "6-3"
          ]
        },
        {
          "question": "双服务器共用单交换机；网关断网可缓存2小时。交换机故障3小时，哪项成立？",
          "options": [
            {
              "text": "双机保证中央实时告警连续",
              "feedback": "共同网络故障使中央路径仍可能中断。"
            },
            {
              "text": "本地控制可能继续，但中央可见性和完整历史需分别评估",
              "feedback": "正确，缓存、控制与告警是不同服务。"
            },
            {
              "text": "缓存意味着3小时历史必然无损",
              "feedback": "缓存时长只有2小时，存在缺口风险。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "6-4"
          ]
        },
        {
          "question": "全场PUE=1.25，某柜余电8kW、余冷4kW、余空间10U；拟上架6kW/8U。按给定约束？",
          "options": [
            {
              "text": "不能批准，冷量约束不满足",
              "feedback": "正确，整体PUE无法替代局部冷量。"
            },
            {
              "text": "可批准，6kW小于8kW余电且8U小于10U",
              "feedback": "只校核电力与空间，遗漏冷量限制。"
            },
            {
              "text": "可批准，按全场PUE把新增6kW折成4.8kW后接近余冷",
              "feedback": "PUE不是局部负荷折减系数，且IT热量不能如此减少。"
            }
          ],
          "answer": 0,
          "lessonIds": [
            "6-4"
          ]
        }
      ]
    },
    {
      "id": 7,
      "insight": {
        "thesis": "网络架构先决定连接职责，物理布线再兑现它；标签和测试使这种能力可以跨越设备更新与人员交接。",
        "structure": [
          {
            "title": "先定目标与逻辑关系",
            "pages": [
              205,
              211
            ],
            "role": "等级来自业务后果，拓扑回应流量与可用性。"
          },
          {
            "title": "再把关系落在空间",
            "pages": [
              212,
              224
            ],
            "role": "区域、距离和交换机位置将抽象连接变成可部署方案。"
          },
          {
            "title": "最后建立可交付证据",
            "pages": [
              224,
              236
            ],
            "role": "产品、标识与测试把安装结果变成可维护资产。"
          }
        ],
        "passages": [
          {
            "quote": "所以需要先确定交换机的设置位置，然后再决定水平布线系统的设计方案。",
            "pages": [
              224,
              224
            ],
            "context": "作者刚比较 EoR、MoR、ToR、刀片及 POD，不同位置产生不同线缆数量。",
            "analysis": [
              "这句话给出设计的依赖顺序。若先采购统一长度和数量的线缆，网络架构的选择就被库存约束，可能在端口、风道或维护上付出额外代价。",
              "它不意味着只看交换机位置。位置由服务器密度、流量、冗余和扩展需求决定，产品与路径应跟随这些约束。"
            ],
            "transfer": "先列业务与故障场景，再比较位置方案，最后统计链路、端口与空间。"
          },
          {
            "quote": "让标识信息有效地向下一个环节传递。",
            "pages": [
              232,
              232
            ],
            "context": "标识设计段落要求从设计统筹，贯穿施工、测试和完成文档。",
            "analysis": [
              "标签不是竣工后贴上的装饰，而是跨环节保持同一对象身份的手段。一条测试结果若不能对应现场端口，就失去了大部分运维价值。",
              "标识传递还要包含变更：改接、换端口、移柜后必须更新，原本准确的文档也会因操作过时。"
            ],
            "transfer": "为每条链路建立端点、路径、测试与变更的共同标识，交接时抽样追踪。"
          }
        ],
        "threads": [
          {
            "title": "冗余需要物理兑现",
            "steps": [
              "网络图画两条路径",
              "发现共享入口或桥架",
              "以失效场景核对独立路由"
            ],
            "next": [
              {
                "chapter": 8,
                "reason": "防火分区决定两条线路是否会同时受影响。"
              },
              {
                "chapter": 10,
                "reason": "真实项目 A/B 路径的空间分隔也遵循同一原则。"
              }
            ]
          },
          {
            "title": "从一次安装走向多代更新",
            "steps": [
              "布线寿命长于有源设备",
              "高密度带来损耗、弯曲和维护约束",
              "通过模块化、标识与应用匹配测试保持可升级性"
            ],
            "next": [
              {
                "chapter": 9,
                "reason": "走线空间和装修接口需要容纳未来变更。"
              },
              {
                "chapter": 10,
                "reason": "链路资产和容量信息进入运维平台。"
              }
            ]
          }
        ]
      },
      "lessons": [
        {
          "id": "7-1",
          "prerequisites": [
            "第 1 章的业务影响与可用性目标",
            "并联路径只有在共同依赖被识别后才有意义"
          ],
          "objectives": [
            "用故障场景区分设备冗余与路径冗余",
            "指出历史等级表不能替代完整系统证据"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "从服务目标推导物理问题"
            },
            {
              "type": "p",
              "text": "“两条线路”先是一个计数，只有说明任何一条退出后服务如何继续，才成为可用性设计。书中表 7-1、7-2 随等级提高增加入口、运营商、配线区、关键设备与路由要求，反映的是故障保护范围的扩大。先给定需要承受的事故，再逐段追踪业务链路，比先挑一个等级名称更可检验。"
            },
            {
              "type": "table",
              "caption": "同样叫双路，保护范围可以完全不同",
              "headers": [
                "配置",
                "能保护的示例",
                "仍共享的风险"
              ],
              "rows": [
                [
                  "同机箱双电源",
                  "某个电源模块失效",
                  "机箱、软件、上联和位置"
                ],
                [
                  "两台交换机共走一条桥架",
                  "单台交换机退出",
                  "桥架受损或共同火灾区域"
                ],
                [
                  "不同入口与分离路由",
                  "入口或一段路由退出",
                  "可能共享上级节点或管理依赖"
                ],
                [
                  "独立路径并验证维护状态",
                  "预定维护时保留服务",
                  "仍需清楚定义超出设计的多重事件"
                ]
              ]
            },
            {
              "type": "p",
              "text": "把路径写成节点序列，例如 A=运营商甲→入口 X→桥架 C→交换机 A→服务器；B=运营商乙→入口 Y→桥架 C→交换机 B→服务器。取两序列的交集会发现 C。交集中的共同设备、空间或支持系统都是候选共同故障点。独立运营商只能删除运营商这一层的共享，不能自动删除桥架 C。"
            },
            {
              "type": "heading",
              "text": "正常、故障、维护是三个不同状态"
            },
            {
              "type": "p",
              "text": "某设备停机维护时，系统可能已消耗一份备用能力；再发生故障的结果不能用正常状态解释。等级讨论应说明单次故障、计划维护和组合事件的边界。表格中的“有冗余”也需要实际容量足够、路径可达与切换条件成立。历史标准中的参数需按项目适用版本核对，但这种逐场景检查方法可持续使用。"
            },
            {
              "type": "formula",
              "text": "正常路径数 ≠ 可独立失效的路径数",
              "explanation": "路径共享同一设施时，单一事件可能同时切断多条逻辑线路。"
            },
            {
              "type": "flow",
              "caption": "评审顺序",
              "nodes": [
                "业务允许什么中断",
                "列出需承受事件",
                "追踪全部依赖",
                "验证剩余路径",
                "保存测试证据"
              ],
              "note": "箭头表示判断依赖；不是现场切换操作流程。"
            }
          ],
          "worked": {
            "title": "三个故障场景读同一张双路图",
            "brief": "教学图：A、B 两条业务路径在入口后共用桥架 C；两个交换机独立，服务器有两个网络端口。只分析连接，不假定任何切换成功率。",
            "steps": [
              {
                "title": "单交换机退出",
                "body": "A 交换机退出后，B 仍存在；但还要验证服务器与协议能使用 B。"
              },
              {
                "title": "桥架 C 损坏",
                "body": "A、B 都经过 C，因此两条路径同时不可用。增加第三台交换机不会修复这个问题。"
              },
              {
                "title": "维护状态",
                "body": "若 B 正在维护，A 退出将导致全部路径消失；维护窗口期间的目标必须另行说明。"
              }
            ],
            "result": "此配置具备部分部件冗余，但不能据此声称物理容错。",
            "checks": [
              "分别数逻辑路径与独立风险域",
              "不凭连线推断切换成功"
            ],
            "variation": {
              "task": "把 B 路改走桥架 D，但 C、D 在同一狭小防火区域穿过，结论如何？",
              "hints": [
                "区分设备点与区域事件",
                "考虑同一火灾能影响的范围"
              ],
              "solution": [
                "桥架物理分开改善局部损坏风险，但区域火灾仍可能共同影响 C、D。",
                "需要把防火边界和外部路径加入图中，不能只看两桥架名称。"
              ]
            }
          },
          "practice": {
            "task": "为维护评审识别三个风险",
            "givens": "教学条件：两运营商、同一个入口、两台交换机、分开的柜内跳线；业务要求单交换机检修时保持连接。",
            "hints": [
              "沿路径由外到内找交集",
              "将业务明确要求与更高但未声明的要求分开"
            ],
            "solution": [
              "单交换机检修：另一交换机路径存在，但协议与容量需验证。",
              "入口是共同故障点；现有条件不证明入口故障可承受。",
              "柜内分开跳线不等于端到端分离；记录入口风险和待验证的切换证据。"
            ],
            "rubric": [
              "区分满足目标与未覆盖风险",
              "至少写明共同入口",
              "不凭两运营商推断全链路独立"
            ]
          },
          "decision": {
            "scenario": "项目承诺单设备维护不中断，审查材料只有双路设备清单。最关键的补充是什么？",
            "options": [
              {
                "text": "补齐每台设备的维护手册与出厂检测报告即可",
                "feedback": "设备资料有用，但不能证明系统在维护状态下仍有端到端路径与容量。"
              },
              {
                "text": "给出维护状态连接图、剩余容量和验证结果",
                "feedback": "正确，目标应通过状态与证据落实。"
              },
              {
                "text": "提交正常状态下双路同时工作的吞吐测试即可",
                "feedback": "正常工作证据不能替代单设备退出时的状态验证。"
              }
            ],
            "answer": 1
          },
          "retrieval": [
            {
              "q": "网络等级为什么不能由设备清单证明？",
              "a": "等级描述系统在故障和维护时的能力，设备清单没有完整说明连接与依赖。"
            },
            {
              "q": "主干冗余和水平冗余是否相同？",
              "a": "不是。主干连接配线区域，水平链路连接设备；保护范围不同。"
            }
          ],
          "sourceTopics": [
            {
              "section": "7.1",
              "title": "数据中心布线系统的等级及分类",
              "pages": [
                205,
                207
              ],
              "treatment": "等级比较表转为故障场景与维护状态示范，覆盖原表 7-1、7-2 的入口、设备、路由与标识维度"
            }
          ],
          "projectStep": {
            "task": "为 100 柜、IT 设计负载 600 kW 的虚构项目写网络可用性假设。",
            "output": "业务链路依赖图与三场景表",
            "example": "教学示例：先只承诺单交换机退出；两外线入口、不同路由作为待验证目标，600 kW 不能推导网络带宽。",
            "review": [
              "把业务目标写清",
              "保留共同依赖",
              "说明尚未给定的带宽与切换条件"
            ]
          }
        },
        {
          "id": "7-2",
          "prerequisites": [
            "能区分计算、存储和管理任务",
            "链路速率不是系统吞吐量保证"
          ],
          "objectives": [
            "区分互联、前端、后端和运管网络",
            "计算简单汇聚比并解释它的局限"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "拓扑是关系，分层是职责"
            },
            {
              "type": "p",
              "text": "七种基本拓扑描述节点连接形态；核心、汇聚、接入则描述职责。真实数据中心可以混合多种形态，因此不能看到星形就认定只有一层网络。作者从基本形态转到四类网络，是在提醒读者：先确定这张图承载什么任务，再解释它为何这样连接。"
            },
            {
              "type": "table",
              "caption": "四类网络中的不同问题",
              "headers": [
                "网络",
                "主要任务",
                "设计时要追问"
              ],
              "rows": [
                [
                  "互联",
                  "连接互联网、外联网与内联网",
                  "区域隔离、中心间连接和运营商依赖"
                ],
                [
                  "前端",
                  "计算节点间及对外数据交换",
                  "业务流向、汇聚瓶颈、故障域"
                ],
                [
                  "后端",
                  "存储通信",
                  "时延、丢包、距离与无源连接点"
                ],
                [
                  "运管",
                  "带内或带外集中管理",
                  "业务故障时还剩哪些观察与控制路径"
                ]
              ]
            },
            {
              "type": "p",
              "text": "传统三层里接入连接服务器，汇聚连接接入并承载策略，核心连接汇聚及外部。虚拟化和节点之间通信增长后，若大量流量必须绕经狭窄的汇聚出口，就可能出现拥塞。书中的矩阵示意试图缩短节点间路径、提高带宽并支持模块化扩展；“扁平”是回应流量变化的结果，而非必须套用的美学标准。"
            },
            {
              "type": "formula",
              "text": "名义汇聚比 = 接入端口速率总和 ÷ 上联可用速率总和",
              "explanation": "只做教学容量比较；不能忽略故障、协议开销、流量分布和拥塞控制。"
            },
            {
              "type": "p",
              "text": "带外管理与业务通道分开，提供另一条观察路径，但它也依赖电力、交换设备与权限。将全部监控设备接在同一失效电源上，即使物理网口独立，也无法在那次失电时使用。因此网络课的恢复思维必须连接供电课。"
            },
            {
              "type": "flow",
              "caption": "业务方向决定需要观察的瓶颈",
              "nodes": [
                "描述流量来源与目的",
                "找必经共享链路",
                "计算正常与故障容量",
                "选择连接结构",
                "再确定物理布线"
              ],
              "note": "本流程用来解释图 7-2 至图 7-7 的设计动机。"
            }
          ],
          "worked": {
            "title": "一次上联故障怎样改变汇聚比",
            "brief": "教学假设：一台接入交换机下接 24 个 10 Gb/s 端口，正常使用两条各 100 Gb/s 上联，二者均可承载流量；忽略开销。",
            "steps": [
              {
                "title": "接入总速率",
                "body": "24×10=240 Gb/s，是所有端口同时满速的名义总量。",
                "formula": "24 × 10 = 240 Gb/s"
              },
              {
                "title": "正常上联",
                "body": "两条合计 200 Gb/s，名义比值 240/200=1.2。",
                "formula": "240 ÷ 200 = 1.2 : 1"
              },
              {
                "title": "一条上联退出",
                "body": "剩余 100 Gb/s，比值变成 2.4；若实际跨上联需求为 150 Gb/s，剩余容量不足。",
                "formula": "240 ÷ 100 = 2.4 : 1"
              }
            ],
            "result": "双上联可能提供连接冗余，却不自动提供故障时的满带宽。",
            "checks": [
              "单位同为 Gb/s",
              "未把服务器功率换算为带宽"
            ],
            "variation": {
              "task": "若只有 80 Gb/s 流量需要跨上联，故障后是否必然拥塞？",
              "hints": [
                "比较实际需求与剩余容量",
                "注意本题忽略开销"
              ],
              "solution": [
                "80<100，在本题平均容量模型下没有必然的容量缺口。",
                "仍不能据此保证无突发拥塞或低时延，需看流量分布与设备行为。"
              ]
            }
          },
          "practice": {
            "task": "比较两个流量场景",
            "givens": "教学条件同示范，场景 A 跨上联流量 90 Gb/s；场景 B 为 130 Gb/s；一条上联退出。",
            "hints": [
              "剩余容量只有 100 Gb/s",
              "将容量判断与性能保证区分"
            ],
            "solution": [
              "A 的名义余量为 10 Gb/s；B 缺口为 30 Gb/s。",
              "A 仅通过平均容量比较，仍需考察开销与峰值。",
              "B 若要求故障时维持原吞吐，必须改变容量或业务约束，不能只标“双上联”。"
            ],
            "rubric": [
              "两个场景分别计算",
              "说明理想模型局限",
              "提出对应需求的改进方向"
            ]
          },
          "decision": {
            "scenario": "架构讨论说“从三层改成两层一定降低所有延迟”。哪项回应最准确？",
            "options": [
              {
                "text": "每经过一层都会增加时延，所以减少层数足以证明所有业务改善",
                "feedback": "路径减少只是一个因素；拥塞、排队与业务实际经过的节点仍会改变结果。"
              },
              {
                "text": "应结合业务路径、负荷和故障状态验证延迟",
                "feedback": "正确，层数只是关系的一部分。"
              },
              {
                "text": "用交换机标称转发时延相加，就能代替业务负载下测试",
                "feedback": "标称值未包含负载排队、链路和故障绕行条件。"
              }
            ],
            "answer": 1
          },
          "retrieval": [
            {
              "q": "前端网络与后端网络的主要任务有什么区别？",
              "a": "前端重在数据交换，后端重在存储通信。"
            },
            {
              "q": "为什么需要画管理路径？",
              "a": "恢复依赖管理能力，业务故障不能把全部观察与控制路径一并切断。"
            }
          ],
          "sourceTopics": [
            {
              "section": "7.2",
              "title": "网络的拓扑结构",
              "pages": [
                207,
                211
              ],
              "treatment": "基本拓扑与职责分层、图 7-2 四类网络、三层/矩阵结构和管理网络；示范上联故障容量"
            }
          ],
          "projectStep": {
            "task": "为 100 柜项目填写流量假设，而非从 600 kW 猜带宽。",
            "output": "业务、存储、管理三张任务清单",
            "example": "教学假设：每柜 20 个 10 Gb/s 接口，则名义接入合计 20 Tb/s；这并非外网需求，应另外给定跨柜、存储与外网比例。",
            "review": [
              "区分接口速率和业务流量",
              "带外网络列出电力依赖",
              "未知数据明确留空"
            ]
          }
        },
        {
          "id": "7-3",
          "prerequisites": [
            "了解 MDA/HDA/EDA 是空间职责",
            "会区分线缆长度与信道总长度"
          ],
          "objectives": [
            "根据规模选择布线区域",
            "按路径核算跳线余量并找到距离超限原因"
          ],
          "blocks": [
            {
              "type": "figure",
              "src": "assets/diagrams/ch07-spaces.svg",
              "alt": "进线间经 MDA、可选 IDA、HDA、可选 ZDA 到 EDA，并连接支持区域",
              "caption": "把书中多个空间图组合为职责图；先沿主干走，再沿水平布线走。",
              "sourcePages": [
                212,
                221
              ],
              "width": 1000.0,
              "height": 510.0
            },
            {
              "type": "p",
              "text": "MDA 集中主交叉连接，IDA 支持较大尺度的中间连接，HDA 连接设备水平链路，EDA 安装终端。ZDA 只提供可选的对接灵活性，不含有源设备；不要把它当成另一台交换机或无限新增的跳接层。小型项目可合并部分职责，大型项目则可能因距离和管理分区增加区域。"
            },
            {
              "type": "table",
              "caption": "线缆路径怎样成为信道",
              "headers": [
                "部分",
                "包含什么",
                "常见遗漏"
              ],
              "rows": [
                [
                  "永久链路",
                  "固定敷设线缆及对应端接",
                  "只量平面直线，不计转弯和垂直路径"
                ],
                [
                  "设备线缆与跳线",
                  "设备到配线、交叉连接等可更换部分",
                  "维护时变长却不重算"
                ],
                [
                  "连接点",
                  "端口、对接与交叉连接硬件",
                  "以为长度短就不需要损耗预算"
                ],
                [
                  "支持空间",
                  "办公室、监控、机电房通信",
                  "只数服务器接口，遗漏运维设施"
                ]
              ]
            },
            {
              "type": "heading",
              "text": "书中的距离不能脱离应用使用"
            },
            {
              "type": "p",
              "text": "书页 215–219 同时涉及对绞电缆、多模/单模光缆和不同网络应用。一般水平布线数字不能盖过后面具体应用与介质的距离条件；光缆直连的讨论也与铜缆永久链路不是同一对象。做设计时应注明“哪种应用、哪种介质、哪种连接模型”，再判断长度与损耗。"
            },
            {
              "type": "formula",
              "text": "信道长度 = 固定布线 + 近端设备线/跳线 + 远端设备线/跳线",
              "explanation": "例题采用简化长度模型；真实链路还受线规降额、插损、连接点与应用标准约束。"
            },
            {
              "type": "p",
              "text": "区域插座方案会使较细、损耗较大的跳线影响可允许长度，书中因此引入降级因子。其思想是长度并非唯一资源，同样一米不同结构电缆的衰减可能不同。新加一个区域对接点提高移动灵活性，却增加连接与记录责任；应把运维收益和性能余量一起比较。"
            },
            {
              "type": "p",
              "text": "主干常采用星形，书中允许为冗余或旧应用增加特定互联。不要把“主要结构是星形”读成任何交叉链路都禁止，也不要将例外推广到任意连接。最终图纸必须说明主链路、备用链路和管理边界。"
            }
          ],
          "worked": {
            "title": "维护跳线变长后，旧长度验收是否仍有意义",
            "brief": "教学假设：固定铜缆 82 m，两端跳线分别 6 m、5 m；本题合同简化上限为 100 m，暂不作其他性能判定。维护后远端跳线改为 14 m。",
            "steps": [
              {
                "title": "原始长度",
                "body": "82+6+5=93 m，距离上限还有 7 m。",
                "formula": "L原 = 93 m"
              },
              {
                "title": "维护后长度",
                "body": "82+6+14=102 m，超过本题上限 2 m。",
                "formula": "L新 = 102 m"
              },
              {
                "title": "判断范围",
                "body": "固定部分未改，不意味着完整信道未变；需要优化跳线或路径，并按对应模型重新验证。"
              }
            ],
            "result": "原始永久链路报告不能独自证明改动后的完整信道合格。",
            "checks": [
              "固定部分、近端和远端都列出",
              "仅就题设 100 m 判断，不假定为全部应用的统一标准"
            ],
            "variation": {
              "task": "若把固定路径缩短至 78 m，其他保持 6 m、14 m，能否直接宣布整体性能合格？",
              "hints": [
                "先算长度",
                "再问长度以外有哪些约束"
              ],
              "solution": [
                "总长 98 m，满足本题简化长度条件。",
                "仍需核对介质、端接、应用损耗和测试结果，不能只凭长度宣布全部性能。"
              ]
            }
          },
          "practice": {
            "task": "为分布式布局提出有条件的修改",
            "givens": "教学图：MDA 到最远设备固定路径 96 m，两端跳线各 4 m；合同简化信道上限 100 m；设备分布于两区。",
            "hints": [
              "总长不是 96 m",
              "可以改变路径或区域，但增加区域也引入设备和维护成本"
            ],
            "solution": [
              "当前信道 104 m，超限 4 m。",
              "方案一缩短固定路径至少 4 m，仅刚好达上限而无长度余量；方案二评估更近的 HDA 或适合应用的其他介质。",
              "每个方案应继续核对端口、损耗、管理和成本，不应将新增 HDA 自动视为最优。"
            ],
            "rubric": [
              "算出 104 m",
              "提供两种有条件方案",
              "写出改动后的验证任务"
            ]
          },
          "decision": {
            "scenario": "一个 ZDA 被放入有源交换机，并把它当作普通对接点管理。主要问题是什么？",
            "options": [
              {
                "text": "只要总链路长度未超限，原区域职责可以不变",
                "feedback": "长度合格不能覆盖有源设备带来的供电、散热和管理责任。"
              },
              {
                "text": "空间职责与实际设备不一致，供电、散热和管理边界也随之改变",
                "feedback": "正确，不能用无源对接点的假设管理有源设备。"
              },
              {
                "text": "沿用无源对接点的台账，交换机由网络团队另管即可",
                "feedback": "割裂台账与空间职责可能漏掉支持设施和故障影响。"
              }
            ],
            "answer": 1
          },
          "retrieval": [
            {
              "q": "MDA 与 EDA 的核心区别？",
              "a": "MDA 承担中心配线，EDA 是终端设备安装空间。"
            },
            {
              "q": "为什么支持区也需要布线？",
              "a": "电气、制冷等设备监控及运维工作需要稳定通信接口。"
            }
          ],
          "sourceTopics": [
            {
              "section": "7.3.1",
              "title": "数据中心的布线空间",
              "pages": [
                212,
                215
              ],
              "treatment": "重绘图 7-8；比较各配线区、进线间、电信间及行政/辅助/支持区"
            },
            {
              "section": "7.3.2",
              "title": "数据中心布线系统的拓扑结构",
              "pages": [
                215,
                221
              ],
              "treatment": "链路/信道模型、主干与水平距离、区域插座降额思想；基础、简化及分布式结构"
            }
          ],
          "projectStep": {
            "task": "给 100 柜项目的两期机房安排布线空间。",
            "output": "带距离假设的空间职责图",
            "example": "教学假设：分两区各 50 柜，MDA 连接两个 HDA；先测最长完整路径，再判断是否需要 IDA，不能因 100 柜就机械增加层次。",
            "review": [
              "图中每区有职责",
              "计入跳线与垂直路径",
              "涵盖支持房间"
            ]
          }
        },
        {
          "id": "7-4",
          "prerequisites": [
            "能统计端口与链路数",
            "理解交换机集中或分散的维护代价"
          ],
          "objectives": [
            "在同一布局上量化三种位置方案",
            "解释端口利用率随装载率改变而变化"
          ],
          "blocks": [
            {
              "type": "source",
              "pages": [
                224,
                224
              ],
              "quote": "所以需要先确定交换机的设置位置，然后再决定水平布线系统的设计方案。",
              "analysis": "这是一条设计顺序，不是对某种架构的绝对推荐。"
            },
            {
              "type": "figure",
              "src": "assets/diagrams/ch07-layout.svg",
              "alt": "同样八个机柜，EoR 位于列端，MoR 位于列中，ToR 每柜设置交换机",
              "caption": "先预测哪项减少，再读数值。所有距离、端口数均为教学假设。",
              "sourcePages": [
                221,
                224
              ],
              "width": 1000.0,
              "height": 630.0
            },
            {
              "type": "p",
              "text": "为避免把不同项目的成本混着比较，我们固定服务器数、柜位置和路径余量。EoR/MoR 都用集中式端口池，ToR 每柜配置一台交换机。这里先比较单连接模型；需要 A/B 网络时必须对每条独立路径重新统计，不能把本例直接当成冗余设计。"
            },
            {
              "type": "table",
              "caption": "三种位置的变化与不变",
              "headers": [
                "项目",
                "EoR",
                "MoR",
                "ToR"
              ],
              "rows": [
                [
                  "服务器接入端口",
                  "同样 160 个",
                  "同样 160 个",
                  "同样 160 个"
                ],
                [
                  "交换机位置",
                  "列端 x=0",
                  "列中 x=8 m",
                  "各机柜"
                ],
                [
                  "水平线缆压力",
                  "在列端汇聚最多",
                  "向两边分流",
                  "主要是上联光纤"
                ],
                [
                  "端口管理",
                  "集中池化",
                  "集中池化",
                  "按柜分散，可能闲置"
                ],
                [
                  "变更影响",
                  "需跨柜路由协调",
                  "需跨柜路由协调",
                  "柜内操作直观但有源设备增多"
                ]
              ]
            },
            {
              "type": "p",
              "text": "线长减少不等于总成本一定减少。ToR 缩短服务器铜缆，却增加交换机、供电、光模块、上联和管理对象。MoR 只移动集中位置，也可能显著减少平均路径。端口利用率高低与当前服务器密度有关，未来装满时同一方案会得到不同结果。"
            },
            {
              "type": "p",
              "text": "刀片服务器将部分交换汇聚到机箱内部，出线减少但对内部网络模块兼容性有要求。POD 则把一组机柜的供电、冷却和布线组织为可重复单元。两者都在改变设计的粒度，不只是换个线缆名字。使用时应说明单元边界及跨单元连接。"
            }
          ],
          "worked": {
            "title": "8 柜同布局的线长与端口利用率",
            "brief": "教学假设：机柜中心 x=1,3,5,7,9,11,13,15 m；每柜 20 条服务器接入，水平路径每条另加 3 m。集中方案使用 48 口交换机；ToR 每柜一台 48 口，柜内每条 2 m，每柜另有 2 条上联光链路。",
            "steps": [
              {
                "title": "EoR 铜缆",
                "body": "距离和为 64 m，8 柜固定余量和 24 m，再乘每柜 20 条。",
                "formula": "LEoR = 20 × (64+24) = 1760 m"
              },
              {
                "title": "MoR 铜缆",
                "body": "到 x=8 的绝对距离和为 32 m，加同样余量。",
                "formula": "LMoR = 20 × (32+24) = 1120 m"
              },
              {
                "title": "ToR 铜缆及上联",
                "body": "柜内铜缆 8×20×2=320 m；16 条上联必须另计，不能当作不存在。",
                "formula": "L柜内 = 320 m；上联数 = 16"
              },
              {
                "title": "端口池化",
                "body": "集中需要向上取整 160/48，即 4 台、192 端口；ToR 8 台、384 端口。",
                "formula": "集中利用率=83.3%；ToR利用率=41.7%"
              }
            ],
            "result": "MoR 比 EoR 少 640 m 教学铜缆；ToR 柜内线最少，但上联及设备代价另计，不能直接宣布总成本最低。",
            "checks": [
              "8 柜均采用相同路径余量",
              "线长按路径乘连接数",
              "集中交换机台数必须向上取整"
            ],
            "variation": {
              "task": "每柜装到 40 条接入，位置不变，端口利用率如何变化？",
              "hints": [
                "总端口需求变为 320",
                "集中池需 ceil(320/48)，ToR 每柜仍不超过 48"
              ],
              "solution": [
                "集中为 7 台、336 端口，利用率 95.2%。ToR 仍为 8 台、384 端口，利用率 83.3%。",
                "铜缆分别为 3520、2240、640 m；上联是否扩容必须依据业务流量另算。"
              ]
            }
          },
          "practice": {
            "task": "加入一种现实变化",
            "givens": "教学假设沿用示范，但只有前四柜各装 40 台，后四柜空置；ToR 可以不安装空柜交换机。比较接入交换机端口利用率，并解释空柜上联不能按原数照搬。",
            "hints": [
              "总服务器仍是 160",
              "ToR 只安装四台，不是八台"
            ],
            "solution": [
              "集中仍需 4×48=192 端口，利用率 83.3%。",
              "ToR 四柜各 40/48=83.3%，总计同样 192 端口。",
              "ToR 此时只为已装四柜配置上联，按题设为 8 条；两方案端口效率相同，但线长、上联和故障域仍不同。"
            ],
            "rubric": [
              "不沿用满铺八柜设备数",
              "明确阶段装载假设",
              "不由端口相同推断总方案相同"
            ]
          },
          "decision": {
            "scenario": "一份比较称“ToR 从 1760 m 降到 320 m，所以总造价降低 81.8%”。你如何评价？",
            "options": [
              {
                "text": "线缆单价相同，所以可以把长度降幅当作总造价降幅",
                "feedback": "只得到该类线缆材料项的变化，不能覆盖设备、上联、安装与维护。"
              },
              {
                "text": "铜缆长度下降的算术成立，但缺少上联和设备成本，不能推出总造价",
                "feedback": "正确，指标与结论必须匹配。"
              },
              {
                "text": "先把所有铜缆和光缆米数相加，再按同一单价比较就完整了",
                "feedback": "介质、组件和安装成本不同，米数相加仍缺乏统一成本口径。"
              }
            ],
            "answer": 1
          },
          "retrieval": [
            {
              "q": "MoR 与 EoR 最直接的差异？",
              "a": "集中交换机位于列中而非列端，改变线缆平均长度和拥堵位置。"
            },
            {
              "q": "POD 为什么不只是网络概念？",
              "a": "它把供电、冷却和布线一起组织成可扩展的机柜组。"
            }
          ],
          "sourceTopics": [
            {
              "section": "7.4.1",
              "title": "EoR/MoR和ToR",
              "pages": [
                221,
                223
              ],
              "treatment": "图 7-18 至 7-20 同布局重绘、线长/端口示范及装载变式"
            },
            {
              "section": "7.4.2",
              "title": "刀片式服务器",
              "pages": [
                223,
                224
              ],
              "treatment": "机箱内整合与兼容性边界，联系图 7-21"
            },
            {
              "section": "7.4.3",
              "title": "模块化POD方案",
              "pages": [
                223,
                224
              ],
              "treatment": "供电冷却布线共同模块化，综合项目单元边界"
            }
          ],
          "projectStep": {
            "task": "为 100 柜项目选一个 10 柜重复单元进行位置比较。",
            "output": "同布局三方案表与选择理由",
            "example": "教学假设每柜 20 台，先在一组 10 柜算路径，再按 10 组扩展；若不同区域密度不同，应分组计算而不是统一倍乘。",
            "review": [
              "固定输入再比较",
              "同时统计线缆、端口、上联",
              "说明阶段装载与独立路径"
            ]
          }
        },
        {
          "id": "7-5",
          "prerequisites": [
            "认识光电介质、机柜、配线和端口",
            "了解更换部件可能改变链路性能"
          ],
          "objectives": [
            "将产品清单组织成端到端链路",
            "制作可追溯的安装和变更记录"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "产品组合的意义大于单件参数"
            },
            {
              "type": "p",
              "text": "主干采用高等级介质，但中间跳线、适配器或终端接口不匹配，仍不能实现目标应用。铜缆类别、光纤类型、连接器、光模块与应用距离需要作为组合审核。书中 OM3/OM4、LC、MPO/MTP 等是具体时代的例子，稳定的设计问题是完整信道是否满足目标，而不是只比较某件产品的最高宣传速率。"
            },
            {
              "type": "table",
              "caption": "7.5 十个主题在交付链中的位置",
              "headers": [
                "主题",
                "必须解决的问题",
                "应留下的证据"
              ],
              "rows": [
                [
                  "线缆",
                  "介质与应用、距离、损耗匹配",
                  "型号、批次、应用依据"
                ],
                [
                  "机柜和机架",
                  "设备深度、前后维护、气流与承载",
                  "设备/U位/维护空间图"
                ],
                [
                  "配线架",
                  "密度、角型/凹型/垂直形式是否利于插拔",
                  "端口表与布局"
                ],
                [
                  "理线器",
                  "容量、弯曲半径与可达性",
                  "路由和容量预留"
                ],
                [
                  "设备线缆与跳线",
                  "等级兼容、长度与端口对应",
                  "两端标识与长度"
                ],
                [
                  "预端接",
                  "准确路径和端点定位",
                  "订货长度与出厂/现场测试"
                ],
                [
                  "走线通道",
                  "与电力、消防、冷却协调",
                  "综合管线图"
                ],
                [
                  "安装设计",
                  "U位、端口、跨柜路径明确",
                  "安装基准与变更单"
                ],
                [
                  "标签标识",
                  "唯一、耐久、清晰",
                  "编号规则和材料记录"
                ],
                [
                  "标识设计",
                  "从机柜到端口再到两端连接",
                  "资产、测试、变更统一索引"
                ]
              ]
            },
            {
              "type": "p",
              "text": "提高端口密度可能压缩手指、理线和跳线弯曲空间，增加维护时误碰风险。机柜剩余 U 位也不代表后部深度、垂直理线器和走线通道仍有余量。应在设备入柜、关门、插拔和未来增加一束线缆的具体场景下检查，而不是只计算正面高度。"
            },
            {
              "type": "p",
              "text": "预端接把部分质量控制前移到工厂，但也把测量责任前移到设计。路径变长时，短一段不能靠“拉紧”解决；过长又占空间并改变链路模型。两端 U 位、端口、垂直上升、桥架转角及适当余量都应在订单前确定。"
            },
            {
              "type": "source",
              "pages": [
                232,
                232
              ],
              "quote": "让标识信息有效地向下一个环节传递。",
              "analysis": "给线缆贴标签后，还要能够查到图纸、测试、资产和变更。"
            },
            {
              "type": "flow",
              "caption": "完整证据链",
              "nodes": [
                "唯一链路 ID",
                "近端与远端",
                "路径和介质",
                "测试结果",
                "变更与复核"
              ],
              "note": "每个环节引用同一 ID；改接不应只改现场而留下旧文档。"
            }
          ],
          "worked": {
            "title": "从端口编号完成一条链路交付",
            "brief": "教学假设：建筑 T1、机房 R1；近端机柜 A03 配线架 P02 端口 07，远端 B08/P01/12。线缆 ID 为 C0042，永久路径 28 m，测试报告号 TR-42。",
            "steps": [
              {
                "title": "分清对象 ID 与位置",
                "body": "C0042 标识线缆对象；T1-R1-A03/P02/07 标识端点。两者用途不同，移柜时位置变化不必丢失资产历史。"
              },
              {
                "title": "两端互相引用",
                "body": "近端标签写 C0042 与远端 B08/P01/12，远端标签写 C0042 与近端 A03/P02/07，完整地址在文档中保存。"
              },
              {
                "title": "关联验证",
                "body": "台账关联介质、路径长度、测试 TR-42、日期与责任；测试原始文件保存实际端点。"
              },
              {
                "title": "变更处理",
                "body": "远端改为 B08/P01/13 时，更新两端标签、端口表、变更单并按改动范围复核，不删除旧状态历史。"
              }
            ],
            "result": "交付对象是一组可追踪关系，而不只是两张贴纸。",
            "checks": [
              "同一 ID 不重复分配",
              "标签与台账可双向查找"
            ],
            "variation": {
              "task": "若换了整根线缆但端点不变，哪些信息要更新？",
              "hints": [
                "对象与位置不是同一层",
                "新介质可能需要新测试"
              ],
              "solution": [
                "记录旧线缆退出、新线缆对象与批次，端点仍可相同。",
                "重新关联长度与测试证据，保留替换原因、时间及责任。"
              ]
            }
          },
          "practice": {
            "task": "发现并修复记录不一致",
            "givens": "教学记录：近端标签 C010→B02/P01/09；远端标签 C010→A01/P02/03；台账却写远端 B02/P01/08，且测试文件未标端点。",
            "hints": [
              "不要凭三个版本的多数投票选择真实端口",
              "需追踪实际连接与测试对象"
            ],
            "solution": [
              "先将 C010 标为证据不一致，安排授权核验实际两端，不能直接按错误台账进行操作。",
              "以核验结果统一两端标签和台账，补测试文件端点或重新验证。",
              "保留差异、核验人、变更原因和版本，避免覆盖掉历史。"
            ],
            "rubric": [
              "识别两类问题：连接冲突与测试不可追踪",
              "给出核验而非猜测",
              "完成文档闭环"
            ]
          },
          "decision": {
            "scenario": "高密度配线架节省 2U，但跳线无法保持所需弯曲空间。怎样选择？",
            "options": [
              {
                "text": "先采用以满足机柜U位目标，弯曲空间在调试时优化",
                "feedback": "将已知几何约束推迟可能导致无法合格安装。"
              },
              {
                "text": "重新协调配线架、理线器和机柜空间后评估",
                "feedback": "正确，端口可安装不等于可维护。"
              },
              {
                "text": "要求维护人员每次整理跳线，就可用操作制度补偿空间不足",
                "feedback": "维护规范不能消除结构上无法满足的弯曲空间。"
              }
            ],
            "answer": 1
          },
          "retrieval": [
            {
              "q": "预端接最依赖哪类前期信息？",
              "a": "两端安装位置、端口位置、实际路由与长度。"
            },
            {
              "q": "标签系统包含哪三部分？",
              "a": "标识分类与定义、标签本体，以及与之对应的文档。"
            }
          ],
          "sourceTopics": [
            {
              "section": "7.5.1",
              "title": "线缆",
              "pages": [
                224,
                225
              ],
              "treatment": "十项交付链比较表与标识示范，说明产品间接口和生命周期证据"
            },
            {
              "section": "7.5.2",
              "title": "机柜和机架",
              "pages": [
                225,
                226
              ],
              "treatment": "十项交付链比较表与标识示范，说明产品间接口和生命周期证据"
            },
            {
              "section": "7.5.3",
              "title": "配线架",
              "pages": [
                226,
                227
              ],
              "treatment": "十项交付链比较表与标识示范，说明产品间接口和生命周期证据"
            },
            {
              "section": "7.5.4",
              "title": "线缆管理器",
              "pages": [
                227,
                228
              ],
              "treatment": "十项交付链比较表与标识示范，说明产品间接口和生命周期证据"
            },
            {
              "section": "7.5.5",
              "title": "设备线缆与跳线",
              "pages": [
                228,
                228
              ],
              "treatment": "十项交付链比较表与标识示范，说明产品间接口和生命周期证据"
            },
            {
              "section": "7.5.6",
              "title": "预端接系统",
              "pages": [
                228,
                229
              ],
              "treatment": "十项交付链比较表与标识示范，说明产品间接口和生命周期证据"
            },
            {
              "section": "7.5.7",
              "title": "走线通道",
              "pages": [
                229,
                230
              ],
              "treatment": "十项交付链比较表与标识示范，说明产品间接口和生命周期证据"
            },
            {
              "section": "7.5.8",
              "title": "配线设备安装设计",
              "pages": [
                230,
                231
              ],
              "treatment": "十项交付链比较表与标识示范，说明产品间接口和生命周期证据"
            },
            {
              "section": "7.5.9",
              "title": "标签标识",
              "pages": [
                231,
                232
              ],
              "treatment": "十项交付链比较表与标识示范，说明产品间接口和生命周期证据"
            },
            {
              "section": "7.5.10",
              "title": "标识设计",
              "pages": [
                232,
                234
              ],
              "treatment": "十项交付链比较表与标识示范，说明产品间接口和生命周期证据"
            }
          ],
          "projectStep": {
            "task": "为 100 柜项目建立统一端点和链路编号。",
            "output": "一页编号规则与三条示例链路",
            "example": "教学示例采用楼栋/机房/机柜/配线架/端口分层，C 编号标识线缆对象；预留第 2 期，不以手写昵称代替唯一 ID。",
            "review": [
              "跨期不重号",
              "标签关联测试与变更",
              "设备移位后仍能追踪历史"
            ]
          }
        },
        {
          "id": "7-6",
          "prerequisites": [
            "会把损耗 dB 相加",
            "知道长度估算、部件保证与现场实测是不同证据"
          ],
          "objectives": [
            "计算完整光信道损耗预算",
            "按应用选择测试模型并解释边界结果"
          ],
          "blocks": [
            {
              "type": "figure",
              "src": "assets/diagrams/ch07-loss.svg",
              "alt": "发射端经过连接器、熔接和光纤到接收端，每部分消耗损耗预算",
              "caption": "先算组件估计，再考虑设计余量与实测方法；短不一定损耗小。",
              "sourcePages": [
                234,
                236
              ],
              "width": 1000.0,
              "height": 400.0
            },
            {
              "type": "formula",
              "text": "L估算 = α×长度(km) + 连接对数×每对损耗 + 熔接数×每处损耗",
              "explanation": "α 为教学所给 dB/km；连接对与单个插头不能混数，所有项最终单位为 dB。"
            },
            {
              "type": "p",
              "text": "光链路预算约束发射到接收过程中可允许的衰减，但它不是所有性能的总和。链路还受带宽/距离、色散、反射、接口和应用条件约束。短距离里连接点所占损耗比例可能很大，因此更长的高质量链路不一定比更短但多跳接的链路差。"
            },
            {
              "type": "table",
              "caption": "测试问题必须匹配对象",
              "headers": [
                "对象",
                "书中关注",
                "课程审查点"
              ],
              "rows": [
                [
                  "短距离高速光纤",
                  "光源、参考模型、损耗余量",
                  "测试条件与目标应用一致，记录参考方法"
                ],
                [
                  "6A 非屏蔽铜缆",
                  "外部串扰及进货/竣工抽测",
                  "根据捆扎、长度和连接复杂度选择样本"
                ],
                [
                  "未抽外部串扰链路",
                  "常规性能测试",
                  "未测某项不等于自动证明该项"
                ],
                [
                  "长跳线",
                  "跳线测试与水平链路判据不同",
                  "先定义验收对象，再选判据"
                ],
                [
                  "多连接短链路",
                  "回波损耗边界和相关规则",
                  "边界结果要解释，不以改规则美化通过率"
                ]
              ]
            },
            {
              "type": "p",
              "text": "书中提出“6 包 1”进货仿真与竣工抽测，是把产品风险和安装风险分开检查的思路。抽样要说明为什么选择这类样本、仍未覆盖什么，合同先明确再实施。比例不能脱离项目和现行标准直接照抄。"
            },
            {
              "type": "p",
              "text": "实测值与估算不必相等：组件保证值、实际端面状态、测试参考、光源分布和不确定度可能不同。应先验证测试有效性，再诊断链路，不应把一次绿色结果扩大成未来所有速率的保证。书末 OM5、MPO 新规格及扁平化是时代背景下的展望，课程从中提取的是预留和持续核对应用的习惯。"
            }
          ],
          "worked": {
            "title": "一条 200 m 光链路的损耗预算",
            "brief": "全为教学假设：光纤衰减 3.0 dB/km，4 对连接器各 0.25 dB，2 个熔接点各 0.10 dB；应用允许总损耗 2.6 dB，额外预留 0.5 dB。",
            "steps": [
              {
                "title": "长度换单位",
                "body": "200 m=0.2 km，光纤贡献 0.6 dB。",
                "formula": "3.0×0.2=0.6 dB"
              },
              {
                "title": "连接与熔接",
                "body": "连接器 1.0 dB，熔接 0.2 dB，组件合计 1.8 dB。",
                "formula": "0.6+4×0.25+2×0.10=1.8 dB"
              },
              {
                "title": "加入预留",
                "body": "设计占用 2.3 dB，预算剩余 0.3 dB。",
                "formula": "2.6−(1.8+0.5)=0.3 dB"
              },
              {
                "title": "解释实测",
                "body": "若有效参考下实测2.1dB，距应用上限2.6dB有0.5dB，刚好保留要求的0.5dB，除此之外没有额外富余；仍需按合同与测量不确定度解释。"
              }
            ],
            "result": "估算满足教学预算，不等于已经完成现场验收。",
            "checks": [
              "m 转 km",
              "损耗越小越好，余量方向正确",
              "实测余量和设计额外余量不混用"
            ],
            "variation": {
              "task": "长度增加至 400 m，其余不变，是否仍满足预留要求？",
              "hints": [
                "只改变光纤项",
                "比较总占用与 2.6 dB"
              ],
              "solution": [
                "光纤损耗 1.2 dB；组件损耗 2.4 dB。",
                "加预留后 2.9 dB，超预算 0.3 dB；即使组件值低于上限，预留目标已不满足。"
              ]
            }
          },
          "practice": {
            "task": "连接点的代价",
            "givens": "教学条件：100 m，α=3 dB/km，6 对连接各 0.2 dB，无熔接；预算 2.0 dB，预留 0.4 dB。求是否满足；再减少两对连接比较。",
            "hints": [
              "光纤项为 0.3 dB",
              "分别计算原方案与减少连接后的占用"
            ],
            "solution": [
              "原方案组件为 0.3+1.2=1.5 dB，加预留 1.9 dB，剩余 0.1 dB。",
              "减少两对后组件 1.1 dB，加预留 1.5 dB，剩余 0.5 dB。",
              "减少连接改善余量，但还需考虑可维护性与完整应用指标，不能单凭损耗取消必要管理接口。"
            ],
            "rubric": [
              "单位与连接对计数正确",
              "解释预留而非只说通过",
              "承认性能和维护共同约束"
            ]
          },
          "decision": {
            "scenario": "短链路更换测试模型后由边界变为通过，最合适的处理是？",
            "options": [
              {
                "text": "新模型结果通过，替换旧报告并作为同一链路性能改善证据",
                "feedback": "测量对象或判据变化不能证明物理性能改善，需保留可追溯性。"
              },
              {
                "text": "解释测试对象和判据变化，按既定应用与合同判断",
                "feedback": "正确，通过依赖明确条件。"
              },
              {
                "text": "取两次损耗结果平均，避免不同模型导致的争议",
                "feedback": "模型不同可能测量不同边界，平均不能恢复可比性。"
              }
            ],
            "answer": 1
          },
          "retrieval": [
            {
              "q": "为什么进货测试不能替代竣工验收？",
              "a": "前者检验产品样本，后者还需检验安装与实际链路状态。"
            },
            {
              "q": "测试报告至少应留下什么上下文？",
              "a": "被测端点、介质、测试模型、标准版本、仪器与结果等可追溯信息。"
            }
          ],
          "sourceTopics": [
            {
              "section": "7.6",
              "title": "综合布线系统的测试",
              "pages": [
                234,
                236
              ],
              "treatment": "光损耗完整计算；光源参考、外部串扰、长跳线和多连接短链路比较；技术演进边界"
            }
          ],
          "projectStep": {
            "task": "为 100 柜项目定义一种光上联的教学验收记录。",
            "output": "损耗预算表与测试字段模板",
            "example": "示例沿用 200 m 教学链路，逐项列组件、预留和应用预算；标为假设，待真实器件资料后替换，不从机柜功率推断光预算。",
            "review": [
              "组件与实测分开",
              "端点关联第 7.5 课标签",
              "记录测试模型与标准版本"
            ]
          }
        }
      ],
      "quiz": [
        {
          "question": "两路通信共用桥架，增加交换机能否消除桥架故障？",
          "options": [
            {
              "text": "能，两台交换机已具备设备冗余，可涵盖公共桥架风险",
              "feedback": "设备冗余不能解除共同物理路径。"
            },
            {
              "text": "不能，应处理共同路径并验证剩余能力",
              "feedback": "正确，故障域与设备数不同。"
            },
            {
              "text": "保持共用桥架但改为两家运营商就能解决",
              "feedback": "运营商层分离不能消除场内共享桥架。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "7-1"
          ]
        },
        {
          "question": "24×10 Gb/s 接入与两条 100 Gb/s 上联，一条退出后的名义汇聚比？",
          "options": [
            {
              "text": "1.2:1",
              "feedback": "这是正常双上联值。"
            },
            {
              "text": "2.4:1",
              "feedback": "240/100=2.4。"
            },
            {
              "text": "0.42:1",
              "feedback": "将分子分母颠倒。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "7-2"
          ]
        },
        {
          "question": "82 m 固定线加 6 m 和 14 m 跳线，在教学 100 m 上限下？",
          "options": [
            {
              "text": "82 m，符合",
              "feedback": "遗漏跳线。"
            },
            {
              "text": "102 m，超 2 m",
              "feedback": "完整信道包含三段。"
            },
            {
              "text": "96 m，符合",
              "feedback": "遗漏近端 6 m。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "7-3"
          ]
        },
        {
          "question": "同布局 EoR 1760 m、MoR 1120 m，能推出什么？",
          "options": [
            {
              "text": "MoR 教学铜缆少 640 m",
              "feedback": "正确，但总成本仍需其他项目。"
            },
            {
              "text": "MoR 总造价必少 36.4%",
              "feedback": "把线长比等同造价比。"
            },
            {
              "text": "两方案接入端口数不同",
              "feedback": "位置变化并未改变服务器数。"
            }
          ],
          "answer": 0,
          "lessonIds": [
            "7-4"
          ]
        },
        {
          "question": "8 柜各 20 台，一柜一台 48 口 ToR，接入端口利用率？",
          "options": [
            {
              "text": "83.3%",
              "feedback": "这是 160/192 集中池值。"
            },
            {
              "text": "41.7%",
              "feedback": "160/384≈41.7%。"
            },
            {
              "text": "100%",
              "feedback": "误把已用端口作为分母。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "7-4"
          ]
        },
        {
          "question": "改接后业务恢复但旧标签未改，哪项仍未完成？",
          "options": [
            {
              "text": "交付信息闭环",
              "feedback": "正确，下次维护会被错误信息引导。"
            },
            {
              "text": "只需保留当次通断测试，不必再更新端点映射",
              "feedback": "业务通断不能替代资产、端点和测试记录的一致性。"
            },
            {
              "text": "标签等下次设备更换时统一修订即可",
              "feedback": "过渡期的信息失真会增加误接和故障定位风险。"
            }
          ],
          "answer": 0,
          "lessonIds": [
            "7-5"
          ]
        },
        {
          "question": "200 m、3 dB/km 的光纤段损耗？",
          "options": [
            {
              "text": "600 dB",
              "feedback": "忘记 m 转 km。"
            },
            {
              "text": "0.6 dB",
              "feedback": "3×0.2=0.6。"
            },
            {
              "text": "0.06 dB",
              "feedback": "长度换算又缩小十倍。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "7-6"
          ]
        },
        {
          "question": "组件估计损耗 1.8 dB、预算 2.6 dB、预留 0.5 dB，额外剩余？",
          "options": [
            {
              "text": "0.8 dB",
              "feedback": "未扣要求预留。"
            },
            {
              "text": "0.3 dB",
              "feedback": "2.6−1.8−0.5=0.3。"
            },
            {
              "text": "1.3dB",
              "feedback": "把需要保留的0.5dB加到0.8dB余量上，方向相反。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "7-6"
          ]
        }
      ]
    },
    {
      "id": 8,
      "insight": {
        "thesis": "消防的核心是让危险发生、扩展与后果分别受到控制，并把这些控制贯穿建设和运行。灭火介质只是系统选择的一部分。",
        "structure": [
          {
            "title": "认识对象与成因",
            "pages": [
              237,
              240
            ],
            "role": "先区分危险性质，再追溯设计、设备、使用和外部条件。"
          },
          {
            "title": "建立前置防线",
            "pages": [
              240,
              246
            ],
            "role": "建筑、材料、电气管理与报警分别限制发生或发展。"
          },
          {
            "title": "按条件选择最后防线",
            "pages": [
              246,
              252
            ],
            "role": "气体、喷水与细水雾需放回人员、保护对象与维护条件比较。"
          }
        ],
        "passages": [
          {
            "quote": "采取一切合理的措施，避免可能引起着火的高温；限制易燃易爆材料与可能引燃火源的相对位置；安全地引导和疏散。",
            "pages": [
              245,
              245
            ],
            "context": "作者在电气设计、施工、使用维护的讨论之后归纳防火原则。",
            "analysis": [
              "三个分句分别处理危险产生、火源与燃料相遇、以及人员后果。它们说明预防不能浓缩成“安装一个更好的灭火设备”。",
              "把这句话用于评审时，应给每个分句寻找具体证据：负荷与环境依据、空间关系、人员与建筑条件。仅把句子贴成标语，并没有实现这些控制。"
            ],
            "transfer": "将每个风险同时映射到预防、隔离和人员安全层面，发现没有责任人的空白。"
          },
          {
            "quote": "数据中心防火要从设计之初就开始考虑，并始终贯穿于数据中心的整个生命周期。",
            "pages": [
              252,
              252
            ],
            "context": "本章结语在比较三类灭火系统之后重新强调预防。",
            "analysis": [
              "作者将消防从采购阶段拉回整个生命周期。设计与施工建立的防线会被加装设备、开洞、临时作业、维护遗漏改变，所以竣工状态不能永久代替运行状态。",
              "后续灭火系统的可靠性、业务需求与建设维护成本要一起考虑。最低报价若缺少持续维护资源，不一定是最低生命周期代价。"
            ],
            "transfer": "将每一次变更同时作为功能边界复核事件，记录恢复与验证，定期用演练检查信息和责任。"
          }
        ],
        "threads": [
          {
            "title": "从设备故障追到管理原因",
            "steps": [
              "看到过热、火花等现象",
              "追查容量、连接、环境与维护",
              "用变更、巡检和培训控制重复发生"
            ],
            "next": [
              {
                "chapter": 2,
                "reason": "容量和保护选择是前置控制。"
              },
              {
                "chapter": 10,
                "reason": "台账、工单和事件管理维持这些控制。"
              }
            ]
          },
          {
            "title": "多道防线不能互相冒充",
            "steps": [
              "识别物质与带电状态",
              "分别设计探测、分隔、人员安全与保护",
              "以共同依赖和维护状态检查整体"
            ],
            "next": [
              {
                "chapter": 9,
                "reason": "围护、材料和孔洞决定分隔是否完整。"
              }
            ]
          }
        ]
      },
      "lessons": [
        {
          "id": "8-1",
          "prerequisites": [
            "区分危险物质、设备状态与建筑功能",
            "理解分类并不等于事故原因"
          ],
          "objectives": [
            "准确描述同一区域的多种火灾相关条件",
            "解释分类不能直接替代系统适用性评审"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "先整理对象，再讨论系统"
            },
            {
              "type": "p",
              "text": "火灾分类回答“涉及什么物质或状态”，起火原因回答“为什么发生”，保护策略回答“怎样降低概率与后果”。这三层不能互相代替。书中称数据中心火灾常见 E 类，是强调大量带电设备；并不意味着柴油、包装物、建筑材料或人员区域从此失去各自的危险性质。"
            },
            {
              "type": "table",
              "caption": "书中六类分类及辨认重点",
              "headers": [
                "类别",
                "书中描述",
                "课堂辨认重点"
              ],
              "rows": [
                [
                  "A",
                  "固体物质",
                  "木、纸等固体及可能持续存在的余烬"
                ],
                [
                  "B",
                  "液体或可熔化固体",
                  "柴油等物质的燃烧性质"
                ],
                [
                  "C",
                  "气体",
                  "关注气体性质与存在条件"
                ],
                [
                  "D",
                  "金属",
                  "不能把所有固体都并入 A 类"
                ],
                [
                  "E",
                  "带电物体燃烧",
                  "带电是需要说明的状态，不是房间名称"
                ],
                [
                  "F",
                  "烹饪器具内的烹饪物",
                  "说明人员配套区域与主机房条件不同"
                ]
              ]
            },
            {
              "type": "p",
              "text": "可以用三列记录同一个对象：物质是什么、是否带电、它位于哪个功能区域。例如一处电气设备旁存在包装材料，记录应同时包含设备状态和可燃固体，而不是用“电气机房”四个字消去附近物质。分类的价值是减少遗漏，不是强迫复杂现场只剩一个标签。"
            },
            {
              "type": "p",
              "text": "设计评审再加入人员、传播路径、邻接关系与关键业务影响。带电状态变化并不自动消除燃烧物，也不证明某种灭火介质适用；具体系统要经过专业设计和验证。本课以资料辨识为目标，不以分类表训练未经授权的现场操作。"
            },
            {
              "type": "flow",
              "caption": "一份能被设计人员使用的风险描述",
              "nodes": [
                "保护对象",
                "物质及带电状态",
                "区域与人员条件",
                "传播及共同影响",
                "待核验的系统适用性"
              ],
              "note": "分类是输入之一，后续还要结合设备资料与项目条件。"
            }
          ],
          "worked": {
            "title": "把一句模糊描述改成可评审资料",
            "brief": "教学资料写：“设备房有电，因此全部按电气火灾考虑。”补充观察：房内有配电设备，搬运留下纸箱，邻接柴油发电机区域，平时有巡检人员。",
            "steps": [
              {
                "title": "拆分已知对象",
                "body": "配电设备有带电状态；纸箱为固体可燃物；柴油相关区域包含液体燃料条件。"
              },
              {
                "title": "区分事实与未知",
                "body": "已知邻接，不等于柴油已流入房内。需要图纸确认分隔、开口与相关设施，不能凭相邻就推断事故已发生。"
              },
              {
                "title": "生成评审问题",
                "body": "需要确认搬运物管理、围护边界、人员路线及各区域保护方案适用性。"
              }
            ],
            "result": "输出应保留多种条件和未知项，不能以 E 类一项覆盖所有对象。",
            "checks": [
              "未把金属或油品自动归为 A",
              "没有从分类直接给出灭火操作"
            ],
            "variation": {
              "task": "若电气设备已确认不带电，原资料中哪些信息仍需保留？",
              "hints": [
                "带电状态只是一个字段",
                "可燃物与空间边界并未因此消失"
              ],
              "solution": [
                "更新带电状态及其证据，保留设备材料、纸箱、邻接区域与人员条件。",
                "仍不能仅依据断电就确定系统适用性或允许人员进入。"
              ]
            }
          },
          "practice": {
            "task": "完善一份功能区风险表",
            "givens": "教学对象：服务器机房、存放纸包装的拆包区、柴油发电机区、办公茶水配套区。仅有这些功能名称，尚无物料清单和设备状态。",
            "hints": [
              "先列可能涉及的物质与状态",
              "用“待核实”标记没有证据的判断"
            ],
            "solution": [
              "服务器机房需核实设备带电、材料及人员；拆包区需核实纸包装等固体与清运管理。",
              "柴油机区需核实燃料相关条件、电气状态和分隔；茶水配套区需核实用电与是否存在烹饪物，不能仅凭名称断言 F 类。",
              "所有区域还需人员、边界和实际设备清单，不由房间名称直接选择灭火系统。"
            ],
            "rubric": [
              "保留可能性与事实的区别",
              "不漏掉带电状态",
              "给出具体待核验资料"
            ]
          },
          "decision": {
            "scenario": "一张风险表只有房间名称和一个类别字母。怎样补充最有价值？",
            "options": [
              {
                "text": "补齐各房间面积和灭火设备型号，就可确定所有火灾情境",
                "feedback": "这些是输入，但仍缺物质、带电状态与人员边界。"
              },
              {
                "text": "记录物质、带电状态、人员和邻接边界及来源",
                "feedback": "正确，形成可用于评审的条件。"
              },
              {
                "text": "设备间按电气火灾统一分类，设备断电前后沿用同一记录",
                "feedback": "带电状态与燃烧物质是不同维度，变化应被记录。"
              }
            ],
            "answer": 1
          },
          "retrieval": [
            {
              "q": "分类与成因是否相同？",
              "a": "不同。分类描述火灾性质，成因解释为何发生。"
            },
            {
              "q": "为什么要结合功能区看风险？",
              "a": "区域内物质、设备状态和人员条件不同。"
            }
          ],
          "sourceTopics": [
            {
              "section": "8.1",
              "title": "火灾的分类",
              "pages": [
                237,
                237
              ],
              "treatment": "六类比较表、物质/状态/功能区辨析及案例资料改写"
            }
          ],
          "projectStep": {
            "task": "为 100 柜、600 kW 教学中心建立功能区风险资料表。",
            "output": "主机房与支持区域的条件清单",
            "example": "虚构项目需列主机房、电池/电气、冷源、备件和人员区域；没有供油设施时不要虚构一个柴油区，按前章项目方案继承。",
            "review": [
              "与前章设施方案一致",
              "未知状态可追踪",
              "不用类别替代系统设计"
            ]
          }
        },
        {
          "id": "8-2",
          "prerequisites": [
            "电流、接触电阻和发热的基本关系",
            "了解设备保障业务也可能带来风险"
          ],
          "objectives": [
            "用因果链解释设计、使用、操作和环境原因",
            "计算教学相对发热量并避免误作安全阈值"
          ],
          "blocks": [
            {
              "type": "figure",
              "src": "assets/diagrams/ch08-defences.svg",
              "alt": "风险源到异常再到火灾发展，与预防、探测、分隔和流程分别对应",
              "caption": "本课追查左半部的风险原因；后两课补完整保护链。",
              "sourcePages": [
                238,
                252
              ],
              "width": 1000.0,
              "height": 500.0
            },
            {
              "type": "table",
              "caption": "原书六组原因的根因提问",
              "headers": [
                "原因",
                "不能停留的表面解释",
                "需要追溯的证据"
              ],
              "rows": [
                [
                  "外部火灾蔓延",
                  "机房内部设备没有坏",
                  "原建筑用途、分隔与改造开洞"
                ],
                [
                  "电气",
                  "某接点发热",
                  "负荷、选型、连接、散热与维护记录"
                ],
                [
                  "空调",
                  "加热或加湿异常",
                  "保护、风量/供水条件与故障记录"
                ],
                [
                  "蓄电池",
                  "电池是后备所以安全",
                  "充电、连接、外壳、通风及检修"
                ],
                [
                  "人为",
                  "个人不小心",
                  "授权、培训、作业管理和现场监督"
                ],
                [
                  "其他如雷击",
                  "天气无法控制",
                  "防护系统与维护、接地等接口"
                ]
              ]
            },
            {
              "type": "heading",
              "text": "自然想到“换更大的设备”，为什么还不够"
            },
            {
              "type": "p",
              "text": "若过热来自设计负荷过低，更合理的容量评估有帮助；若来自端子接触不良，只提高设备额定值可能完全没有解决局部问题。若维护后又随意增加负载，原来的容量计算会再次失效。作者分别讨论设计、使用和操作，要求读者把故障放回形成它的过程。"
            },
            {
              "type": "formula",
              "text": "同一时间的电阻发热能量 Q = I²Rt",
              "explanation": "本课只用理想电阻模型比较比例；温升还受散热、材料、时间与接触状态影响，不能由计算给现场安全阈值。"
            },
            {
              "type": "p",
              "text": "空调的风、热、水相互依赖，电池的电气连接、外壳与环境也相互依赖。局部传感器或保护功能失效，可能把正常功能转成风险源。巡检因此要关注相关状态是否互相一致，而不只是检查设备是否“开着”。"
            },
            {
              "type": "p",
              "text": "事故复盘要避免把“操作错误”当成终点。若多个班组都容易混淆同一设备，进一步需要检查标识、程序、权限和交接。这样才能把一次事件变成制度改进，并与第十章的事件管理连起来。"
            }
          ],
          "worked": {
            "title": "负荷增加和接点劣化为何可能共同放大发热",
            "brief": "教学假设：同一理想接点，基准电流 80 A、电阻 R；后来电流 100 A，电阻也增为 1.5R。时间相同，仅比较 I²R。",
            "steps": [
              {
                "title": "只看电流变化",
                "body": "电流增加 25%，发热功率却按平方增加。",
                "formula": "(100/80)² = 1.5625"
              },
              {
                "title": "加入电阻变化",
                "body": "乘上电阻增加比例 1.5。",
                "formula": "P新/P旧 = 1.5625×1.5 = 2.34375"
              },
              {
                "title": "解释判断边界",
                "body": "理想发热功率约为原来的 2.34 倍，但不能因此推算温度或起火时间；还需真实材料与散热条件。"
              }
            ],
            "result": "小幅负荷变化和连接劣化会耦合，容量台账与状态维护必须同时存在。",
            "checks": [
              "比较量无单位",
              "未将 25% 电流增量当成 25% 发热增量"
            ],
            "variation": {
              "task": "若只把电流恢复到 80 A，而接点仍为 1.5R，风险原因是否全部消失？",
              "hints": [
                "分别看 I 和 R",
                "恢复一项不等于恢复全部状态"
              ],
              "solution": [
                "发热功率仍为原始的 1.5 倍。",
                "降低负荷未修复接点劣化，需由授权维护流程判断和处理真实缺陷。"
              ]
            }
          },
          "practice": {
            "task": "区分三种假说",
            "givens": "教学数据：同一设备在记录中负载增加；异常点集中在一个端子；周边环境温度未明显改变。提出原因与需补充的证据，不要求现场测量操作。",
            "hints": [
              "整体负荷与局部异常可能同时存在",
              "不要把相关性当成已确定原因"
            ],
            "solution": [
              "假说一：负荷增加提高整体发热，应查容量与历史电流记录。",
              "假说二：局部接触或连接状态异常，应由专业维护记录与检验确认；局部性支持进一步调查，但不是直接证明。",
              "假说三：局部通风或遮挡变化，应查现场布置与维护变更；环境均温不变不能排除局部散热问题。"
            ],
            "rubric": [
              "至少两项独立假说",
              "每项对应证据",
              "不输出带电检修步骤"
            ]
          },
          "decision": {
            "scenario": "复盘结论写“操作员粗心”，但同一标签误认已出现两次。下一步最合理的是？",
            "options": [
              {
                "text": "再培训当事人并签署承诺，流程本身不需要复核",
                "feedback": "重复误认提示标识与制度可能存在系统性条件。"
              },
              {
                "text": "检查标识、流程、授权与交接中为何容许误认",
                "feedback": "正确，追到系统性原因。"
              },
              {
                "text": "把识别责任交给下一班复核即可，不必调整当前作业信息",
                "feedback": "将风险传递到下一环节不能修复源头缺陷。"
              }
            ],
            "answer": 1
          },
          "retrieval": [
            {
              "q": "为什么要从过热追问到管理原因？",
              "a": "只有识别选型、负荷、环境和维护缺陷，才能控制重复发生。"
            },
            {
              "q": "改造项目为何需看机房外部？",
              "a": "原建筑分区、围护和消防条件会影响外部火灾蔓延。"
            }
          ],
          "sourceTopics": [
            {
              "section": "8.2.1",
              "title": "外部火灾蔓延",
              "pages": [
                238,
                238
              ],
              "treatment": "原因/证据表、I²R耦合示范、三假说练习"
            },
            {
              "section": "8.2.2",
              "title": "电气火灾",
              "pages": [
                238,
                239
              ],
              "treatment": "原因/证据表、I²R耦合示范、三假说练习"
            },
            {
              "section": "8.2.3",
              "title": "空调设备引发的火灾",
              "pages": [
                239,
                239
              ],
              "treatment": "原因/证据表、I²R耦合示范、三假说练习"
            },
            {
              "section": "8.2.4",
              "title": "蓄电池引发的火灾",
              "pages": [
                239,
                239
              ],
              "treatment": "原因/证据表、I²R耦合示范、三假说练习"
            },
            {
              "section": "8.2.5",
              "title": "人为火灾",
              "pages": [
                239,
                239
              ],
              "treatment": "原因/证据表、I²R耦合示范、三假说练习"
            },
            {
              "section": "8.2.6",
              "title": "其他性质的火灾",
              "pages": [
                240,
                240
              ],
              "treatment": "原因/证据表、I²R耦合示范、三假说练习"
            }
          ],
          "projectStep": {
            "task": "给教学中心的三个关键系统建立“变化—风险—证据”清单。",
            "output": "负荷变更、维护与环境三张因果卡",
            "example": "示例：新增机柜改变配电和冷却负荷，同时更新容量台账、批准记录和监测基线，600 kW 是设计 IT 值，不是任意支路额定值。",
            "review": [
              "原因可核验",
              "变更同步多系统",
              "责任不只归给个人"
            ]
          }
        },
        {
          "id": "8-3",
          "prerequisites": [
            "已能描述风险源和传播路径",
            "知道报警与分隔承担不同任务"
          ],
          "objectives": [
            "解释建筑类别、耐火等级与分区不能混为一项",
            "用事件时间线区分探测、传递和管理延迟"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "先分清三个容易混淆的概念"
            },
            {
              "type": "table",
              "caption": "建筑防火判断的不同维度",
              "headers": [
                "维度",
                "回答的问题",
                "不能推出什么"
              ],
              "rows": [
                [
                  "建筑使用类别",
                  "按什么建筑条件进入规范判断",
                  "不能单凭类别确定所有空间面积限值"
                ],
                [
                  "构件燃烧性能与耐火极限",
                  "材料/构件在规定条件下如何表现",
                  "材料不燃不等于整面墙具有所需耐火极限"
                ],
                [
                  "防火分区与疏散",
                  "如何限制扩展、人员如何到达安全区域",
                  "有分区不等于每条疏散路径自动合格"
                ]
              ]
            },
            {
              "type": "p",
              "text": "书页 240–244 分厂房与民用建筑列出构件、分区面积和疏散表，是一套带条件的判定路径。不能只截取一个最大面积或距离，忽略建筑层数、耐火等级和消防配置。课程用它训练条件识别；真实项目应按采用的现行规则与专业设计核对。"
            },
            {
              "type": "p",
              "text": "围护不是单块板材。墙、门、穿墙管线、吊顶与地板隐蔽空间共同形成边界。新增桥架开孔后，原验收记录只能证明旧状态。装修与弱电施工必须有边界恢复和验证责任，否则“线路接通”会掩盖另一专业功能被削弱。"
            },
            {
              "type": "heading",
              "text": "报警系统是一条信息与供电链"
            },
            {
              "type": "flow",
              "caption": "报警能力的组成",
              "nodes": [
                "物理特征",
                "触发装置",
                "报警与显示",
                "授权联动 / 人员信息",
                "记录与复核"
              ],
              "note": "依据 8.3.4 归纳；本图不规定任何现场启动或控制步骤。"
            },
            {
              "type": "p",
              "text": "触发装置需要正确识别特征，传输链路需要可用，控制与显示需要可靠供电，接收人员需要理解区域和状态。预警可以更早指出隐患，但与确认火灾报警的语义不同。若多个告警都来自同一未校准传感器，数量多并不等于多重独立证据。"
            },
            {
              "type": "p",
              "text": "电气防火也跨阶段：设计给容量和保护依据，施工保证连接与安装质量，运行管理跟踪负荷、环境和维护。把这些证据接到事件时间线，才能知道该优化的是探测、通信、流程还是培训。单纯把报警阈值调得更敏感，可能只增加误报，并没有解决延迟来源。"
            }
          ],
          "worked": {
            "title": "从记录区分三段延迟",
            "brief": "教学演练记录：模拟信号在 10:00:00 输入，平台 10:00:08 显示，值班确认 10:00:20，演练负责人 10:00:29 收到完整区域信息。时间用于课堂比较，不是消防响应限值。",
            "steps": [
              {
                "title": "技术链段",
                "body": "输入到平台显示为 8 s，先归入本次模拟的采集/通信/显示总延迟。"
              },
              {
                "title": "人员确认段",
                "body": "显示到确认是 12 s；需检查是否有明确区域与优先级，而非先责怪个人。"
              },
              {
                "title": "信息完整段",
                "body": "确认到完整信息送达又需 9 s，总用时 29 s。",
                "formula": "8+12+9=29 s"
              },
              {
                "title": "提出可验证改进",
                "body": "若区域编码缺失导致 9 s 反复询问，可以改进信息模板并再演练比较；不能直接声称换探测器能消除全部 29 s。"
              }
            ],
            "result": "延迟要分段定位，改进措施应与被证明的问题对应。",
            "checks": [
              "时间戳相同基准",
              "模拟输入不同于真实起火时刻"
            ],
            "variation": {
              "task": "若平台改进使显示提前 3 s，其他两段耗时不变，总耗时是多少？",
              "hints": [
                "只改第一段",
                "不要把总耗时都减少为 3 s"
              ],
              "solution": [
                "技术链为 5 s，后两段仍为 12、9 s，总计 26 s。",
                "实际复测仍需核对其他步骤是否随信息改善而变化。"
              ]
            }
          },
          "practice": {
            "task": "找出缺失的防线证据",
            "givens": "教学变更：增加穿墙线缆；网络测试合格；报警平台通信正常；未附孔洞恢复记录。",
            "hints": [
              "各证据分别证明什么",
              "不能由报警在线证明围护完整"
            ],
            "solution": [
              "网络测试证明该范围通信性能；平台在线证明某些监测通信，均不能证明孔洞防火性能。",
              "缺失变更后边界恢复与专业核验记录，应将其作为未关闭项。",
              "把孔洞位置、对应分区、施工变更与验收责任关联，完成后更新竣工状态。"
            ],
            "rubric": [
              "不混用证据",
              "定位缺口而非猜材料",
              "明确恢复核验与记录"
            ]
          },
          "decision": {
            "scenario": "墙板材料证书显示不燃，就能证明整面带门及穿墙管线的隔墙符合防火分隔要求吗？",
            "options": [
              {
                "text": "能，材料性能就是整墙性能",
                "feedback": "混淆材料与构造系统。"
              },
              {
                "text": "不能，需核对完整构造、洞口及项目适用要求",
                "feedback": "正确，边界由多个部件构成。"
              },
              {
                "text": "只要墙板与门分别有合格证，现场穿越构造可直接沿用",
                "feedback": "组件证书不能自动证明完整安装和穿越封堵满足要求。"
              }
            ],
            "answer": 1
          },
          "retrieval": [
            {
              "q": "报警系统除了发声还有哪些作用？",
              "a": "为疏散和消防联动提供信息，并支持事件记录与调查。"
            },
            {
              "q": "为什么条文不能脱离建筑类别使用？",
              "a": "不同类别、层数和系统配置对应不同适用条件。"
            }
          ],
          "sourceTopics": [
            {
              "section": "8.3.1",
              "title": "建筑防火",
              "pages": [
                240,
                244
              ],
              "treatment": "建筑类别/构件/分区/疏散条件矩阵，解释原表8-1至8-7的使用方法"
            },
            {
              "section": "8.3.2",
              "title": "建材防火",
              "pages": [
                244,
                244
              ],
              "treatment": "材料证据与完整构造边界的区别"
            },
            {
              "section": "8.3.3",
              "title": "电气防火",
              "pages": [
                244,
                245
              ],
              "treatment": "设计施工运行证据链"
            },
            {
              "section": "8.3.4",
              "title": "火灾自动报警系统",
              "pages": [
                245,
                246
              ],
              "treatment": "采集、显示、联动、供电和记录链；延迟计算"
            }
          ],
          "projectStep": {
            "task": "为 100 柜项目规划消防边界与信息责任。",
            "output": "分区示意与证据责任表",
            "example": "在教学平面上标主机房、支持区、人员路径及穿墙点；不自行给现行疏散限值，先记录建筑属性和专业设计依据。",
            "review": [
              "不同防线分别有证据",
              "变更影响能追踪",
              "人员信息不被业务设备视图掩盖"
            ]
          }
        },
        {
          "id": "8-4",
          "prerequisites": [
            "能够区分预防、探测与灭火系统",
            "会比较前期成本和维护成本"
          ],
          "objectives": [
            "按适用条件筛选而非只按介质排名",
            "在明确假设下比较十年未折现总成本"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "先过适用门槛，再比较优劣"
            },
            {
              "type": "p",
              "text": "消防系统不能用一个“最好”的介质名称决定。应先确认保护对象、人员、安全与项目规范适用性；不满足的方案不能靠低价格或其他高分抵消。通过门槛的方案再比较占地、维护、恢复、误动作影响和成本。本书引用 2017 年规范的多元选择，是提醒读者从绝对口号转向条件判断。"
            },
            {
              "type": "table",
              "caption": "气体、喷水与细水雾的系统代价",
              "headers": [
                "系统",
                "原理或状态重点",
                "需要评审的条件"
              ],
              "rows": [
                [
                  "七氟丙烷/IG541气体系统",
                  "通过相应机理形成防护环境",
                  "围护、人员安全、储存与压力、恢复和维护"
                ],
                [
                  "热气溶胶",
                  "气固颗粒参与抑制",
                  "颗粒残留、热效应、适用范围与寿命"
                ],
                [
                  "湿式喷水",
                  "准工作状态管道有水",
                  "响应、环境、水损与可靠性"
                ],
                [
                  "干式喷水",
                  "准工作状态管道含气",
                  "充水过程、气密维护与环境条件"
                ],
                [
                  "预作用及重复启闭",
                  "探测与供水状态组合",
