                  "逻辑验证、误喷风险和管理复杂性"
                ],
                [
                  "细水雾",
                  "细小水滴吸热等物理作用",
                  "水质、喷嘴、组件、压力和适用验证"
                ]
              ]
            },
            {
              "type": "p",
              "text": "“气体无残留”不是人员可留在防护区的许可，“细水雾用水少”也不是对任意物质和任何电气场景都适用的证明。原书中的具体药剂浓度、喷放时间和部分安全表述属于需专业核验的历史资料，本课不将它们转化为现场操作指令。学习重点是认识系统约束及如何索取适用证据。"
            },
            {
              "type": "p",
              "text": "喷水系统的区别首先是平时管路状态与火灾确认、喷头和供水之间的关系。更多联动能增加对某些误动作的控制，也会增加调试和维护对象。因此“更复杂”既不自动更可靠，也不自动更危险；需要看功能如何被验证。"
            },
            {
              "type": "formula",
              "text": "教学未折现总成本 = 初始投资 + 年维护费×年数 + 已知更换费用",
              "explanation": "只比较题设成本，不代表实际全生命周期成本；停机、误动作、恢复、残值与折现均需另行评估。"
            },
            {
              "type": "p",
              "text": "书末将可靠性、业务和维护一起作为选择依据。把消防系统装好而没有检测、备件、责任和维护资源，会使保护能力随时间退化。课程的采购成果因此是一份有维护证据的方案比较，而不是按目录挑选一个品牌。"
            }
          ],
          "worked": {
            "title": "通过适用门槛之后再算成本",
            "brief": "纯教学假设：方案 A、B 均已由相应专业确认适用于同一个虚构保护对象且达到相同规定目标。A 初始 80 万元、每年维护 8 万元；B 初始 110 万元、每年维护 4 万元；十年内无另外给定的更换费，暂不折现。",
            "steps": [
              {
                "title": "算A",
                "body": "80+8×10=160 万元。",
                "formula": "CA=160 万元"
              },
              {
                "title": "算B",
                "body": "110+4×10=150 万元。",
                "formula": "CB=150 万元"
              },
              {
                "title": "解释比较",
                "body": "B 初始多 30 万元，十年少 10 万元；两者相等时 80+8t=110+4t，t=7.5 年。"
              },
              {
                "title": "保留未给定项",
                "body": "若停机或恢复成本不同，或适用性未经确认，不能凭这个结果完成真实选型。"
              }
            ],
            "result": "在限定假设下 B 的十年未折现成本较低；适用性和安全门槛不能被成本抵消。",
            "checks": [
              "万元与年保持一致",
              "不把教学数字归到真实JD项目"
            ],
            "variation": {
              "task": "若 B 在第六年另需 20 万元更新，十年比较怎样变化？",
              "hints": [
                "额外费用只加入B",
                "保持相同十年口径"
              ],
              "solution": [
                "B 为 170 万元，A 为 160 万元；按题设 A 少 10 万元。",
                "这说明维护和更换信息会改变判断，仍不能越过适用门槛。"
              ]
            }
          },
          "practice": {
            "task": "审阅不完整的比较表",
            "givens": "教学方案甲有完整适用与维护资料，总成本估计 180 万；乙估计 140 万但未提供适用验证；丙资料完整，估计 165 万。三者价格口径相同。",
            "hints": [
              "适用证据是门槛，不是可以加权抵消的分数",
              "区分排除与等待资料"
            ],
            "solution": [
              "乙暂不能进入已验证方案的成本排名，应补充适用与验证资料，不直接宣称危险或无效。",
              "甲与丙在题给资料下可进一步比较，丙成本低 15 万。",
              "仍需比较可靠性、人员、维护可达性与恢复影响，若其他条件不同，价格排序不是最终选择。"
            ],
            "rubric": [
              "不选证据缺失但便宜的方案",
              "不把未知说成已证实不适用",
              "说明进一步比较维度"
            ]
          },
          "decision": {
            "scenario": "一个方案省 20% 投资，但没有维护资源计划。应怎样判断？",
            "options": [
              {
                "text": "先按建设预算选最低价，运行费用在另一预算中核算",
                "feedback": "分属不同预算不改变全生命周期资源约束。"
              },
              {
                "text": "将维护资源和验证要求补入方案后再比较",
                "feedback": "正确，建设与运行是同一生命周期。"
              },
              {
                "text": "把供应商质保期视作全部维护能力，先不设置现场责任",
                "feedback": "质保不等于例行检查、响应、验证和长期资源已经落实。"
              }
            ],
            "answer": 1
          },
          "retrieval": [
            {
              "q": "为什么气体系统要结合围护看？",
              "a": "它的保护效果和安全设计依赖防护空间及相关设施。"
            },
            {
              "q": "本章为什么先讲防火再讲灭火？",
              "a": "降低发生概率和限制扩展贯穿运行，灭火承担事故后的最后防护。"
            }
          ],
          "sourceTopics": [
            {
              "section": "8.4.1",
              "title": "气体灭火系统",
              "pages": [
                246,
                249
              ],
              "treatment": "气体和热气溶胶的完整系统约束表，区别材料特性与人员安全"
            },
            {
              "section": "8.4.2",
              "title": "自动喷水灭火系统",
              "pages": [
                249,
                251
              ],
              "treatment": "湿式/干式/预作用/重复启闭状态及维护逻辑"
            },
            {
              "section": "8.4.3",
              "title": "细水雾灭火系统",
              "pages": [
                251,
                252
              ],
              "treatment": "物理机理与水质组件约束，系统选择与生命周期成本"
            }
          ],
          "projectStep": {
            "task": "为虚构 100 柜项目编制方案评审资料需求。",
            "output": "适用门槛+生命周期比较模板",
            "example": "只填明确给出的教学条件；专业适用验证、人员安全、围护和维护资料未齐时标“待确认”，不替虚构项目指定可实施系统。",
            "review": [
              "门槛与评分分开",
              "费用口径一致",
              "包含运行维护与复核责任"
            ]
          }
        }
      ],
      "quiz": [
        {
          "question": "断电状态已确认后，原风险记录应怎样更新？",
          "options": [
            {
              "text": "带电风险解除后，可以把该区域标为无火灾风险",
              "feedback": "可燃物与相邻风险可能仍存在。"
            },
            {
              "text": "更新带电状态，保留物质、边界和人员条件",
              "feedback": "正确，状态只是风险的一部分。"
            },
            {
              "text": "只更新电气运行表，消防风险记录不受状态变化影响",
              "feedback": "多系统记录应共享关键状态变化。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "8-1"
          ]
        },
        {
          "question": "80 A 增至100 A、同电阻时，理想发热功率比例？",
          "options": [
            {
              "text": "1.25",
              "feedback": "忘记平方。"
            },
            {
              "text": "1.5625",
              "feedback": "(100/80)²。"
            },
            {
              "text": "2.34375",
              "feedback": "这还额外乘了1.5电阻变化。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "8-2"
          ]
        },
        {
          "question": "局部端子异常且环境均温不变，可以直接证明什么？",
          "options": [
            {
              "text": "可直接归因于接触电阻，不再需要调查负荷和散热",
              "feedback": "接触问题是候选原因，现有证据不能排除其他因素。"
            },
            {
              "text": "局部异常值得调查，均温不变不排除局部散热问题",
              "feedback": "正确，避免过早单因归责。"
            },
            {
              "text": "环境均温仍在范围内，可等均温越限后再调查",
              "feedback": "局部热风险可能先于房间平均值变化。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "8-2"
          ]
        },
        {
          "question": "报警通信正常，能否证明新开孔洞已恢复防火边界？",
          "options": [
            {
              "text": "可以，报警联动测试已覆盖整个房间的防火能力",
              "feedback": "报警功能与被动分隔是不同防线。"
            },
            {
              "text": "不能，需独立核验边界与变更记录",
              "feedback": "正确，证据用途不同。"
            },
            {
              "text": "只要穿越电缆本身有阻燃资料，孔洞边界不必另验",
              "feedback": "电缆材料不证明洞口封堵的完整性。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "8-3"
          ]
        },
        {
          "question": "模拟时间线8 s+12 s+9 s，技术段减少3 s后总耗时？",
          "options": [
            {
              "text": "20s",
              "feedback": "把完整9s环节当成已被3s优化取消，超出了题设。"
            },
            {
              "text": "26 s",
              "feedback": "5+12+9=26。"
            },
            {
              "text": "29 s",
              "feedback": "忽略改动。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "8-3"
          ]
        },
        {
          "question": "未经适用验证但价格最低的方案应怎样处理？",
          "options": [
            {
              "text": "同类项目用过且价格最低，可直接沿用适用结论",
              "feedback": "相似项目不能替代本项目的物质、空间和运行条件核验。"
            },
            {
              "text": "先补适用证据，再进入有效比较",
              "feedback": "正确，未知不是合格。"
            },
            {
              "text": "先按价格选定，适用证据在施工验收时补齐即可",
              "feedback": "关键适用性属于方案成立条件，不能推迟到不可逆安装之后。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "8-4"
          ]
        },
        {
          "question": "初始80万、年维护8万，十年无更换的教学未折现成本？",
          "options": [
            {
              "text": "88万",
              "feedback": "只计一年维护。"
            },
            {
              "text": "160万",
              "feedback": "80+8×10。"
            },
            {
              "text": "800万",
              "feedback": "把年维护8万元误当初建80万元逐年累计，项目与周期口径混淆。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "8-4"
          ]
        },
        {
          "question": "本章最重要的生命周期联系是什么？",
          "options": [
            {
              "text": "竣工时所有防线已验证，之后只需按原计划更换设备",
              "feedback": "实际负荷、穿越和用途变化可能改变已验证状态。"
            },
            {
              "text": "设计建立防线，施工实现，运维保持并验证",
              "feedback": "正确，持续证据才能保持能力。"
            },
            {
              "text": "提高灭火能力后，可以相应减少设计阶段的分隔核查",
              "feedback": "主动灭火和被动边界承担不同职责，不能不经论证相互替代。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "8-2",
            "8-3",
            "8-4"
          ]
        }
      ]
    },
    {
      "id": 9,
      "insight": {
        "thesis": "装修把环境性能落实为材料、构造和人员可识别的边界；评价它要跨越施工外观，进入设备运行、维护和改造场景。",
        "structure": [
          {
            "title": "从性能提出要求",
            "pages": [
              253,
              255
            ],
            "role": "防水、防火、保温、防尘、防静电、防虫害给出选择材料的理由。"
          },
          {
            "title": "通过构造实现要求",
            "pages": [
              255,
              261
            ],
            "role": "吊顶、地面、隔墙、墙面与门窗共同形成系统边界。"
          },
          {
            "title": "以标识连接人的行动",
            "pages": [
              261,
              262
            ],
            "role": "疏散、引导、警示与定位让空间可被正确使用，但不能替代物理防护。"
          }
        ],
        "passages": [
          {
            "quote": "确保数据中心在一个安全可靠的环境里长期有效地运行是数据中心室内装修工作的要点。",
            "pages": [
              253,
              253
            ],
            "context": "本章开头区分数据中心与普通公共空间的室内装修。",
            "analysis": [
              "“长期”改变了评价对象。起初平整漂亮的材料若维修时大量起尘、易吸湿或难以更换，可能不适合机房；建设成本需要同维护和改造一起考虑。",
              "性能要求也不是单项比赛。更强吸声不应以主机房掉渣污染为代价，更高密闭度还需与通风和消防系统共同设计。"
            ],
            "transfer": "以设备搬运、巡检、更换、漏水和后续开洞等场景检查方案，每个场景记录性能证据。"
          },
          {
            "quote": "安全标志本身不能消除任何危险，不能取代预防事故的相应措施",
            "pages": [
              262,
              262
            ],
            "context": "作者讨论安全标志的类别、表现和位置时，先明确其能力边界。",
            "analysis": [
              "这是一条通用于工程管理的判断：信息帮助人识别风险，却不能让承载不足、裸露危险或不完整边界变得合格。写一张警告牌不是关闭整改项的充分证据。",
              "同时不能走向另一极端而轻视标识。错误设备定位和模糊疏散指向会使已有防护难以正确使用；物理措施与信息措施互相配合。"
            ],
            "transfer": "验收时分别问“危险被怎样控制”和“人员如何知道”，两者都应有证据。"
          }
        ],
        "threads": [
          {
            "title": "六面体不是六个装修面清单",
            "steps": [
              "温湿度与污染跨越边界",
              "隐蔽空间和穿透点改变性能",
              "综合保温、防尘、封堵和维护"
            ],
            "next": [
              {
                "chapter": 4,
                "reason": "围护、架空层和通风地板改变冷却与凝露。"
              },
              {
                "chapter": 8,
                "reason": "分隔是否完整取决于整个构造与洞口。"
              }
            ]
          },
          {
            "title": "从材料选择走到可维护性",
            "steps": [
              "先比较初始性能和成本",
              "加入损伤、修补、起尘与可达性",
              "让变更后仍可验证的方案获益"
            ],
            "next": [
              {
                "chapter": 7,
                "reason": "走线通道和标签必须与装修空间一起设计。"
              },
              {
                "chapter": 10,
                "reason": "实际案例因功能区不同采用不同吊顶和地面。"
              }
            ]
          }
        ]
      },
      "lessons": [
        {
          "id": "9-1",
          "prerequisites": [
            "知道冷表面可能使空气水汽凝结",
            "认识材料性能与完整构造性能不同"
          ],
          "objectives": [
            "用六面体解释传热与凝露边界",
            "为每项防护建立具体的验证问题"
          ],
          "blocks": [
            {
              "type": "figure",
              "src": "assets/diagrams/ch09-envelope.svg",
              "alt": "机柜、架空地板、顶部和四周围护共同影响气流、温湿度与风险",
              "caption": "读图时分别追踪热、空气、水和人员物料进入路径。",
              "sourcePages": [
                253,
                258
              ],
              "width": 1000.0,
              "height": 530.0
            },
            {
              "type": "table",
              "caption": "六项性能如何实现又如何失效",
              "headers": [
                "性能",
                "实现思路",
                "不能忽略的接口"
              ],
              "rows": [
                [
                  "防水",
                  "避开无关水路、限制扩散、监测与排水",
                  "屋面新孔、相邻用水区和空调区"
                ],
                [
                  "防火",
                  "材料与完整分隔构造",
                  "线缆穿墙、门及隐蔽空间"
                ],
                [
                  "保温",
                  "四墙、顶、地共同处理",
                  "热桥、接缝、冷表面与湿度"
                ],
                [
                  "防尘",
                  "不起尘面层与隐蔽空间处理",
                  "搬运、人员进入、回风带尘"
                ],
                [
                  "防静电",
                  "合适材料与连续接地关系",
                  "面板、金属支架和连接状态"
                ],
                [
                  "防虫害",
                  "孔洞与外部开口管理",
                  "新施工、食物管理和外墙百叶"
                ]
              ]
            },
            {
              "type": "heading",
              "text": "漏水与凝露不是同一问题"
            },
            {
              "type": "p",
              "text": "泄漏是液态水从某处进入或溢出；凝露是水汽在低于露点的表面变成液体。没有水管漏水并不能排除设备附近出现水。保温措施通过改变传热与表面温度帮助控制凝露，但判断还需要空气含湿量、露点和局部表面温度，不能只读房间平均温度。"
            },
            {
              "type": "formula",
              "text": "稳态传热量 Q̇ = U × A × ΔT",
              "explanation": "U：W/(m²·K)；A：m²；温差用 K 或摄氏温差数值。结果为 W。该简化模型忽略热桥、漏风、湿迁移和动态蓄热。"
            },
            {
              "type": "p",
              "text": "六面体思想意味着地面与顶面不能遗漏。尤其下送风的地板下既是装修隐蔽空间又是空气通路，粉尘会被气流带入设备。某一面保温很好而门缝漏风严重，也可能使系统结果偏离平面计算。先明确热和空气怎样经过边界，再选择构造。"
            },
            {
              "type": "p",
              "text": "防静电同样是路径问题。面层产品合格还需要与支撑、连接和接地系统配合；后续拆装不能破坏该关系。防虫、防尘与防火常在同一个孔洞相遇，但不能假定一种随意填充材料就满足全部性能，需按对应构造核验。"
            },
            {
              "type": "heading",
              "text": "将建设要求带入变更记录"
            },
            {
              "type": "p",
              "text": "记录一处孔洞时，不只写位置和直径，也写它穿过什么边界、影响哪些功能、由谁确认恢复。新增线缆的验收于是同时关联第七章的通信性能、第八章的分隔，以及本章的气密与清洁。这样可以避免一项改造成功而其他系统退化。"
            }
          ],
          "worked": {
            "title": "同一房间的六面体传热与凝露判断",
            "brief": "纯教学模型：房间 20×10×4 m，六面均取等效 U=1.0 W/(m²·K)，内外温差 8 K；改进后 U=0.5。另给室内空气露点 18℃，两个局部表面温度为 16℃、21℃。不含IT发热与漏风。",
            "steps": [
              {
                "title": "算六面总面积",
                "body": "顶地面积 2×20×10=400 m²；四墙 2×(20+10)×4=240 m²；合计640 m²。",
                "formula": "A=640 m²"
              },
              {
                "title": "比较传热",
                "body": "原 1×640×8=5120 W；改后 0.5×640×8=2560 W，减少 2.56 kW 热量输入。",
                "formula": "ΔQ̇=2.56 kW"
              },
              {
                "title": "温度与露点分开比较",
                "body": "16<18，给定条件下该表面存在凝露风险；21>18，只通过该时刻表面与露点比较，不能保证所有工况。"
              },
              {
                "title": "避免错误能耗结论",
                "body": "减少 2.56 kW 热输入不是直接节省 2.56 kW 电功率；还需冷却系统效率和运行条件。"
              }
            ],
            "result": "面积、传热与露点是不同层次的判断，保温方案需在完整工况下验证。",
            "checks": [
              "面积包含六面",
              "W 与 kW 正确换算",
              "未把热量等同电耗"
            ],
            "variation": {
              "task": "若只处理四墙，顶地 U 仍为1.0、四墙变为0.5，改后总传热多少？",
              "hints": [
                "墙与顶地分别计算",
                "相同温差8K"
              ],
              "solution": [
                "墙为0.5×240×8=960 W，顶地为1×400×8=3200 W。",
                "合计4160 W，仅比原5120 W减少960 W；遗漏顶地会高估效果。"
              ]
            }
          },
          "practice": {
            "task": "用边界证据解释湿点",
            "givens": "教学观察：没有发现管道泄漏；空气露点19℃；某金属穿墙件表面17℃；房间均温25℃；相邻墙面22℃。",
            "hints": [
              "局部表面与露点比较",
              "均温不能代表所有构造"
            ],
            "solution": [
              "17<19，穿墙件存在凝露条件；22>19，相邻墙面在给定时刻没有同样条件。",
              "“无管道泄漏”与凝露并不矛盾；金属穿透可能形成局部传热路径，但需构造资料确认。",
              "建议记录局部位置、温湿度与构造，交由相应专业核验保温/隔汽连续性，不把擦干当成原因消除。"
            ],
            "rubric": [
              "定位到局部条件",
              "区别观察、推断和待证实",
              "提出功能恢复与验证"
            ]
          },
          "decision": {
            "scenario": "新增线缆穿墙后仅做了网络验收，哪一结论成立？",
            "options": [
              {
                "text": "网络验收通过且使用同类电缆，可沿用原围护验收结论",
                "feedback": "穿透本身改变了边界，网络合格不覆盖受影响的围护功能。"
              },
              {
                "text": "需复核穿透处防火、气密、防尘等受影响功能",
                "feedback": "正确，变更应完整闭环。"
              },
              {
                "text": "只恢复表面封闭，原墙材料未变就无需再核构造",
                "feedback": "表面封闭不必然恢复耐火、气密、防尘等完整性能。"
              }
            ],
            "answer": 1
          },
          "retrieval": [
            {
              "q": "六面体保温包括什么？",
              "a": "四面墙体、顶面、地面都需要按环境条件考虑。"
            },
            {
              "q": "为什么清洁范围包括看不见的空间？",
              "a": "地板下和吊顶内可能处于循环气流路径，会把尘带给设备。"
            }
          ],
          "sourceTopics": [
            {
              "section": "9.1.1",
              "title": "防水",
              "pages": [
                253,
                254
              ],
              "treatment": "六性能矩阵、六面体传热及局部露点示范、孔洞跨专业复核"
            },
            {
              "section": "9.1.2",
              "title": "防火",
              "pages": [
                254,
                254
              ],
              "treatment": "六性能矩阵、六面体传热及局部露点示范、孔洞跨专业复核"
            },
            {
              "section": "9.1.3",
              "title": "保温",
              "pages": [
                254,
                254
              ],
              "treatment": "六性能矩阵、六面体传热及局部露点示范、孔洞跨专业复核"
            },
            {
              "section": "9.1.4",
              "title": "防尘",
              "pages": [
                254,
                255
              ],
              "treatment": "六性能矩阵、六面体传热及局部露点示范、孔洞跨专业复核"
            },
            {
              "section": "9.1.5",
              "title": "防静电",
              "pages": [
                255,
                255
              ],
              "treatment": "六性能矩阵、六面体传热及局部露点示范、孔洞跨专业复核"
            },
            {
              "section": "9.1.6",
              "title": "防虫害",
              "pages": [
                255,
                255
              ],
              "treatment": "六性能矩阵、六面体传热及局部露点示范、孔洞跨专业复核"
            }
          ],
          "projectStep": {
            "task": "为100柜600kW教学中心绘制围护与穿透点清单。",
            "output": "六面体与接口图",
            "example": "先继承前章房间布局，再标水、气流、线缆、门与设备搬运路径；600kW是IT热量基础，不替代围护传热和其他负荷计算。",
            "review": [
              "所有六面有说明",
              "每处穿透有功能列表",
              "区分热负荷与电能耗"
            ]
          }
        },
        {
          "id": "9-2",
          "prerequisites": [
            "了解下送风时地板下是空气通路",
            "能用热量守恒估算理想风量"
          ],
          "objectives": [
            "按功能区比较六类构造",
            "用给定工况核算通风地板而不把开孔率当流量"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "材料的优点要放回房间任务"
            },
            {
              "type": "table",
              "caption": "六类工程的选择链",
              "headers": [
                "工程",
                "书中主要形式",
                "关键取舍"
              ],
              "rows": [
                [
                  "吊顶",
                  "无吊顶、金属、矿棉、石膏板；联合吊架",
                  "管线可达性、洁净、吸声、拆装与造价"
                ],
                [
                  "地面",
                  "硫酸钙、全钢、复合架空地板及通风板",
                  "承载、静电、送风、振动、维护与保温"
                ],
                [
                  "隔墙",
                  "砌块、石膏板、玻璃、复合彩钢板",
                  "完整耐火构造、气密、重量、速度与可改造"
                ],
                [
                  "墙面",
                  "涂料、金属饰面及其他材料",
                  "起尘、碰撞修补、吸声与生产周期"
                ],
                [
                  "门窗",
                  "钢质/玻璃防火门、其他区域门窗",
                  "防火边界、运输、气密、人员与采光"
                ],
                [
                  "标识",
                  "疏散、引导、安全、定位",
                  "在决策位置可识别，与资产和流程一致"
                ]
              ]
            },
            {
              "type": "p",
              "text": "无吊顶使管线可见、维护方便，却要求多专业在平面与高度上协调；有吊顶不是免除协调，只是把部分空间隐藏。联合吊架把多个系统的吊装纳入共同基准，支持后期调整，但荷载、连接和新增设备必须受统一管理，不能把“共用支架”理解为任何东西都能随意吊上去。"
            },
            {
              "type": "p",
              "text": "矿棉材料有吸声和成本优点，主机房却需考虑掉渣；涂料初始简单，搬运碰伤后的修补可能起尘；定制铝板可满足外观，但生产和拆卸周期可能增加维护成本。比较应同时包含安装、日常使用、损伤与更换，才能理解书中为何按功能区分别选择。"
            },
            {
              "type": "heading",
              "text": "通风板不是均匀铺设的装饰模块"
            },
            {
              "type": "formula",
              "text": "理想所需风量 V̇ = Q̇ ÷ (ρcp × ΔT)",
              "explanation": "教学取空气体积热容ρcp=1.2 kJ/(m³·K)。Q̇用kW，即kJ/s，结果m³/s；换m³/h乘3600。忽略漏风、混风和分布不均。"
            },
            {
              "type": "p",
              "text": "同样开孔率的通风板，在不同静压下流量可能不同。先由机柜热量和允许空气温升估算需要，再使用实际系统工况下的通风板数据分配，最后检查机柜入口是否真正得到冷空气。总风量足够仍可能因位置错误形成局部热点。"
            },
            {
              "type": "p",
              "text": "门的尺寸影响设备搬运，也与围护和人员路线有关；玻璃外观相似不意味着防火玻璃与普通钢化玻璃可替换。标识则需把人带到正确位置：引导说明往哪里走，定位确认已经到哪里，安全标识指出风险。任何一类都不能替代物理防护本身。"
            }
          ],
          "worked": {
            "title": "6 kW机柜需要多少教学送风量",
            "brief": "教学假设：机柜热负荷6 kW，空气通过设备温升12 K，ρcp=1.2 kJ/(m³·K)。给定某通风板在本题运行静压下实测500 m³/h，暂假设全部风量进入机柜。",
            "steps": [
              {
                "title": "守恒换算",
                "body": "每立方米空气吸收1.2×12=14.4 kJ。每秒需搬走6 kJ。",
                "formula": "V̇=6/14.4=0.4167 m³/s"
              },
              {
                "title": "换成小时",
                "body": "0.4167×3600≈1500 m³/h。",
                "formula": "V̇≈1500 m³/h"
              },
              {
                "title": "计算理想板数",
                "body": "1500/500=3块。这只是理想量的比较，实际还需位置、静压和分布验证。"
              },
              {
                "title": "加入20%未有效进入机柜的风量",
                "body": "供风需求1500/0.8=1875 m³/h，按题给500向上取整需4块；新增板后静压可能改变，须重新验证。"
              }
            ],
            "result": "守恒给需求，通风板工况给供给，布置和实测确认两者真正匹配。",
            "checks": [
              "kW= kJ/s",
              "3600换算正确",
              "损失20%用除0.8而非乘1.2"
            ],
            "variation": {
              "task": "若允许温升从12K降到10K，其他理想条件不变，需要多少风量与板数？",
              "hints": [
                "温升下降会增加风量",
                "重新代入守恒式"
              ],
              "solution": [
                "6/(1.2×10)=0.5 m³/s=1800 m³/h。",
                "理想需ceil(1800/500)=4块；如果还考虑20%无效风，则需2250 m³/h，题设板数为5块。"
              ]
            }
          },
          "practice": {
            "task": "选构造时把运行场景加入比较",
            "givens": "教学条件：A墙面初始8万元，预计两次修补各2万元且需要严格防尘隔离；B初始11万元，预期一次可更换面板1万元。均已通过题设功能门槛，不计折现。",
            "hints": [
              "先算给定成本",
              "成本相同后再看施工干扰和可达性"
            ],
            "solution": [
              "A为8+2×2=12万元；B为11+1=12万元。",
              "题设直接费用相同，不能仅凭初始价说A更经济；需比较修补期间起尘、隔离和业务干扰，以及面板备件与更换可达性。",
              "可提出B更适合频繁搬运区的条件性建议，也可在低碰撞区保留A；结论要由场景与证据支持。"
            ],
            "rubric": [
              "完整计入修补",
              "不宣称唯一最优",
              "加入洁净和维护场景"
            ]
          },
          "decision": {
            "scenario": "总送风量满足计算，但某柜入口仍热。最合理的下一步是？",
            "options": [
              {
                "text": "先增加冷机总制冷量，局部气流问题可等全房能力提升后再查",
                "feedback": "总冷量并不能自动送到受影响机柜，应先定位路径与分配。"
              },
              {
                "text": "核查实际气流路径、板位、静压和冷热混合",
                "feedback": "正确，总量不等于局部有效量。"
              },
              {
                "text": "将各通风板统一换成更大开孔率，以提高每柜实际流量",
                "feedback": "统一扩大开孔可能改变静压与分配，不能保证问题位置获得更多有效风。"
              }
            ],
            "answer": 1
          },
          "retrieval": [
            {
              "q": "通风地板为何不能只按美观排列？",
              "a": "其风量与位置直接影响机柜冷却。"
            },
            {
              "q": "安全标志与防护措施是什么关系？",
              "a": "标志传递安全信息，不能替代消除或控制危险的措施。"
            }
          ],
          "sourceTopics": [
            {
              "section": "9.2.1",
              "title": "吊顶工程",
              "pages": [
                255,
                257
              ],
              "treatment": "六工程比较表与运行情境；通风地板守恒算例、材料维护成本比较"
            },
            {
              "section": "9.2.2",
              "title": "地面工程",
              "pages": [
                257,
                258
              ],
              "treatment": "六工程比较表与运行情境；通风地板守恒算例、材料维护成本比较"
            },
            {
              "section": "9.2.3",
              "title": "隔墙工程",
              "pages": [
                258,
                260
              ],
              "treatment": "六工程比较表与运行情境；通风地板守恒算例、材料维护成本比较"
            },
            {
              "section": "9.2.4",
              "title": "墙面工程",
              "pages": [
                260,
                261
              ],
              "treatment": "六工程比较表与运行情境；通风地板守恒算例、材料维护成本比较"
            },
            {
              "section": "9.2.5",
              "title": "门窗工程",
              "pages": [
                261,
                261
              ],
              "treatment": "六工程比较表与运行情境；通风地板守恒算例、材料维护成本比较"
            },
            {
              "section": "9.2.6",
              "title": "标识工程",
              "pages": [
                261,
                262
              ],
              "treatment": "六工程比较表与运行情境；通风地板守恒算例、材料维护成本比较"
            }
          ],
          "projectStep": {
            "task": "为100柜600kW教学中心选择两个不同功能区的装修原则。",
            "output": "主机房与支持区六项构造比较表",
            "example": "若教学假设每柜6kW、空气温升12K，总理想设备风量150000m³/h；该数不直接决定通风板总量，需逐柜布置和系统工况校核。",
            "review": [
              "不以总量代替局部验证",
              "六类构造均有理由",
              "维护与扩建可达性清楚"
            ]
          }
        }
      ],
      "quiz": [
        {
          "question": "20×10×4 m房间的六面总面积？",
          "options": [
            {
              "text": "200m²",
              "feedback": "只算地面。"
            },
            {
              "text": "640m²",
              "feedback": "顶地400+四墙240。"
            },
            {
              "text": "240m²",
              "feedback": "只算四墙。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "9-1"
          ]
        },
        {
          "question": "U=0.5、A=640m²、温差8K，传热量？",
          "options": [
            {
              "text": "2560W",
              "feedback": "0.5×640×8。"
            },
            {
              "text": "2560kW",
              "feedback": "单位扩大1000倍。"
            },
            {
              "text": "5120W",
              "feedback": "仍沿用了原U=1的系数，忽略保温改进。"
            }
          ],
          "answer": 0,
          "lessonIds": [
            "9-1"
          ]
        },
        {
          "question": "空气露点19℃、金属件17℃、房间均温25℃，判断是？",
          "options": [
            {
              "text": "房间25℃高于露点，局部金属无需再检查",
              "feedback": "凝露由局部表面温度与空气露点比较，不能用房间均温替代。"
            },
            {
              "text": "金属件在题给条件下有凝露风险",
              "feedback": "17低于19。"
            },
            {
              "text": "只有金属件低于0℃才需要考虑表面潮湿",
              "feedback": "凝露不以结冰温度为界，而以露点为界。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "9-1"
          ]
        },
        {
          "question": "6kW、体积热容1.2kJ/(m³K)、温升12K，理想风量？",
          "options": [
            {
              "text": "1500m³/h",
              "feedback": "6/(1.2×12)×3600。"
            },
            {
              "text": "900m³/h",
              "feedback": "相当于擅自把允许温升从12K改为20K，没有遵守题设。"
            },
            {
              "text": "4500m³/h",
              "feedback": "把单柜需求再次按三块板相乘，混淆需求与供风分配。"
            }
          ],
          "answer": 0,
          "lessonIds": [
            "9-2"
          ]
        },
        {
          "question": "有效风比例80%，机柜需1500m³/h，供风应为？",
          "options": [
            {
              "text": "1800m³/h",
              "feedback": "增加20%不能补偿供风中20%损失。"
            },
            {
              "text": "1875m³/h",
              "feedback": "1500/0.8。"
            },
            {
              "text": "1200m³/h",
              "feedback": "把损失进一步减在需求上。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "9-2"
          ]
        },
        {
          "question": "同开孔率通风板可否在任何位置视为相同风量？",
          "options": [
            {
              "text": "可以，相同开孔率与板面积决定同样的通风能力",
              "feedback": "几何相同仍需相同压差与系统工况。"
            },
            {
              "text": "不可以，要核对实际工况与分配",
              "feedback": "正确，不能只用几何指标。"
            },
            {
              "text": "只要全房总风量足够，各柜无需分别校验",
              "feedback": "总量充足可能同时存在旁通与局部不足。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "9-2"
          ]
        },
        {
          "question": "初始8万加两次各2万修补，与11万加一次1万更换，哪项成立？",
          "options": [
            {
              "text": "选A即可，因为初建少3万元足以抵消后续维护",
              "feedback": "题设后续费用A比B多3万元，恰好抵消初建差。"
            },
            {
              "text": "题设直接费用同为12万，仍需比较运行干扰",
              "feedback": "正确，生命周期与场景共同判断。"
            },
            {
              "text": "选B即可，因为只改造一次意味着总成本必然更低",
              "feedback": "次数不能替代每次成本与初建成本，题设直接费用相同。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "9-2"
          ]
        },
        {
          "question": "安全标识的作用边界是？",
          "options": [
            {
              "text": "标志齐全且位置正确，即可关闭对应隐患",
              "feedback": "识别信息不等于危险已消除。"
            },
            {
              "text": "传递风险信息，与防护配合",
              "feedback": "正确，信息与物理措施互补。"
            },
            {
              "text": "竣工核对后，后续用途和路径变更不影响标志有效性",
              "feedback": "标志内容与位置必须随实际风险和路径更新。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "9-2"
          ]
        }
      ]
    },
    {
      "id": 10,
      "insight": {
        "thesis": "真实案例的精髓在于架构如何由约束逐步产生，又如何通过测试、人员和持续改进维持。课程区分历史设计、预测、设备条件与实测，不把案例数字当作通用配方。",
        "structure": [
          {
            "title": "需求组织空间和建设阶段",
            "pages": [
              263,
              264
            ],
            "role": "由内而外规划、由外而内实施，使模块与投资节奏互相适应。"
          },
          {
            "title": "系统逐层落实可靠性",
            "pages": [
              265,
              294
            ],
            "role": "外电到机柜、热源到环境、围护到维护空间，共同兑现连续性。"
          },
          {
            "title": "运行把设计能力变成持续服务",
            "pages": [
              294,
              310
            ],
            "role": "团队提前介入、制度和平台支撑计量、变更、容量与改进。"
          }
        ],
        "passages": [
          {
            "quote": "即先搭建数据中心核心的基础设施系统，再根据系统形式进行平面布局，然后确定柱网和建筑尺寸，最后再完成整个建筑设计和园区规划。",
            "pages": [
              264,
              264
            ],
            "context": "作者说明规划阶段“由内而外”的具体顺序。",
            "analysis": [
              "这不是简单的建筑流程建议，而是约束传播：负载和可靠性要求决定系统，系统的连接、维护和运输决定空间，空间再约束柱网与园区。先画漂亮外壳可能把最关键路径挤进无法维护的位置。",
              "实施阶段由外而内则处理施工干扰和投资节奏，两种顺序不能混淆。模块边界应同时允许分期投产、独立运行和后续扩展。"
            ],
            "transfer": "每个空间决策标明它来自哪个业务、系统或维护约束，规划与施工分别画时间线。"
          },
          {
            "quote": "京东集团华东数据中心设施运维管理核心团队组建于数据中心建设初期",
            "pages": [
              295,
              295
            ],
            "context": "本段接着说明技术人员参与建设与测试，熟悉设计、变更、整改和薄弱点。",
            "analysis": [
              "运维知识不是竣工文件自动传递的。参与验证使团队理解为何这样设计、哪些假设被证明、哪些问题仍需跟踪。运维人员能够对维护路径和信息可达性提前提出要求。",
              "这也解释为什么交付不能只数设备或文件页数：应抽取一个故障场景，检查团队能否利用文档、资产和流程形成完整判断。"
            ],
            "transfer": "让未来使用者在设计评审与验证阶段参与，以场景交接而非只交文件目录。"
          },
          {
            "quote": "而数据中心运维管理是一个不断循环迭代的过程。",
            "pages": [
              295,
              295
            ],
            "context": "作者比较建设项目与长期运行，提出持续改进机制。",
            "analysis": [
              "设计参数是起点，真实装载、气象、设备老化和事件会持续变化。记录、分析、试验、验证与更新流程使系统在边界内逐步改进。",
              "优化不能只追最低PUE：若降低运行设备数量却失去备用能力，服务目标可能被破坏。每次改进都要保持明确可靠性约束。"
            ],
            "transfer": "为每个优化写基线、假设、约束、验证和回退条件，并把结果回写台账与程序。"
          }
        ],
        "threads": [
          {
            "title": "三个维度的连续性",
            "steps": [
              "容量：剩余设备能否承载",
              "路径：故障或维护后是否可达",
              "时间：过渡期间是否还有电与冷"
            ],
            "next": [
              {
                "chapter": 2,
                "reason": "配电架构提供电力路径。"
              },
              {
                "chapter": 3,
                "reason": "UPS及其储能支持电力过渡。"
              },
              {
                "chapter": 5,
                "reason": "柴油发电与燃油系统提供较长时间后备。"
              },
              {
                "chapter": 4,
                "reason": "蓄冷和冷却系统保障热量过渡。"
              }
            ]
          },
          {
            "title": "数据先定义边界再支持判断",
            "steps": [
              "核对对象、工况、时间和单位",
              "发现不一致时保留不确定性",
              "用记录和验证推动改进"
            ],
            "next": [
              {
                "chapter": 6,
                "reason": "监控采集和管理对象提供数据来源。"
              },
              {
                "chapter": 7,
                "reason": "标识和测试保持证据可追踪。"
              }
            ]
          }
        ]
      },
      "lessons": [
        {
          "id": "10-1",
          "prerequisites": [
            "理解机柜数量、功率密度与模块化不同",
            "知道规划顺序与施工顺序可以不同"
          ],
          "objectives": [
            "重建需求到建筑的架构形成过程",
            "按混合密度核算分期负荷"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "案例事实与课程归纳分开"
            },
            {
              "type": "table",
              "caption": "书页263–264中的项目陈述及口径",
              "headers": [
                "内容",
                "原书信息",
                "阅读时应保留的边界"
              ],
              "rows": [
                [
                  "位置与构成",
                  "宿迁；200亩；约60000m²；四个同规模模块及综合楼",
                  "历史案例信息，不代替今天现状"
                ],
                [
                  "容量",
                  "预计终期超过5000柜",
                  "预计不是当前已上架实绩"
                ],
                [
                  "密度",
                  "不同区域提供4–12kW机柜",
                  "平均值不能代替各区设计"
                ],
                [
                  "能效",
                  "满载全年平均PUE小于1.4的测算",
                  "测算不等于各负载、各月份实测"
                ],
                [
                  "建设",
                  "分期建设、独立运行",
                  "各期仍须满足自身依赖和维护条件"
                ]
              ]
            },
            {
              "type": "source",
              "pages": [
                264,
                264
              ],
              "quote": "即先搭建数据中心核心的基础设施系统，再根据系统形式进行平面布局，然后确定柱网和建筑尺寸，最后再完成整个建筑设计和园区规划。",
              "analysis": "沿句子逐步检查每个空间结论由什么系统约束产生。"
            },
            {
              "type": "flow",
              "caption": "规划的约束传播",
              "nodes": [
                "业务与密度",
                "电力/冷却/网络目标",
                "系统与维护路径",
                "功能区和平面",
                "柱网建筑与园区"
              ],
              "note": "课程归纳；需求变化时要沿链条回看受影响决策。"
            },
            {
              "type": "p",
              "text": "图10-2把主机房、变配电、UPS、电池、冷源、油机和办公空间安排在一个模块中。读图不应只记房间面积，而要追问设备怎么进入、A/B路径如何分开、动力与IT怎样配合、检修是否影响已投产区域。这些问题使布局从“摆房间”变成系统设计。"
            },
            {
              "type": "heading",
              "text": "由外而内实施如何服务分期"
            },
            {
              "type": "p",
              "text": "书中先完成园区环境和模块外装，再根据业务发展建设内部设施。这样可降低后续外部施工对已运行机房的干扰，并推迟尚未需要的内部投资。前提是预留接口、独立路径和分期边界在规划时已经想清楚；分期不是到用时才临时接管。"
            },
            {
              "type": "p",
              "text": "同样50柜可能有完全不同负荷。如果高密柜集中在第一期，按平均每柜功率分配两期会让一边提前饱和，另一边闲置。作者的模块化必须与负荷分布、系统容量和运维边界共同理解。"
            }
          ],
          "worked": {
            "title": "100柜600kW项目为什么不能简单分成两个300kW阶段",
            "brief": "虚构教学项目：20个高密柜每柜12kW，80个普通柜每柜4.5kW，总计100柜。第一期计划50柜，包含全部20个高密柜；其余第二期投产。",
            "steps": [
              {
                "title": "核对终期总量",
                "body": "20×12+80×4.5=240+360=600kW。",
                "formula": "P总=600kW"
              },
              {
                "title": "第一期按真实组合算",
                "body": "20个高密加30个普通：240+135=375kW。",
                "formula": "P一期=375kW"
              },
              {
                "title": "第二期",
                "body": "剩余50个普通：50×4.5=225kW。"
              },
              {
                "title": "比较均分方案",
                "body": "若各期只有300kW可用容量，一期短75kW而二期有75kW未用；空间数量均分没有保证功率均分。"
              }
            ],
            "result": "应按负荷与建设约束分期，不能只按柜数除二。",
            "checks": [
              "终期两期相加仍为600kW",
              "不把本题数字写成JD实际配置"
            ],
            "variation": {
              "task": "若要求每期都50柜且各300kW，应如何分配高密柜？",
              "hints": [
                "设一期高密数x",
                "其余50−x个为普通柜"
              ],
              "solution": [
                "12x+4.5(50−x)=300，得到7.5x=75，x=10。",
                "两期各10高密、40普通，各300kW；是否业务允许这样分期仍需确认。"
              ]
            }
          },
          "practice": {
            "task": "形成可审核的分期建议",
            "givens": "教学条件沿用示范，业务坚持全部高密柜一期上线，且一期机电可用能力只有300kW。提出两种不偷换条件的处理方向。",
            "hints": [
              "不能宣称平均后容量就够",
              "变更业务上线或变更设施能力属于不同决定"
            ],
            "solution": [
              "方向一：明确业务约束不可变，需评估把一期可用能力提升到至少375kW及相应冷却网络条件，重新核查故障状态。",
              "方向二：若设施300kW不可变，向业务提出分批上线或调整密度的具体需求，不能自行假设所有高密柜只用部分功率。",
              "将容量缺口75kW、接口、成本和责任列入决策，未批准前不声称方案已满足。"
            ],
            "rubric": [
              "量化缺口",
              "分别说明要改变的约束",
              "包含跨系统影响"
            ]
          },
          "decision": {
            "scenario": "项目先固定建筑尺寸，再把核心系统塞进去；问题最可能是什么？",
            "options": [
              {
                "text": "只要预留统一比例的空余面积，就能消化全部核心系统变化",
                "feedback": "总面积余量不保证路径、邻接、承重、运输和检修条件。"
              },
              {
                "text": "系统路由、检修和扩容可能被外壳约束，应回查需求链",
                "feedback": "正确，说明风险与验证方向。"
              },
              {
                "text": "先定设备型号再由各专业独立布置，就可避免跨专业冲突",
                "feedback": "独立优化仍可能在空间与共同接口发生冲突，需要整合约束。"
              }
            ],
            "answer": 1
          },
          "retrieval": [
            {
              "q": "由内而外规划的内是什么？",
              "a": "核心基础设施系统及其业务需求、连接和维护约束。"
            },
            {
              "q": "分期建设的主要意义？",
              "a": "按业务发展投产，管理投资与资源利用，并保持模块独立性。"
            }
          ],
          "sourceTopics": [
            {
              "section": "10.1",
              "title": "京东集团华东数据中心简介",
              "pages": [
                263,
                264
              ],
              "treatment": "历史事实/预测表、图10-2布局阅读、双顺序推导与混合密度分期算例"
            }
          ],
          "projectStep": {
            "task": "将前九章的100柜600kW教学成果汇成分期基线。",
            "output": "业务组合、两期负荷与接口清单",
            "example": "可采用20×12kW+80×4.5kW=600kW作为明确教学变式；若此前采用100×6kW，必须记录改版，不能混用两套分布。",
            "review": [
              "版本和假设统一",
              "容量按区域计算",
              "规划与实施时间线分开"
            ]
          }
        },
        {
          "id": "10-2-power",
          "prerequisites": [
            "理解kW与kVA、N+1与2N不同",
            "能够沿供电链检查共同依赖"
          ],
          "objectives": [
            "把原图10-4与10-19连接为端到端关系",
            "核算教学故障剩余容量与能量"
          ],
          "blocks": [
            {
              "type": "figure",
              "src": "assets/diagrams/ch10-power.svg",
              "alt": "两路上级电源经用户变、模块配电、UPS与列头柜到负载，柴油后备与维护安排作为额外依赖",
              "caption": "先追正常路径，再问某设备或区域退出时还剩什么；图不用于倒闸。",
              "sourcePages": [
                265,
                282
              ],
              "width": 1000.0,
              "height": 900.0
            },
            {
              "type": "table",
              "caption": "真实案例的层级、功能与证据",
              "headers": [
                "层级",
                "书中安排",
                "为何需要"
              ],
              "rows": [
                [
                  "110kV专用变电站",
                  "两个不同220kV上级；两台63MVA主变；分段母线",
                  "外部来源与容量基础，母联状态受控制条件约束"
                ],
                [
                  "10kV柴油后备",
                  "单路异常讨论4+1，双路讨论7+1",
                  "对应不同供电情境，不把两个组合相加成固定容量"
                ],
                [
                  "燃油与机组支持",
                  "每模块两座25m³储罐、双环路、备用泵、监控",
                  "后备能源必须能送到机组，并有通风和控制"
                ],
                [
                  "模块10kV配电",
                  "后台测量与监视上传",
                  "高压关键环节可追踪"
                ],
                [
                  "10/0.4kV",
                  "A/B各4台2500kVA主用变，另有备用变用于计划维护",
                  "IT与辅助负荷分开，物理路由也分开"
                ],
                [
                  "负载区域",
                  "2个生产及2个网络机房2N，另6个生产机房N+1",
                  "同园区按区域目标采用不同配置"
                ]
              ]
            },
            {
              "type": "heading",
              "text": "设备章节要读成功能的实现"
            },
            {
              "type": "table",
              "caption": "案例设备说明如何回到系统目标",
              "headers": [
                "对象",
                "原书讨论点",
                "评审时转成的问题"
              ],
              "rows": [
                [
                  "低压柜和断路器",
                  "模块结构、母线、抽出单元、测量及故障记录",
                  "维护边界、故障隔离与谐波条件是否匹配"
                ],
                [
                  "精密列头柜",
                  "主支路参数、分级预警、端口与历史告警",
                  "能否发现具体支路容量和追踪变更"
                ],
                [
                  "UPS",
                  "PFC、软启动、输出质量、冗余风机、并机、母线同步",
                  "与发电机及下游切换匹配，故障后仍有能力"
                ],
                [
                  "UPS运行功能",
                  "SPOT测试、ECO、休眠唤醒",
                  "设备能力不等于任意工况可启用，需验证和约束"
                ],
                [
                  "电池",
                  "设计寿命、工作条件、直流监控与保护",
                  "名义寿命不等于实际可用容量"
                ],
                [
                  "非晶变压器与PDU",
                  "空载损耗、末端防脱、测量与可更换",
                  "效率改善与末端可靠性共同考察"
                ]
              ]
            },
            {
              "type": "p",
              "text": "N+1中的N必须由需求除以真实可用单机容量求出。若设备有降额或某种输出功率限制，不能仍按名牌容量计算。2N也不是“设备总容量相加足够”就成立，每条独立路径都要单独满足目标，并核对配电和负载接口。书中400/500/120kVA UPS服务不同负载，不能把视在功率直接当有功功率相加。"
            },
            {
              "type": "p",
              "text": "电池解决短时间过渡，柴油与燃油解决更长时间后备，计划维护电源解决检修状态。三者的时间、容量和路径各不相同。电池里有能量但冷冻泵未获得支持，IT虽然不断电也可能失去冷却；因此本课的终点不是PDU，而是下一课热量的去向。"
            },
            {
              "type": "formula",
              "text": "N = ceil(设计有功需求 ÷ 单机在给定条件下可用有功容量)",
              "explanation": "教学模型，实际还需检查kVA、功率因数、瞬态、过载、旁路、选择性与故障边界。"
            }
          ],
          "worked": {
            "title": "600kW负载的教学N+1与短时能量",
            "brief": "纯教学：UPS单模块额定200kW，先假设全部额定能力可用；设计IT需求600kW。另要求在题设恒定负载下供电15min，电池到负载综合效率假设92%。不做实际电池选型。",
            "steps": [
              {
                "title": "N+1容量",
                "body": "N=ceil(600/200)=3，安装4模块；任一退出剩3×200=600kW。"
              },
              {
                "title": "降额检查",
                "body": "若工况使每模块只可用180kW，4模块退出1个后仅540kW，短60kW；需要ceil(600/180)+1=5模块才通过此简化条件。"
              },
              {
                "title": "负载能量",
                "body": "15min=0.25h，负载需要600×0.25=150kWh。",
                "formula": "E负载=150kWh"
              },
              {
                "title": "能量效率",
                "body": "电池侧理想需求150/0.92≈163.0kWh；未包含老化、放电倍率、截止电压及温度裕量。"
              }
            ],
            "result": "数设备、算功率、算能量是三个不同检查；163kWh不能直接当电池采购容量。",
            "checks": [
              "单模块用kW而非混用kVA",
              "故障后先扣一模块",
              "分钟换小时"
            ],
            "variation": {
              "task": "若采用2N，每路径3个200kW模块，正常均分负载时路径负载率多少，一路径退出后另一侧怎样？",
              "hints": [
                "每路径容量600kW",
                "正常各承担300kW"
              ],
              "solution": [
                "正常每路径50%负载率；一路退出后另一侧承担600kW，即100%。",
                "此容量算术不证明路由独立或负载能够切换，仍需完整系统验证。"
              ]
            }
          },
          "practice": {
            "task": "发现额定值与需求单位的错位",
            "givens": "教学条件：某单机额定400kVA，规定输出有功上限360kW；两台共同服务650kW，无冗余要求。后续想声称可承受任一台退出。",
            "hints": [
              "先用有功上限比较650kW",
              "故障后只有一台"
            ],
            "solution": [
              "正常总有功上限720kW，理论容量超过650kW。",
              "任一退出只剩360kW，缺290kW，不能承受题设全负荷。",
              "400kVA不能直接作为400kW，也不能把正常总量当故障剩余量；若需要N+1，应重新按单台360kW与650kW求N并核查其他约束。"
            ],
            "rubric": [
              "功率单位正确",
              "区分正常与故障",
              "不以总装机量证明冗余"
            ]
          },
          "decision": {
            "scenario": "两条UPS路径均足够承载，但共用一段未说明的配电母线，能否直接称2N端到端？",
            "options": [
              {
                "text": "两条UPS路径各够600kW，共用母线不改变其端到端2N属性",
                "feedback": "设备容量满足不证明共同母线故障时仍有独立路径。"
              },
              {
                "text": "不能，应把母线与上下游依赖纳入独立性核查",
                "feedback": "正确，设备和路由共同决定能力。"
              },
              {
                "text": "只要共享母线采用更高额定值，就可省略共同故障核查",
                "feedback": "更大额定容量不能排除共享部件失效。"
              }
            ],
            "answer": 1
          },
          "retrieval": [
            {
              "q": "为什么 IT 与辅助设备分开供电值得注意？",
              "a": "负载特性不同，辅助电动机的启动扰动可能影响 IT 供电。"
            },
            {
              "q": "维护电源为什么属于可靠性设计？",
              "a": "系统在计划检修期间仍需满足业务供电目标。"
            }
          ],
          "sourceTopics": [
            {
              "section": "10.2.1",
              "title": "供配电系统：110kV专用变电站",
              "pages": [
                265,
                266
              ],
              "treatment": "原图10-4重绘与外部来源/母线层级"
            },
            {
              "section": "10.2.1",
              "title": "后备柴油发电系统：特点、可靠性、并机、供储油、在线检修",
              "pages": [
                265,
                273
              ],
              "treatment": "原图10-6/10-16关系归纳，工况组合与燃油控制依赖"
            },
            {
              "section": "10.2.1",
              "title": "模块内10kV配电系统",
              "pages": [
                272,
                274
              ],
              "treatment": "测量、监视上传与维护关系"
            },
            {
              "section": "10.2.1",
              "title": "低压供配电系统及六类设备",
              "pages": [
                274,
                282
              ],
              "treatment": "原图10-19重绘；设备功能表、N+1/kVA/能量示范"
            }
          ],
          "projectStep": {
            "task": "将教学600kW负荷和前章供电选择组成故障容量表。",
            "output": "正常、单设备退出、单路径退出三列表",
            "example": "示例4×200kW只在无降额且单模块故障边界下通过600kW；辅助电力另算，不能拿IT600kW替代全站负荷。",
            "review": [
              "负荷与容量单位一致",
              "写明可承受事件",
              "电池、柴油和维护路径分别论证"
            ]
          }
        },
        {
          "id": "10-2-cooling",
          "prerequisites": [
            "热功率乘时间得到热能",
            "可区分设备、管路和控制失效"
          ],
          "objectives": [
            "重建原图冷却热量路径与两级环路",
            "计算蓄冷量并处理真实案例数字的不确定性"
          ],
          "blocks": [
            {
              "type": "figure",
              "src": "assets/diagrams/ch10-cooling.svg",
              "alt": "IT热量经精密空调、冷冻水环路、冷水机或板换到冷却塔，同时依赖蓄冷、泵与控制",
              "caption": "箭头表示热量流向。普通制冷与自然冷却改变中间换热路径。",
              "sourcePages": [
                282,
                291
              ],
              "width": 1000.0,
              "height": 510.0
            },
            {
              "type": "p",
              "text": "本节先分析宿迁气象，再说明水冷式冷水系统，最后讨论自然冷却，体现环境条件如何产生技术选择。供回水10/16℃是书中设计工况；能利用多少室外冷源要看湿球温度、换热器接近温差、末端要求和全年负荷，不应把当地一个季节结论复制到另一个城市。"
            },
            {
              "type": "table",
              "caption": "真实系统各部分怎样协作",
              "headers": [
                "部分",
                "原书安排",
                "解决的问题"
              ],
              "rows": [
                [
                  "冷源",
                  "4台2461kW、3+1；三级离心机",
                  "正常负荷与设备退出能力；性能依赖工况"
                ],
                [
                  "两级环状管网",
                  "建筑主环路与空调间次环路、分段设计",
                  "局部隔离和分期退出，减少单点影响"
                ],
                [
                  "在线蓄冷",
                  "4个承压式罐、串联描述、分层设计",
                  "提供过渡热量缓冲，实际时长需明确条件"
                ],
                [
                  "水泵和补水",
                  "一次泵变频、环路连接；备用补水",
                  "输送能量、适应负荷与水源中断条件"
                ],
                [
                  "控制",
                  "厂家控制系统、分布式管理、UPS+市电",
                  "设备匹配、记录与控制连续性"
                ],
                [
                  "末端",
                  "1.2m架空层、冷通道封闭、精密空调冗余",
                  "冷量真正送到机柜，避免冷热混合"
                ],
                [
                  "自然冷却",
                  "板式换热器与冷机配合",
                  "利用气象条件降低机械制冷需求"
                ]
              ]
            },
            {
              "type": "figure",
              "src": "assets/diagrams/ch10-rings.svg",
              "alt": "一个建筑主环路连接两个空调间次环路，局部区段故障需要检查另一连接路径",
              "caption": "从图10-32、10-33提炼隔离范围；完整供回路径与水力能力仍需核验。",
              "sourcePages": [
                286,
                287
              ],
              "width": 1000.0,
              "height": 525.0
            },
            {
              "type": "heading",
              "text": "不能回避的两组来源差异"
            },
            {
              "type": "p",
              "text": "书页283列设计冷负荷7427kW，284列四台2461kW按3+1配置。三台名义合计7383kW，比7427少44kW，约0.59%。这表明公开文字不足以直接完成同工况N+1容量证明；可能涉及不同额定工况、选型值或表述精度，但没有原始资料不能确定原因，更不能直接宣布真实工程设计错误。"
            },
            {
              "type": "p",
              "text": "同样，283页写蓄冷备用15min，287页写15h，两个单位已在扫描原页核对。两者相差60倍，不能取平均或任意挑选。应索取原始罐容、有效温差、实际负荷与可用系数，并核对是否指同一运行条件。课程下面用独立教学参数算能量，避免把有歧义的文字当作采购依据。"
            },
            {
              "type": "formula",
              "text": "V = Q̇×t ÷ (ρ×cp×ΔT×η可用)",
              "explanation": "Q̇用kJ/s，t用s，ρ=kg/m³，cp=kJ/(kg·K)，温差K；V为m³。仅为均匀有效能量模型，未包含水力、分层瞬态与设备停机过程。"
            }
          ],
          "worked": {
            "title": "600kW教学负荷的15分钟蓄冷需要多少有效罐容",
            "brief": "虚构项目只考虑恒定600kW热负荷；t=15min；水密度1000kg/m³，比热4.18kJ/(kg·K)，有效温差6K，可用系数0.8。不是京东实际罐容。",
            "steps": [
              {
                "title": "热功率转热能",
                "body": "15min=900s，600kJ/s×900s=540000kJ=150kWh。",
                "formula": "E=540000kJ"
              },
              {
                "title": "每立方米可用能量",
                "body": "1000×4.18×6×0.8=20064kJ/m³。",
                "formula": "eV=20064kJ/m³"
              },
              {
                "title": "求容积",
                "body": "540000/20064≈26.9m³。",
                "formula": "V≈26.9m³"
              },
              {
                "title": "解释边界",
                "body": "该值只是按给定假设的能量容积；泵、末端、控制和实际分层必须有效，才可把储冷送到负荷。"
              }
            ],
            "result": "约26.9m³是课堂能量结果，不是设备规格或JD项目数据。",
            "checks": [
              "600kW是600kJ/s",
              "可用系数在分母",
              "储冷与输送条件分开"
            ],
            "variation": {
              "task": "同样假设改为15小时，结果如何？",
              "hints": [
                "时长增加60倍",
                "负荷与其他条件不变"
              ],
              "solution": [
                "15h=54000s，所需热能为9000kWh。",
                "容积约1614.8m³，是15min值的60倍；这说明书内单位歧义不能忽略。"
              ]
            }
          },
          "practice": {
            "task": "写一份容量口径核验单",
            "givens": "真实书中数据：7427kW设计冷负荷；单台2461kW；4台3+1。没有给出两数对应的完整选型工况。",
            "hints": [
              "先做算术，但不要越过证据",
              "列出可以消除歧义的资料"
            ],
            "solution": [
              "3×2461=7383kW，名义差44kW；44/7427≈0.59%。",
              "列出待核：冷机额定/选型工况、供回水与冷却水条件、负荷组成、设计值是否四舍五入以及故障时目标。",
              "结论只能是当前材料不足以确认同工况N+1裕量，需原设计验证；不将差异直接归咎于设计错误。"
            ],
            "rubric": [
              "算术正确",
              "原因保持开放",
              "核验资料具体"
            ]
          },
          "decision": {
            "scenario": "蓄冷罐能量充足，但冷冻水泵在同次失电中无法工作，最准确的判断？",
            "options": [
              {
                "text": "罐内能量满足时长即可证明目标，泵只影响正常运行效率",
                "feedback": "没有有效输送，储存的冷量未必能到达末端。"
              },
              {
                "text": "需核对泵、末端和控制的过渡供电及可用性",
                "feedback": "正确，连续性是跨系统条件。"
              },
              {
                "text": "增加储冷裕量可补偿短时没有泵的影响，无需另查输送",
                "feedback": "必须有明确过渡热响应与输送机制，不能用额外容量直接替代可达性。"
              }
            ],
            "answer": 1
          },
          "retrieval": [
            {
              "q": "一级和二级环路为什么有价值？",
              "a": "把区域隔离和替代路径落实到不同空间尺度，并支持分期退出。"
            },
            {
              "q": "冷源有储冷，为什么还要检查供电？",
              "a": "水泵、末端与控制需要持续工作，储冷本身不能自动送到 IT 设备。"
            }
          ],
          "sourceTopics": [
            {
              "section": "10.2.2",
              "title": "气候环境与系统说明",
              "pages": [
                282,
                284
              ],
              "treatment": "气象到自然冷却的条件链与真实参数表"
            },
            {
              "section": "10.2.2",
              "title": "冷源系统",
              "pages": [
                284,
                286
              ],
              "treatment": "三级离心机、部分负荷与容量口径；7427/7383核验"
            },
            {
              "section": "10.2.2",
              "title": "管路系统",
              "pages": [
                286,
                288
              ],
              "treatment": "图10-32/33重绘、一次泵、蓄冷、分层与补水依赖"
            },
            {
              "section": "10.2.2",
              "title": "冷源控制系统",
              "pages": [
                288,
                289
              ],
              "treatment": "分布式控制、设备匹配、独立供电与监测"
            },
            {
              "section": "10.2.2",
              "title": "空调末端系统",
              "pages": [
                289,
                290
              ],
              "treatment": "架空层、封闭冷通道、末端供电与EC风机"
            },
            {
              "section": "10.2.2",
              "title": "自然冷却",
              "pages": [
                290,
                291
              ],
              "treatment": "板换路径与气象、水温及末端条件"
            }
          ],
          "projectStep": {
            "task": "把教学100柜600kW中心的热量路径、过渡和故障表合并。",
            "output": "热路径图、储冷能量算例与验证清单",
            "example": "先说明600kW是否只含IT；若还有围护和其他热量，需加入。用15min作为明确教学假设，不引用有歧义的真实案例时长定容。",
            "review": [
              "总热负荷口径清楚",
              "设备/路径/时间分别验证",
              "能量计算不冒充完整工程选型"
            ]
          }
        },
        {
          "id": "10-2-interior",
          "prerequisites": [
            "第9章的围护、气流和维修空间关系",
            "区分照片可见事实与性能验证"
          ],
          "objectives": [
            "按七幅实景图建立装修选择的证据矩阵",
            "比较改造方案时保留运行约束和全寿命代价"
          ],
          "blocks": [
            {
              "type": "heading",
              "text": "同一个项目为什么出现不同装修做法"
            },
            {
              "type": "p",
              "text": "书中没有用一种材料统一所有空间。主机房采用C型钢联合吊架与铝合金条形板；配电区域采用瓦楞板下无吊顶板形式；公共走廊采用深灰色瓦楞彩钢板。地面也有硫酸钙架空地板和微模块机房环氧自流平两种展示。它们不是互相矛盾的答案，而是提醒读者：装修选择的评价单位是具体功能区及其系统关系。"
            },
            {
              "type": "table",
              "caption": "图10-42至10-48：已知事实、合理提问与未证明性能",
              "headers": [
                "原图与页码",
                "原书明确说明",
                "课程据此追问，不冒充原书结论"
              ],
              "rows": [
                [
                  "10-42／292",
                  "主机房C型钢联合吊架＋铝合金条形板吊顶",
                  "吊挂与桥架如何分工？检修口、灯具和末端是否可达？照片不能证明吊架承载。"
                ],
                [
                  "10-43／292",
                  "配电区瓦楞板下无吊顶板",
                  "暴露的管线如何防尘、防腐并满足维护净空？无吊顶不等于没有围护要求。"
                ],
                [
                  "10-44／293",
                  "公共走廊深灰色瓦楞彩钢板吊顶",
                  "照明、疏散识别和运输通道怎样配合？颜色不是防火或屏蔽等级。"
                ],
                [
                  "10-45、10-46／293",
                  "两种主机房与精密空调间隔断形式",
                  "隔断与回风、穿越、维护、密封之间如何协调？不凭照片认定耐火极限。"
                ],
                [
                  "10-47／294",
                  "主机房硫酸钙架空地板",
                  "板材、支架、开孔和封堵怎样共同满足负载、气流及等电位要求？"
                ],
                [
                  "10-48／294",
                  "微模块机房环氧自流平地面",
                  "若没有该处架空层，线缆和冷却路径在哪里？涂层性能应有材料与检测依据。"
                ]
              ]
            },
            {
              "type": "heading",
              "text": "把实景读成接口，而不只读成材料名"
            },
            {
              "type": "p",
              "text": "架空地板同时提供可进入的空间、气流通道或走线条件；但这些用途会相互竞争。新增桥架若阻碍原送风，材料名没有变化，系统表现却会下降。选择非架空地面也不意味着冷却失效，而是需要另外明确冷却路径。第9章的防尘、防潮、静电控制、保温、防火和屏蔽要求应逐项落实到连接和施工细节。"
            },
            {
              "type": "p",
              "text": "完成照片观察后，应生成三类记录：图文明确给出的事实；根据原理提出但尚未验证的解释；需要图纸、产品资料或测试回答的问题。例如“图中有隔断”是事实，“可能为了组织气流”是待验证解释，“满足某耐火时限”必须有构造和验收依据。这样才能既保留作者的具体案例，又不从一张照片编造工程性能。"
            },
            {
              "type": "flow",
              "caption": "从案例到自设方案",
              "nodes": [
                "观察原图与题注",
                "指出功能和接口",
                "列出未知条件",
                "比较维护和变更",
                "验证性能并留证"
              ],
              "note": "课程归纳；真实现场的结构和消防性能需要相应专业验证。"
            }
          ],
          "worked": {
            "title": "两种装修方案同价，为什么仍不能直接等同",
            "brief": "虚构项目的一间辅助机房，已确认A、B均满足题设初始性能。A初建8万元，预期两次改造，每次材料人工2万元、占用同一维护区域6小时；B初建11万元，一次预期改造1万元、占用2小时。为课堂比较，费用不折现，小时仅为区域占用，不假设业务停机。",
            "steps": [
              {
                "title": "算已给出的现金支出",
                "body": "A为8＋2×2＝12万元；B为11＋1＝12万元。初建价低不代表周期总价低。"
              },
              {
                "title": "算维护空间占用",
                "body": "A累计2×6＝12区域小时；B为2区域小时，相差10区域小时。不能自动称节省10小时业务中断。"
              },
              {
                "title": "补上非价格约束",
                "body": "评审区域是否允许反复施工、粉尘如何隔离、原气流和走线如何保持、部件能否运输，以及改造后哪些性能需要重验。"
              },
              {
                "title": "给有条件结论",
                "body": "在全部其他约束相同且维护占用更少有价值时，B较有利；若A的可扩展接口有额外收益，应把收益证据加入，不能只凭初始造价选择。"
              }
            ],
            "result": "两方案现金支出相同，但区域占用和施工风险不同；结论仍依赖项目约束。",
            "checks": [
              "万元与小时不能直接相加",
              "维护区域占用不等于服务停机",
              "不将教学费用冒充京东项目数据"
            ],
            "variation": {
              "task": "如果A只需一次同样改造，结论如何变化？",
              "hints": [
                "重新计算A的现金支出",
                "仍分别比较空间占用与功能适配"
              ],
              "solution": [
                "A变为10万元与6区域小时；B仍12万元与2区域小时。",
                "A节省2万元而多占用4区域小时，不能不问业务和施工约束就判定谁优。"
              ]
            }
          },
          "practice": {
            "task": "为“看起来相同”的两块地面建立证据边界",
            "givens": "有两张照片：甲原题注明确是硫酸钙架空地板；乙只显示平整亮面，没有构造说明。有人据此说乙也防静电、可承重且可走下送风。",
            "hints": [
              "把材料外观与系统构造分开",
              "列出每一性能对应的资料或测试"
            ],
            "solution": [
              "可以确认甲的题注材料和架空形式；乙目前只能描述外观，不能确定材料。",
              "防静电需完整面层、连接和测试依据；承重需板材与支承系统资料；下送风需架空空间、路径与送风测量。",
              "参考成果为“主张—现有证据—缺失证据”三列表，全部未证实项保留未确认状态。"
            ],
            "rubric": [
              "不凭外观推断性能",
              "区分材料和完整构造",
              "每项缺口都有验证方向"
            ]
          },
          "decision": {
            "scenario": "看到主机房与微模块采用两种地面，最好的学习动作是什么？",
            "options": [
              {
                "text": "统一采用主机房地面，减少备件种类就能得到最优方案",
                "feedback": "标准化有收益，但不能代替不同区域气流、载荷和维护需求判断。"
              },
              {
                "text": "分析各自的气流、走线、载荷、维护和施工接口",
                "feedback": "正确，案例展示的是情境选择而非统一审美模板。"
              },
              {
                "text": "按材料检测等级排序，最高等级可直接覆盖所有区域",
                "feedback": "材料等级并不包含所有构造和系统接口条件。"
              }
            ],
            "answer": 1
          },
          "retrieval": [
            {
              "q": "本案例是否所有功能区使用同种吊顶？",
              "a": "不是，主机房、配电区与走廊展示了不同形式。"
            },
            {
              "q": "照片无法直接证明什么？",
              "a": "承载、防火、静电、气密等完整性能及其长期运行表现。"
            }
          ],
          "sourceTopics": [
            {
              "section": "10.2.3",
              "title": "京东云数据中心装饰装修效果展示：三类顶面",
              "pages": [
                292,
                293
              ],
              "treatment": "逐图证据矩阵覆盖10-42、10-43、10-44；维护空间和功能区比较"
            },
            {
              "section": "10.2.3",
              "title": "两种隔断与两种地面",
              "pages": [
                293,
                294
              ],
              "treatment": "图10-45至10-48的构造接口与照片证据边界，材料/系统/性能辨析"
            }
          ],
          "projectStep": {
            "task": "为100柜600kW教学项目补齐装修接口表。",
            "output": "主机房、配电区、走廊的顶面/地面/隔断与系统接口表",
            "example": "参考一行：主机房选择架空地面后，明确下部用途、有效风路、开孔封堵和检修可达性；不能从600kW直接推出地板材料或厚度。",
            "review": [
              "每项选择指向功能要求",
              "未知性能列验证证据",
              "与第9章成果使用同一版本"
            ]
          }
        },
        {
          "id": "10-3-operations",
          "prerequisites": [
            "可以区分服务中断和冗余丧失",
            "设备、路径和台账必须使用同一资产标识"
          ],
          "objectives": [
            "用一次事件串起巡检、报告、工单、维护与复盘",
            "依据影响分级并识别尚未恢复的备用能力"
          ],
          "blocks": [
            {
              "type": "source",
              "pages": [
                295,
                295
              ],
              "quote": "京东集团华东数据中心设施运维管理核心团队组建于数据中心建设初期",
              "analysis": "原文接着指出他们参与建设、测试，熟悉变更、整改和薄弱点；这就是运维提前介入的实际价值。"
            },
            {
              "type": "p",
              "text": "运行是保持系统当前工作的控制、监测和优化；维护是为未来可靠运行保留条件的巡检、检测、保养和修复。前者发现温度正在上升，后者可能通过趋势提前发现换热器退化。两者都需要跨专业对象：原书列电气、暖通、智能化、消防四大系统，不能把设施运维缩小为更换服务器。"
            },
            {
              "type": "table",
              "caption": "制度如何连接成一个闭环",
              "headers": [
                "环节",
                "案例具体制度",
                "交付的证据"
              ],
              "rows": [
                [
                  "人员",
                  "7×24h运维巡检团队与专业技术管理团队；培训交流",
                  "执行者、技术支持、决策和交接责任明确"
                ],
                [
                  "设施",
                  "逐模块设备台账；关键设定值和告警阈值统一管理",
                  "资产、参数版本、事件、变更和维护记录可追踪"
                ],
                [
                  "预防性维护",
                  "年度/季度/月度计划、供应商建议、趋势统计",
                  "实施记录、异常趋势及后续行动"
                ],
                [
                  "工单与程序",
                  "维修工单闭环；MOP维护、SOP常规、EOP应急程序",
                  "任务边界、批准、执行记录、验证和归档"
                ],
                [
                  "物料工具",
                  "最低库存、实名领用和盘点；工具交接；仪表校准",
                  "备件可用性、流转和测量可信度"
                ],
                [
                  "生命周期",
                  "依据寿命与风险评估，安排维护、升级或更换预算",
                  "已知风险、时间计划和资源承诺"
                ]
              ]
            },
            {
              "type": "heading",
              "text": "交接的是系统状态，不只是工作清单"
            },
            {
              "type": "p",
              "text": "案例巡检采用A/B角色、不同工种协作，保持值班室有人；交接既包含设备异常和遗留工作，也包含指令、工具、记录和需注意事项。交班期间出现异常仍有明确处置责任。授权访问、分区管理、访客陪同与重要区域保洁监督也属于运行制度，因为人员行为能够改变系统状态。"
            },
            {
              "type": "table",
              "caption": "书页299的四级事件：按影响而非告警数量",
              "headers": [
                "等级",
                "书中判据",
                "课堂辨析"
              ],
              "rows": [
                [
                  "一级",
                  "关键服务中断，影响SLA达成",
                  "服务已经受损"
                ],
                [
                  "二级",
                  "关键组件故障，冗余不满足或服务水平下降，有潜在SLA影响",
                  "业务暂时正常仍需管理"
                ],
                [
                  "三级",
                  "非关键组件故障，不影响SLA",
                  "故障存在，影响范围有限"
                ],
                [
                  "四级",
                  "非关键组件质量下降，影响轻微可忽略",
                  "不能把关键能力下降错列为轻微"
                ]
              ]
            },
            {
              "type": "p",
              "text": "表10-1还规定逐角色报告：一级由现场工程师3min内报告主管，主管5min内报告经理，经理10min内报告总监，总监5min内报告主管VP；二级前三层相同，三级由现场工程师3min内报告主管，四级由现场处理。这里保留的是该历史案例的流程，不把各层时限相加后宣称统一端到端时限；每段的计时起点需按实际制度解释。"
            },
            {
              "type": "p",
              "text": "应急演练既有口述职责与步骤的沙盘演练，也有模拟到位的跑位演练；目的在于发现协作和信息薄弱点，而非仅证明员工背得出程序。人员安全有独立预案。容量管理区分空间容量和能力容量，周报月报记录变化，用来提前扩容；能效管理则在下一课加入可比较的计量。"
            },
            {
              "type": "flow",
              "caption": "事件闭环",
              "nodes": [
                "检测与确认事实",
                "评估影响与责任",
                "按程序形成任务",
                "授权执行与记录",
                "验证能力恢复",
                "复盘更新知识"
              ],
              "note": "课堂信息流程，不提供现场带电操作或设备切换指令。"
            }
          ],
          "worked": {
            "title": "业务没有中断，为什么不能把工单直接关闭",
            "brief": "虚构教学事件：需求600kW，4个各200kW的UPS模块构成课堂N+1模型。09:00一个模块故障退出；其余三模块均正常。09:05业务仍在线。09:40替换完成，但缺少验证记录。只分析容量和管理，不涉及现场操作。",
            "steps": [
              {
                "title": "判断故障后状态",
                "body": "剩余3×200＝600kW，刚好满足需求；继续服务但没有额外单模块备用能力。"
              },
              {
                "title": "按案例判据分类",
                "body": "关键组件故障导致冗余不满足，符合二级事件的影响特征；不能因业务在线归为四级。"
              },
              {
                "title": "建立信息链",
                "body": "记录故障资产ID、时间、负荷、剩余能力、影响范围、责任人及工单；按适用制度报告并由授权团队处理。"
              },
              {
                "title": "说明为什么09:40还不能关闭",
                "body": "完成替换是作业结果；还需设备状态、参数、承载/备用关系和相应验证证据，才能确认N+1条件恢复。"
              },
              {
                "title": "复盘与交接",
                "body": "更新台账、备件库存、故障原因与措施；未确认事项在交班中持续可见，不能被“已修好”摘要掩盖。"
              }
            ],
            "result": "服务恢复与冗余恢复是不同结论，完成维修不自动满足关闭条件。",
            "checks": [
              "容量600kW与备用200kW分开",
              "事件等级来自影响不是报警次数",
              "课堂不代替企业应急程序"
            ],
            "variation": {
              "task": "如果原有5个200kW模块且仅一模块退出，是否一定不需要事件升级？",
              "hints": [
                "剩余800kW仍有200kW名义余量",
                "事件等级还取决于设计目标、共同原因和服务影响"
              ],
              "solution": [
                "剩余容量仍可覆盖600kW并保留一个模块余量，和原题不同。",
                "但是否满足原定冗余目标、是否存在共同原因及其他风险仍须查证，不能仅凭这一个算式决定事件等级或省略报告。"
              ]
            }
          },
          "practice": {
            "task": "写一份能让接班人行动的交接记录",
            "givens": "虚构条件：冷却系统一个备用泵待修，当前温度正常；工单W-17已受理；备件预计明日到达；巡检记录缺失最后一次有效时间。",
            "hints": [
              "区分正常读数和受损能力",
              "缺失时间不能改写为现在正常"
            ],
            "solution": [
              "参考记录：泵资产ID与所属环路、故障/发现时间、当前已知影响、未证实的备用能力、W-17负责人和下一里程碑。",
              "列明备件到货只是预计；确认前不得宣称修复期限确定。补核温度数据的实际采样时间及巡检记录。",
              "把未解决风险、需继续监测对象和升级条件按本单位制度交接，完成后需能力验证与记录更新。"
            ],
            "rubric": [
              "写出剩余风险",
              "包含责任与下一步",
              "缺失数据明确标注"
            ]
          },
          "decision": {
            "scenario": "告警被确认并隐藏后，哪一项最能证明事件已闭环？",
            "options": [
              {
                "text": "告警确认记录和维修工单都已勾选“完成”",
                "feedback": "状态字段不自动包含能力恢复验证与剩余风险管理。"
              },
              {
                "text": "工单包含原因、处理、验证与资产更新，剩余风险已有责任",
                "feedback": "正确，闭环具有证据和责任。"
              },
              {
                "text": "更换部件已验收，设备可以启动，原事件即可结束",
                "feedback": "部件启动不证明系统目标、备用关系和关联记录已恢复。"
              }
            ],
            "answer": 1
          },
          "retrieval": [
            {
              "q": "为什么运维应参与建设测试？",
              "a": "可掌握系统理由、证据和薄弱点，改善交接与后续维护。"
            },
            {
              "q": "运行与维护如何区分？",
              "a": "运行关注状态与调节，维护保持设备正常运行所需条件。"
            }
          ],
          "sourceTopics": [
            {
              "section": "10.3.1",
              "title": "设施运维管理目标、运行与维护、四大对象系统",
              "pages": [
                294,
                296
              ],
              "treatment": "早期团队引文、运行/维护区别与电气/暖通/智能化/消防范围"
            },
            {
              "section": "10.3.2",
              "title": "人员管理",
              "pages": [
                296,
                297
              ],
              "treatment": "巡检与技术管理职责、培训、角色分工"
            },
            {
              "section": "10.3.2",
              "title": "设施管理六项制度",
              "pages": [
                297,
                298
              ],
              "treatment": "台账、参数、预防维护、工单、MOP/SOP/EOP、物料工具及生命周期表"
            },
            {
              "section": "10.3.2",
              "title": "运行管理：巡检交接、安全防范、清洁、事件",
              "pages": [
                298,
                299
              ],
              "treatment": "交接与访问制度、四级事件、表10-1报告链、完整故障工单示范"
            },
            {
              "section": "10.3.2",
              "title": "运行管理：应急响应与容量",
              "pages": [
                299,
                300
              ],
              "treatment": "沙盘/跑位/人员安全、空间与能力容量、周月报；能效在下课展开"
            }
          ],
          "projectStep": {
            "task": "为100柜600kW教学项目建立场景交接包。",
            "output": "资产摘要、事件影响表、责任链、工单样例和关闭证据清单",
            "example": "使用600kW、4×200kW的教学故障，把“继续承载”与“N+1恢复”分开；程序由授权专业人员另行编制，本课程只练管理判断。",
            "review": [
              "与前章系统图同一对象",
              "分类、责任和状态清楚",
              "验证后再关闭并保留未知项"
            ]
          }
        },
        {
          "id": "10-3-efficiency",
          "prerequisites": [
            "功率kW与电量kWh不同",
            "效率改善必须维持负载服务与可靠性约束"
          ],
          "objectives": [
            "按图10-49的同周期边界计算PUE",
            "解释UPS、冷机、泵和风机优化曲线的条件",
            "独立复核原图数据并保留疑点"
          ],
          "blocks": [
            {
              "type": "figure",
              "src": "assets/diagrams/ch10-pue.svg",
              "alt": "市电与柴油计量加入数据中心输入，按案例剔除办公；UPS后的测点作为分母",
              "caption": "M1至M4的位置决定口径；课程用E表示同一周期的电量。",
              "sourcePages": [
                300,
                300
              ],
              "width": 1000.0,
              "height": 565.0
            },
            {
              "type": "p",
              "text": "PUE不是“用几个电表数除一下”。必须先确定同一时期、同一范围的输入与IT测点，纳入柴油发电并按案例剔除办公。图10-49的M3位于UPS后的路径，因此本课保留它的案例测点解释，不擅自称为服务器芯片净耗能。某些配电损耗归在哪边由测点决定，比较前必须统一。"
            },
            {
              "type": "formula",
              "text": "PUE = (E1 + E2 − E4) / E3",
              "explanation": "四个E均为同一周期电量。不能把一个月的分子除以某时刻功率或另一月分母。"
            },
            {
              "type": "table",
              "caption": "案例四类优化怎样保留前提",
              "headers": [
                "系统",
                "原书具体做法",
                "不能省略的条件"
              ],
              "rows": [
                [
                  "UPS",
                  "低负载时模块休眠、超过给定负载阈值唤醒、自动轮换",
                  "原书说明单机30%以上较高效、带载逆变器超过60%触发唤醒；这是该系统策略，需验证及时唤醒和故障后能力"
                ],
                [
                  "冷源",
                  "按冷量选择运行台数、调整供水温度、利用自然冷却",
                  "部分负荷曲线有指定工况；末端和环境要求必须满足，不按局部效率独立决定台数"
                ],
                [
                  "泵与冷却塔",
                  "变频跟随冷量；比较实测与频率立方关系",
                  "相似律为模型；实际静扬程、效率和控制条件使数据偏离，运行下限依设备与系统"
                ],
                [
                  "精密空调",
                  "EC风机，多台低风量与实测曲线比较",
                  "书中50%以下风量节能不明显且风险增加是本案例观察，不是所有风机通用限值"
                ],
                [
                  "照明",
                  "分布式感应、延时关闭、无人时保留监控照度",
                  "人员安全、监控和应急要求仍需满足"
                ]
              ]
            },
            {
              "type": "heading",
              "text": "读懂曲线的坐标与条件"
            },
            {
              "type": "p",
              "text": "图10-51横轴是机组负载率，纵轴是kW/ton，数值越低单位制冷量用电越少。图题注明AHRI Relief Method，不能把曲线上约50%负载的0.45kW/ton当作任何冷却水条件的保证。以1冷吨≈3.517kW制冷量换算，若该点取0.45，则机组COP≈3.517/0.45＝7.82；它不包括所有水泵、冷却塔与末端用电。"
            },
            {
              "type": "table",
              "caption": "图10-52原页数据与课堂复算，额定功率不是所有频率的实测输入",
              "headers": [
                "对象／Hz",
                "额定／实测kW",
                "原表功率占比",
                "实测÷额定复算",
                "(f/50)³"
              ],
              "rows": [
                [
                  "冷冻泵30",
                  "55／11.77",
                  "21.4%",
                  "21.4%",
                  "21.6%"
                ],
                [
                  "冷冻泵33",
                  "55／15.46",
                  "28.1%",
                  "28.1%",
                  "28.7%"
                ],
                [
                  "冷冻泵35",
                  "55／18.26",
                  "38.2%",
                  "33.2%",
                  "34.3%"
                ],
                [
                  "冷冻泵38",
                  "55／23.05",
                  "41.9%",
                  "41.9%",
                  "43.9%"
                ],
                [
                  "冷冻泵40",
                  "55／26.90",
                  "48.9%",
                  "48.9%",
                  "51.2%"
                ],
                [
                  "冷却泵40",
                  "75／38.10",
                  "50.8%",
                  "50.8%",
                  "51.2%"
                ],
                [
                  "冷却泵43",
                  "75／47.03",
                  "62.7%",
                  "62.7%",
                  "63.6%"
                ],
                [
                  "冷却泵45",
                  "75／53.33",
                  "71.1%",
                  "71.1%",
                  "72.9%"
                ],
                [
                  "冷却泵50",
                  "75／72.75",
                  "97.0%",
                  "97.0%",
                  "100.0%"
                ]
              ]
            },
            {
              "type": "p",
              "text": "35Hz行在扫描原页印为18.26kW与38.2%，两者除以55kW并不一致；复算为33.2%。这里分别保留原表与复算，不擅自改动实测输入，也不能判定真实测量值哪项错。其他行虽接近立方趋势，也没有证明降低频率时所有末端仍获得足够流量。"
            },
            {
              "type": "p",
              "text": "页301关于14℃、12℃对应自然冷却月份的两句理论描述存在方向上的疑点，不能当作可直接复用的预测；书中另有实际运行观察。课程保留“水温、气象、换热器、末端共同决定可用时段”的方法，具体月份需用逐时气象与负荷重新验证。"
            },
            {
              "type": "formula",
              "text": "UPS损耗 = P输出 × (1/η − 1)",
              "explanation": "输入=输出/效率；比较效率时保持同一输出负荷，并检查运行方式与冗余条件。"
            }
          ],
          "worked": {
            "title": "同周期PUE和一个可解释的节能量",
            "brief": "虚构教学月：M1市电130000kWh、M2柴油10000kWh、M4办公8000kWh、M3的IT路径100000kWh。另做独立稳定工况比较：UPS输出300kW，效率由90%提高到95%，持续100h，负荷和其他条件不变。",
            "steps": [
              {
                "title": "定义分子与分母",
                "body": "数据中心电量130000＋10000−8000＝132000kWh；分母100000kWh。"
              },
              {
                "title": "计算PUE",
                "body": "132000/100000＝1.32。若漏计柴油会得到1.22，属于口径错误，不是节能。"
              },
              {
                "title": "算UPS输入与损耗",
                "body": "90%时输入333.33kW、损耗33.33kW；95%时输入315.79kW、损耗15.79kW。"
              },
              {
                "title": "换算同工况节能量",
                "body": "输入差17.54kW，100h约1754.4kWh。不能把效率提高5个百分点说成全站用电降低5%。"
              },
              {
                "title": "再核可靠性",
                "body": "若通过模块休眠实现，仍须确认启动/唤醒、负载突变、单故障和维护状态满足目标；节能测算本身不批准运行变更。"
              }
            ],
            "result": "PUE=1.32；独立UPS教学工况节能约1754.4kWh，两个分析边界不可混同。",
            "checks": [
              "电量同周期",
              "柴油计入、办公按原图扣除",
              "效率百分比与百分点区分"
            ],
            "variation": {
              "task": "下一周期IT电量降到80000kWh，其他设施电量仍为32000kWh，PUE多少？能否说总耗电增加？",
              "hints": [
                "分子=IT加其他设施",
                "分别比较比例与总量"
              ],
              "solution": [
                "总量112000kWh，PUE=112000/80000=1.40。",
                "PUE从1.32升到1.40，但总耗电由132000降到112000kWh；负载变化使比值与总量方向可以不同。"
              ]
            }
          },
          "practice": {
            "task": "用原始量检查一行测试表",
            "givens": "书页302冷冻泵35Hz行给出额定55kW、实测18.26kW、功率百分数38.2%；假设基准频率50Hz。请独立核算，并给出不超越证据的结论。",
            "hints": [
              "功率占比应以18.26除55",
              "立方关系是另一项比较，不用于替换实测"
            ],
            "solution": [
              "18.26/55≈0.332，即33.2%；(35/50)³=0.343，即34.3%。",
              "原表38.2%与所给功率不符，应并列注明原表和复算，回查测试记录，不能凭计算确定是哪项录入错误。",
              "实测与理想立方趋势接近不能证明任何运行点都安全高效，需核对流量、扬程、设备限制和末端条件。"
            ],
            "rubric": [
              "复算结果正确",
              "不篡改原始值",
              "模型和实测边界明确"
            ]
          },
          "decision": {
            "scenario": "优化后PUE下降，但IT任务、室外温度和计量点同时变了，能否把全部下降归因于优化？",
            "options": [
              {
                "text": "PUE已经除以IT用电量，因此自动消除了所有负载与气象影响",
                "feedback": "比例并不自动控制设施固定负荷、气象和测点变化。"
              },
              {
                "text": "不能，需统一边界并控制或解释负载与气象条件",
                "feedback": "正确，比较要有可解释基线。"
              },
              {
                "text": "把IT电量归一化即可，计量点位置和外温无需再解释",
                "feedback": "负载归一化不能恢复不同边界，也不能代替气象影响分析。"
              }
            ],
            "answer": 1
          },
          "retrieval": [
            {
              "q": "计量边界为什么重要？",
              "a": "边界决定哪些能耗被计入，口径不一致会使比较失真。"
            },
            {
              "q": "节能策略为什么必须有可靠性约束？",
              "a": "减少运行设备或改变工况可能同时减少容量和故障保护余量。"
            }
          ],
          "sourceTopics": [
            {
              "section": "10.3.2",
              "title": "运行管理：能效管理与PUE",
              "pages": [
                300,
                300
              ],
              "treatment": "原图10-49重绘、边界、同周期电量完整示范"
            },
            {
              "section": "10.3.2",
              "title": "UPS系统的优化控制",
              "pages": [
                300,
                301
              ],
              "treatment": "图10-50负载率/效率、休眠唤醒轮换及效率损耗算例"
            },
            {
              "section": "10.3.2",
              "title": "冷源系统的优化控制",
              "pages": [
                301,
                303
              ],
              "treatment": "图10-51坐标与COP换算，原图10-52全9行数据复算，图10-53相似律与实测比较"
            },
            {
              "section": "10.3.2",
              "title": "精密空调与照明优化控制",
              "pages": [
                303,
                304
              ],
              "treatment": "图10-54风量/功耗与50%案例边界，感应和最低照度"
            }
          ],
          "projectStep": {
            "task": "为100柜600kW教学项目提出一个可验证的能效实验。",
            "output": "计量边界、基线、假设、可靠性约束、观测量与回退条件",
            "example": "先记录同周期电量与IT负载；选一个教学UPS工况比较，不把600kW设计能力当全年恒定实测功率，不从固定PUE预测所有月份。",
            "review": [
              "区分预测和实测",
              "保留服务目标与未知条件",
              "完成专业评审后才涉及真实变更"
            ]
          }
        },
        {
          "id": "10-3-platform",
          "prerequisites": [
            "理解资产标签、时间戳与数据来源",
            "知道空间、电力、冷却和端口可能各自成为短板"
          ],
          "objectives": [
            "从原书三层架构追踪一个设备数据到管理任务",
            "对申请进行多维容量匹配并扣除预占",
            "辨别看板显示、数据有效与任务闭环"
          ],
          "blocks": [
            {
              "type": "figure",
              "src": "assets/diagrams/ch10-platform.svg",
              "alt": "设备数据经模块三层监控汇入园区ECC，连接基础设施、客户服务、自助与展示四模块",
              "caption": "以对象、工单、容量预占和验证结果连接管理职责，不能止于美观大屏。",
              "sourcePages": [
                304,
                310
              ],
              "width": 1000.0,
              "height": 520.0
            },
            {
              "type": "p",
              "text": "真实案例四个数据中心模块各有独立监控中心，园区另设ECC。模块内部采集层接入传感器与设备；现场监控层汇集处理；集中监控层形成模块状态并上传园区。正文说明双服务器、双数据库，园区为分布式结构并预留北向接口。它们是系统配置说明，仍需确认复制、一致性、网络和电源故障的验证证据，不能只数服务器就证明任何情况下数据不会丢。"
            },
            {
              "type": "table",
              "caption": "三层职责：同一条温度数据怎样流动",
              "headers": [
                "层级",
                "原书职责",
                "课程补出的可检验问题"
              ],
              "rows": [
                [
                  "现场数据采集",
                  "I/O模块连接传感器，智能设备接入现场监控",
                  "传感器值、单位、设备ID和位置匹配吗？"
                ],
                [
                  "现场设备监控",
                  "嵌入式服务器或网络控制器收集处理",
                  "通信故障时何时标记失联？历史值会不会被当成实时？"
                ],
                [
                  "模块集中与园区",
                  "集中管理、远程浏览与上传；园区跨模块整合",
                  "时钟、权限、事件与业务对象一致吗？"
                ]
              ]
            },
            {
              "type": "table",
              "caption": "图10-59的十二类基础设施工作怎样形成管理链",
              "headers": [
                "功能组",
                "具体工作",
                "关联的证据"
              ],
              "rows": [
                [
                  "资产／供应商／预约",
                  "库存、在架、办公资产；厂商资料；外部人员进出",
                  "标签、责任、授权和生命周期"
                ],
                [
                  "故障／应急",
                  "故障受理处理、报告知识库；重大告警与备用管理",
                  "影响评估、工单、验证与复盘"
                ],
                [
                  "巡视／维护／值班",
                  "计划任务、报告、维保测试、日志及值班OA",
                  "执行者、时间与交接状态"
                ],
                [
                  "监控查询",
                  "实时数据、告警和移动查询",
                  "对象ID、采样时刻与有效性"
                ],
                [
                  "容量",
                  "容量建模、匹配、预占、展示分析",
                  "已用、已预占、剩余与故障状态"
                ],
                [
                  "能效／数据",
                  "展示分析控制；维护记录、报表、知识库及其他数据",
                  "边界、版本、权限与保留策略"
                ]
              ]
            },
            {
              "type": "table",
              "caption": "另外三个功能模块：同一申请的不同角色",
              "headers": [
                "模块",
                "原图中的工作",
                "与其他模块连接"
              ],
              "rows": [
                [
                  "客户服务／图10-60",
                  "日常统计；上下架、空间和网络需求；投诉故障；维护与参观预约；配件和绿色通道",
                  "接收和分派需求，跟进工单直到责任部门反馈"
                ],
                [
                  "客户自助／图10-61",
                  "网络、设施、客户、运维服务申请；资产查询；咨询投诉",
                  "申请不等于批准，客户只能访问授权对象"
                ],
                [
                  "大屏展示／图10-62",
                  "网络负载/指标/协议、实时历史流量、各设施状态、紧急处理进程和重大保障",
                  "从真实状态展示进程，不能用已确认告警冒充已解决事件"
                ]
              ]
            },
            {
              "type": "heading",
              "text": "容量不是一个“还剩百分之几”的总数"
            },
            {
              "type": "p",
              "text": "空机柜、可用电力、可用冷量、配线端口和网络带宽的单位不同，不能加成一个总余量。一次申请必须同时满足每个约束，而且要扣除已经承诺但尚未上线的预占。正常总量充足还需核查区域分配、相应故障状态和空间接口；下方算例只训练简化匹配，不代表完成全站设计审批。"
            },
            {
              "type": "formula",
              "text": "可接入柜数 ≤ min(空间余位, floor(可用电力/每柜需求), floor(可用冷量/每柜需求), floor(可用端口/每柜端口))",
              "explanation": "只有单位、负荷模型和适用区域一致才能这样算。还要检查带宽、设备高度、重量、路径等未进入简式的约束。"
            },
            {
              "type": "p",
              "text": "读数缺失与读数为零是不同状态。有效的界面应展示最后采样时间、告警与数据质量；旧正常值不能一直显示为当前绿色。资产ID连接第7章标识、设备台账和工单，时间戳连接事件先后，权限连接可做什么。平台因此成为管理证据的载体，而不是取代工程判断的自动裁判。"
            }
          ],
          "worked": {
            "title": "有20个空柜，为什么一批10柜申请仍被容量条件挡住",
            "brief": "虚构100柜600kW项目的同一区域：空间余位20柜；电力尚未使用90kW，其中40kW已被另一批准申请预占；可分配冷量120kW；可用接入端口24个。新申请每柜6kW、2端口，共10柜。本题电力/冷量均按已核验的适用状态给出，不另做降额。",
            "steps": [
              {
                "title": "先扣除已承诺部分",
                "body": "电力可再分配90−40＝50kW；预占不因尚未上架而消失。"
              },
              {
                "title": "按各维度换算柜数",
                "body": "空间20；电力floor(50/6)=8；冷量floor(120/6)=20；端口floor(24/2)=12。"
              },
              {
                "title": "找到当前简化瓶颈",
                "body": "最小值为8柜。10柜需要60kW与20端口，端口足够但电力短10kW。"
              },
              {
                "title": "形成可执行的管理结论",
                "body": "不能按10柜直接批准；可协商先8柜、调整已批准预占或扩充/重配资源，但每种变化需有授权并更新模型。"
              },
              {
                "title": "保存一条可追踪申请",
                "body": "申请ID连接资产范围、需求版本、容量快照、预占、审批、实施工单及完成验证；取消申请时释放预占也留记录。"
              }
            ],
            "result": "在题设简化约束下最多8柜；空位数量不能代表可交付容量。",
            "checks": [
              "40kW仅扣一次",
              "统一使用可分配而非总装机量",
              "端口数不能推出带宽"
            ],
            "variation": {
              "task": "若有12个端口也已被其他申请预占，最多几柜？",
              "hints": [
                "可再分配端口24−12",
                "每柜需要2端口"
              ],
              "solution": [
                "可用12端口只支持6柜；与电力8柜、空间20柜、冷量20柜取最小值，变为6柜。",
                "资源瓶颈从电力变为端口，平台应展示每维依据而非只显示一个不透明结论。"
              ]
            }
          },
          "practice": {
            "task": "给一张绿色看板做数据可信性评审",
            "givens": "虚构记录：泵P-07显示正常，采样时间02:00；当前时间08:00。工单显示05:00现场发现P-07故障并退出。另一页面写容量充足，但未说明是否扣预占。",
            "hints": [
              "先比较同一资产的时间和来源",
              "不要选择自己喜欢的一条记录当真"
            ],
            "solution": [
              "P-07的绿色数据比故障记录早3小时，比当前早6小时，不能作为08:00正常证据；应标记陈旧/待核验并核对采集链和对象映射。",
              "工单提供较新的状态线索，还需现场与系统验证；不能用旧绿色把工单关闭。",
              "容量页面需提供同一时刻的已用、预占、可用与适用故障状态；未说明口径时不能据此批准新增。"
            ],
            "rubric": [
              "时间关系算对",
              "未知状态不填零或正常",
              "数据冲突有具体核验路径"
            ]
          },
          "decision": {
            "scenario": "客户已提交10柜申请，正确的系统状态应是什么？",
            "options": [
              {
                "text": "已收到申请即可扣减全部资源并标为上线，实施后再调整",
                "feedback": "预占、批准、实施和实际占用是不同状态，不应提前宣称上线。"
              },
              {
                "text": "受理后校核资源与预占，按审批、工单、验证逐步推进",
                "feedback": "正确，界面状态应对应真实工作与证据。"
              },
              {
                "text": "先检查空柜足够就批准，电力和端口留到实施时匹配",
                "feedback": "批准承诺前需核对多维容量与预占，避免晚期不可交付。"
              }
            ],
            "answer": 1
          },
          "retrieval": [
            {
              "q": "模块级和园区级平台怎样互补？",
              "a": "模块级处理本地采集监控，园区级统合资源、流程和整体决策。"
            },
            {
              "q": "什么使告警成为管理闭环？",
              "a": "资产关联、影响判断、责任、工单、验证和复盘更新。"
            }
          ],
          "sourceTopics": [
            {
              "section": "10.3.3",
              "title": "平台目标及系统概况",
              "pages": [
                304,
                305
              ],
              "treatment": "四独立模块与ECC、IT和设施整合、模块化与北向接口"
            },
            {
              "section": "10.3.3",
              "title": "模块级监控系统架构",
              "pages": [
                305,
                306
              ],
              "treatment": "三层职责表、双服务器/数据库边界及数据有效性练习"
            },
            {
              "section": "10.3.3",
              "title": "园区系统平台架构",
              "pages": [
                306,
                307
              ],
              "treatment": "图10-58概念重绘，分布式与跨模块整合"
            },
            {
              "section": "10.3.3",
              "title": "基础设施模块功能",
              "pages": [
                307,
                308
              ],
              "treatment": "图10-59十二类工作完整归并表，多维容量/预占示范"
            },
            {
              "section": "10.3.3",
              "title": "客户服务与客户自助服务",
              "pages": [
                307,
                309
              ],
              "treatment": "图10-60/61功能与角色对照，申请到验证工作链"
            },
            {
              "section": "10.3.3",
              "title": "大屏展示模块功能",
              "pages": [
                310,
                310
              ],
              "treatment": "图10-62网络/设施/事件展示，陈旧数据与可信性练习"
            }
          ],
          "projectStep": {
            "task": "完成100柜600kW教学项目的综合评审包。",
            "output": "业务基线、系统图、容量与故障表、计量边界、装修接口、运维责任、平台对象和未决问题清单",
            "example": "将前九章成果按同一资产/区域标识连接；选一个10柜扩容申请，逐步检查电、冷、网络、空间与维护约束，保留预占和验证状态。",
            "review": [
              "相互矛盾的假设先解决",
              "真实JD数据与教学假设分开",
              "自查是学习证据，工程结论仍需专业评审"
            ]
          }
        }
      ],
      "quiz": [
        {
          "question": "第一期50柜包含20个12kW柜和30个4.5kW柜，预留300kW。最准确的判断是什么？",
          "options": [
            {
              "text": "柜数是终期一半，所以电力足够",
              "feedback": "每柜密度不同，不能按数量均分。"
            },
            {
              "text": "需求375kW，短75kW，需改变明确的业务或设施约束",
              "feedback": "正确，先按组合求和，再讨论决策。"
            },
            {
              "text": "只要终期600kW就能随意调配",
              "feedback": "区域路径和分期能力不一定可随意调配。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "10-1"
          ]
        },
        {
          "question": "600kW需求，4个模块每个因工况只能提供180kW；退出一个后怎样？",
          "options": [
            {
              "text": "还剩540kW，缺60kW",
              "feedback": "正确，可用容量必须按实际工况计算。"
            },
            {
              "text": "总装机720kW，仍有120kW备用",
              "feedback": "没有扣除退出模块。"
            },
            {
              "text": "4个就是N+1，不用计算",
              "feedback": "N由需求与可用单机能力决定。"
            }
          ],
          "answer": 0,
          "lessonIds": [
            "10-2-power"
          ]
        },
        {
          "question": "书中冷负荷7427kW，而3×2461=7383kW。合理的研究结论是什么？",
          "options": [
            {
              "text": "名义容量低于负荷，可直接判定真实工程未达设计目标",
              "feedback": "尚未核对相同工况与选型值，结论越过证据。"
            },
            {
              "text": "差异仅0.59%，可视为合理裕量并确认N+1",
              "feedback": "小差异也不能被称作正裕量或自行忽略，需查条件。"
            },
            {
              "text": "当前资料不足以确认同工况裕量，应核对原选型和负荷条件",
              "feedback": "正确，既算清差异又保持证据边界。"
            }
          ],
          "answer": 2,
          "lessonIds": [
            "10-2-cooling"
          ]
        },
        {
          "question": "蓄冷时长原页一处15min、一处15h，负荷和其他假设相同，所需能量相差多少？",
          "options": [
            {
              "text": "60倍，应查原始条件",
              "feedback": "正确，小时与分钟相差60倍。"
            },
            {
              "text": "60倍，因此直接采用15h更保守，无需回查",
              "feedback": "倍数正确但处理错误；保守放大可能极大改变规模，仍需确认目标。"
            },
            {
              "text": "两处都写15，可能只是单位排版，先沿用任一处即可",
              "feedback": "原页单位差异影响60倍能量，不能不核实就选择。"
            }
          ],
          "answer": 0,
          "lessonIds": [
            "10-2-cooling"
          ]
        },
        {
          "question": "仅凭原书配电区无吊顶照片，可以确认哪一项？",
          "options": [
            {
              "text": "该图展示了题注所述无吊顶板形式",
              "feedback": "正确，保持可见事实。"
            },
            {
              "text": "该形式意味着维护空间和防尘要求均已满足",
              "feedback": "图能提示形式，不能独立证明维护净空和防尘性能。"
            },
            {
              "text": "材料题注明确，因此可据此完成整个区域防火验收",
              "feedback": "完整系统验收还包含构造、洞口、材料依据和现场条件。"
            }
          ],
          "answer": 0,
          "lessonIds": [
            "10-2-interior"
          ]
        },
        {
          "question": "4×200kW系统支撑600kW，一个模块故障，业务仍正常。按书中影响分级最接近哪类？",
          "options": [
            {
              "text": "三级，因为服务暂未中断，故障影响只在设备层",
              "feedback": "三级指非关键组件故障；关键冗余丧失符合二级判据。"
            },
            {
              "text": "二级，因为关键组件故障使备用能力丧失",
              "feedback": "正确，服务未断不等于能力完整。"
            },
            {
              "text": "一级，因为冗余目标未满足即可等同SLA中断",
              "feedback": "冗余丧失与关键服务已中断需要区分。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "10-3-operations"
          ]
        },
        {
          "question": "同周期市电130000、柴油10000、办公8000、IT测点100000kWh，按案例边界PUE是多少？",
          "options": [
            {
              "text": "1.22",
              "feedback": "漏掉了柴油发电。"
            },
            {
              "text": "1.40",
              "feedback": "没有按案例扣除办公。"
            },
            {
              "text": "1.32",
              "feedback": "正确，(130000+10000−8000)/100000。"
            }
          ],
          "answer": 2,
          "lessonIds": [
            "10-3-efficiency"
          ]
        },
        {
          "question": "原表18.26kW÷55kW，与印出的38.2%不符，正确处理是什么？",
          "options": [
            {
              "text": "保留印出的38.2%，用它反推18.26应为21.01并替换",
              "feedback": "反推只产生另一可能值，不能确定哪项原始记录有误。"
            },
            {
              "text": "保留原表，注明复算33.2%，回查测量与编制记录",
              "feedback": "正确，区分原始陈述和独立核算。"
            },
            {
              "text": "用原表38.2%与复算33.2%的平均值35.7%进行节能分析",
              "feedback": "不一致来源不能靠平均得到可信实测值。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "10-3-efficiency"
          ]
        },
        {
          "question": "电力可再分配50kW，冷量120kW，空位20，端口24；每柜6kW与2端口，本题简化模型最多几柜？",
          "options": [
            {
              "text": "20柜，因为空位最多直观",
              "feedback": "电力和端口都会更早限制。"
            },
            {
              "text": "12柜，因为端口24÷2",
              "feedback": "未检查50kW电力约束。"
            },
            {
              "text": "8柜，因为电力floor(50/6)是最小上限",
              "feedback": "正确，其他约束分别20、20、12。"
            }
          ],
          "answer": 2,
          "lessonIds": [
            "10-3-platform"
          ]
        },
        {
          "question": "08:00看板仍显示02:00的正常值，05:00工单报告故障，如何判断？",
          "options": [
            {
              "text": "自动采集比人工工单可靠，应先以02:00的值作为当前容量依据",
              "feedback": "来源自动化不能弥补数据陈旧，需要比较时刻与对象。"
            },
            {
              "text": "标记数据陈旧，核对资产、采集链与最新现场证据",
              "feedback": "正确，时间与来源先于颜色。"
            },
            {
              "text": "把失联设备从容量分母移除后继续显示正常，稍后再核对",
              "feedback": "未知状态不等于安全退出或正常，必须显式体现不确定性及影响。"
            }
          ],
          "answer": 1,
          "lessonIds": [
            "10-3-platform"
          ]
        }
      ]
    }
  ],
  "sourceDimensions": [
    [
      2128,
      2784
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      1992,
      2752
    ],
    [
      2128,
      2784
    ]
  ],
  "sourceFidelity": {
    "source": {
      "filename": "京东数据中心构建实战.pdf",
      "sha256": "798a222c663a842480cd5012033f094b3ed4a60db78f0d685bc90f28e5a9820e",
      "bytes": 53900443,
      "pages": 325
    },
    "verifiedPages": 325,
    "textLayerPages": 0,
    "scope": "Proves source image fidelity and page order; does not certify OCR accuracy or the correctness of statements in the book."
  },
  "bookGuide": {
    "title": "先读懂这本书为什么这样写",
    "basis": "依据推荐序（PDF 5–6）与前言（PDF 7–9）编写；课程问题与示范为教学补充。",
    "intro": "这本书要传达的是一支数据中心团队怎样把业务需求落实为基础设施，再在长期运维中兑现这些能力。作者的视角同时来自设计现场和运维现场；只背设备名称，会错过这种经验。",
    "sections": [
      {
        "title": "从业务的矛盾出发，而不是从设备清单出发",
        "pdfPages": [
          5,
          6
        ],
        "quote": "而峰值过后又需要考虑闲置资源的再利用。",
        "attribution": "推荐序，Raejeanne Skillern",
        "paragraphs": [
          "推荐序解释了电商为什么是苛刻的基础设施使用者：促销时业务峰值很高，日常又要避免资源长时间闲置；网站、存储、支付、物流和人工智能等工作负载并不相同；服务器数量扩大后，资产管理与标注本身也会成为复杂的工程问题。这里的三种压力分别通向容量与分期、灵活性以及自动化。",
          "因此不能把需求简单压成一个最大功率。需要同时保存峰值、持续时间、增长路径、业务差异和维护窗口。后来关于冗余、冷却、POD、标签和管理平台的讨论，都是对这些压力的不同回应。推荐序对京东及合作伙伴的评价属于推荐者的判断，不等于课程对项目性能的独立验证。"
        ],
        "question": "如果为了促销峰值一次建满所有容量，平日利用率很低，哪些决定需要重新审视？",
        "answer": "区分不可延后的基础设施边界与可以按模块追加的容量；检查低负载效率、维护成本和扩容停机影响。不能把“平日闲置”直接换算成“峰值容量可取消”，也不能由业务量倍数直接推出电功率同比增长。",
        "connections": [
          {
            "chapter": 1,
            "reason": "把业务压力写成规划条件"
          },
          {
            "chapter": 7,
            "reason": "检查模块与资产标识"
          },
          {
            "chapter": 10,
            "reason": "检验建设与运营是否兑现目标"
          }
        ],
        "quotePdf": 5
      },
      {
        "title": "独立的专业，必须共同兑现一项服务",
        "pdfPages": [
          7,
          8
        ],
        "quote": "这些系统相对独立却又紧密连接、缺一不可。",
        "attribution": "作者前言",
        "paragraphs": [
          "前言从技术发展与运营压力进入基础设施：供配电提供持续电力，暖通保持环境，智能化支持感知与安全防范，布线建立网络连接，消防限制火灾影响。每个专业可以单独设计，但服务不能只依赖其中一项。",
          "书中回顾京东从租用到自建的过程：2012年组建数据中心技术团队，同年江苏宿迁首个园区的项目规划落地；团队贯穿选址、规划、方案、建设、测试验收和运维。重要的不是只记住年份，而是理解同一需求如何穿过这些阶段，并由后面的运行结果反过来修订前面的判断。",
          "前言把基础设施建设与IT资产管理、基础服务、产品化服务和业务能力相连，也明确了交流、分享、融合、创新的写作立场。课程保留2018年出版时的叙述语境；这些历史表述不自动代表今天的行业状态。"
        ],
        "question": "电池能供电15分钟，是否就能承诺业务连续15分钟？",
        "answer": "还需要冷却、控制器、网络和后备建立等条件。电池时间只证明给定电负载下的一段能量保障，不能替代冷却过渡时间和服务恢复路径的核对。",
        "connections": [
          {
            "chapter": 3,
            "reason": "能量储备的时间边界"
          },
          {
            "chapter": 4,
            "reason": "热量积累的时间边界"
          },
          {
            "chapter": 6,
            "reason": "状态与控制证据"
          }
        ],
        "quotePdf": 8
      },
      {
        "title": "把设计难点与运维反馈放在同一条学习线上",
        "pdfPages": [
          8,
          9
        ],
        "quote": "帮助读者进一步了解数据中心基础设施系统架构诞生的过程。",
        "attribution": "作者前言",
        "paragraphs": [
          "前言明确全书分成两部分：第1–9章是理论篇，按基础设施系统讲原理、要求和方法；第10章是案例篇，展示京东首个自主设计、筹建的大型数据中心的规划、系统构成及运维。这样的次序让读者先建立专业判断，再回到真实约束中检验判断怎样组合。",
          "作者强调从基层设计者和运维者的角度重新解释系统与规范应用。因此同一设备既要回答“为什么选它”，也要回答“如何发现它失效、怎样维护、维护时谁继续承担任务”。课程中的具体工况、方法示范、细读资料和工程档案分别帮助完成这几步。",
          "作者列出的读者包括有一定基础的设计人员、运维管理人员、管理决策人员、咨询人员、准备入行的技术人员及相关专业师生，并说明阅读前需要对行业和基础设施有一定了解。课程用先修说明与示范降低门槛，但不把读完网页视为已经具有现场实施资格。"
        ],
        "question": "读完第10章，怎样检验自己理解了案例，而不只是记住设备台数？",
        "answer": "先解释一个方案在原有业务、场地与运维条件下为什么成立，再改变其中一个条件，指出需要重算、重新测试或重新取得资料的环节。能说明依赖和边界，才有迁移的基础。",
        "connections": [
          {
            "chapter": 2,
            "reason": "先掌握配电路径与保护关系"
          },
          {
            "chapter": 5,
            "reason": "把后备建立、辅助系统与维护连起来"
          },
          {
            "chapter": 10,
            "reason": "用真实约束检查前九章的方法"
          }
        ],
        "quotePdf": 9
      },
      {
        "title": "忠实阅读，也包括识别原文中的不确定性",
        "pdfPages": [
          9,
          9
        ],
        "quote": "因此书中难免有错误或者不全面的地方",
        "attribution": "作者前言 · 勘误和资源",
        "paragraphs": [
          "作者主动邀请批评指正。保留作者思想不等于把每个印刷数字视为不可质疑：单位、算术、适用条件和图表中的统计边界都需要检查。遇到不一致，应分别写下原文怎样说、课程能确认什么、仍缺什么证据。",
          "例如同一案例的两处蓄冷时间不同，仅靠选择较合理的一个数字不能消除原文冲突。课程应保留出处与差异，展示计算方法，避免把未经确认的项目参数写成事实。"
        ],
        "question": "图表中的百分数与同一行功率之比不一致时，怎样写出负责任的结论？",
        "answer": "并列记录表中功率、表中百分数和独立复算值，说明三者不能同时一致；若缺少原始测量记录，不擅自决定究竟哪一项录入错误。",
        "connections": [
          {
            "chapter": 3,
            "reason": "核对电池算例的单位和计算"
          },
          {
            "chapter": 10,
            "reason": "核对案例的容量、时间和能效口径"
          }
        ],
        "quotePdf": 9
      }
    ],
    "metadata": {
      "title": "京东数据中心构建实战",
      "series": "京东技术系列教程",
      "authors": [
        "吕科",
        "张敬",
        "黄轶彪",
        "刘铭",
        "魏莉莉",
        "魏东星",
        "周文宏",
        "李中良",
        "刘兴强",
        "池建宇",
        "郝亚楠",
        "门金涛"
      ],
      "committeeAdditional": [
        "马沛"
      ],
      "publisher": "机械工业出版社",
      "edition": "2018年1月第1版第1次印刷",
      "isbn": "978-7-111-58957-0",
      "cip": "（2018）第004154号",
      "format": "186 mm × 240 mm，1/16，20.25印张",
      "printedPrice": "109.00元（原书印刷定价）",
      "note": "封面、扉页、版权页、编委会及封底均保留原扫描。封底技术品牌介绍、活动、联系方式和二维码为出版时信息，不作为当前可用服务的推荐。"
    }
  },
  "reading": {
    "chapters": [
      {
        "id": 1,
        "pages": [
          {
            "bookPage": 1,
            "pdfPage": 15,
            "readMethod": "ocr+visual",
            "sections": [
              "章导言",
              "1.1",
              "1.1.1"
            ],
            "details": [
              {
                "title": "宏观章的四个维度",
                "sourceKind": "prose",
                "sourceLabel": "章导言",
                "explanation": "作者以灵活、节能、经济、创新、智慧的行业目标引出分级、选址、组成和环境，范围是设施设计而非仅IT设备。",
                "originalValues": [],
                "conditions": [
                  "出版时期的行业背景"
                ],
                "lessonId": "1-1",
                "status": "already-taught",
                "reason": "已用业务损失与全链路问题串联四节。",
                "id": "p1-1"
              },
              {
                "title": "GB50174—2017的三级与判据",
                "sourceKind": "prose",
                "sourceLabel": "1.1.1",
                "explanation": "依据使用性质、数据丢失或网络中断的经济/社会后果分级；A为一次意外或单系统维护/检修后仍正常运行，B只承诺冗余能力范围内故障不中断，C要求基础设施正常时不中断。",
                "originalValues": [
                  "GB 50174—2017",
                  "A：容错",
                  "B：冗余",
                  "C：基本需要"
                ],
                "conditions": [
                  "这是书中引用2017版的表述；不得直接宣布与现行认证相同"
                ],
                "lessonId": "1-1",
                "status": "add",
                "reason": "课程解释了能力却没有把三级名称及各自承诺的限定词完整列出。",
                "id": "p1-2"
              }
            ],
            "uncertainties": [],
            "secondaryVisualReview": "parent: original pages 1–7 viewed; tables 1-1/1-2/1-3 checked and rebuilt"
          },
          {
            "bookPage": 2,
            "pdfPage": 16,
            "readMethod": "ocr+visual",
            "sections": [
              "1.1.1续",
              "1.1.2",
              "表1-1"
            ],
            "details": [
              {
                "title": "分专业允许不同等级、整体取最低",
                "sourceKind": "prose",
                "sourceLabel": "1.1.1续",
                "explanation": "建筑、结构、空调、电气、网络、布线、给排水可按不同等级设计，数据中心等级取其中最低等级；目的还包括合理配置成本而非每专业一律最高。",
                "originalValues": [],
                "conditions": [
                  "不能用某单项最高配置宣传整体等级"
                ],
                "lessonId": "1-1",
                "status": "already-taught",
                "reason": "insight已有原话与容量/路径反例。",
                "id": "p2-1"
              },
              {
                "title": "Uptime三种认证对象",
                "sourceKind": "prose",
                "sourceLabel": "1.1.2",
                "explanation": "设计文件、建成设施、运营可持续性是不同证据对象；本书此处主要介绍设计认证。",
                "originalValues": [
                  "Tier Certification of Design Documents",
                  "Tier Certification of Constructed Facility",
                  "Tier Certification of Operational Sustainability"
                ],
                "conditions": [
                  "原书认证名称按印刷记录，当前体系需另核"
                ],
                "lessonId": "1-1",
                "status": "already-taught",
                "reason": "已有设计/建造/运营三阶段证据表；可补英文术语。",
                "id": "p2-2"
              },
              {
                "title": "Tier I—IV全文的限定",
                "sourceKind": "prose",
                "sourceLabel": "1.1.2",
                "explanation": "Tier III为多个独立路径但任一时刻只需一条服务，IT设备双电源且适合拓扑；IV多个物理隔离系统及同时激活路径，任一设施故障后仍有N容量的电力和冷却，并要求连续冷却。",
                "originalValues": [
                  "Tier I：Basic Data Center Site Infrastructure；非冗余容量设备与单一非冗余分配路径。",
                  "Tier II：Redundant Site Infrastructure Capacity Components；容量组件冗余，分配路径仍为单一非冗余。",
                  "Tier III：Concurrently Maintainable Site Infrastructure；冗余容量设备、多个独立路径，任一时刻只需一条路径服务；IT设备双电源并与设施拓扑相容。",
                  "Tier IV：Fault Tolerant Site Infrastructure；独立、物理隔离的系统和同时激活的路径；所述故障后仍保有N容量的电力与冷却。IT双电源且拓扑相容；要求分区隔离与连续冷却。"
                ],
                "conditions": [
                  "原书叙述为其介绍的等级设计条件；双电源负载本身也须与设施拓扑相容"
                ],
                "lessonId": "1-1",
                "status": "add",
                "reason": "现课仅一般讨论六维，没有逐级展示激活路径、双电源适配、物理隔离与连续冷却差别。",
                "id": "p2-3"
              },
              {
                "title": "Tier等级汇总逐行",
                "sourceKind": "table",
                "sourceLabel": "表1-1",
                "explanation": "列顺序I、II、III、IV。表中分区与连续冷却只有IV列为是；这把容错从电力延伸至空间与冷却。 横向读同一行，才能区分究竟增加了容量还是路径；纵向读同一列，才看到一种能力声明需要哪些配套条件。注意正文说Tier III具有多个独立路径、任一时刻只需一条服务，表格将其简写为一个运行加一个备用；不能把简表当成所有允许拓扑的穷举。",
                "originalValues": [
                  "支持IT负载设施设备：N / N+1 / N+1 / 2N",
                  "分配路径：1 / 1 / 1个运行和1个备用 / 2个同时运行",
                  "可并行维护：否 / 否 / 是 / 是",
                  "容错性：否 / 否 / 否 / 是",
                  "分区：否 / 否 / 否 / 是",
                  "连续冷却：否 / 否 / 否 / 是"
                ],
                "conditions": [
                  "原书表格是历史教材内容，不代替认证要求；避免把示意设备数当完整判据"
                ],
                "lessonId": "1-1",
                "status": "add",
                "reason": "需原生重建此6行比较表，而非只用扫描。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表1-1：原书的Tier等级汇总（2018年教材表述）",
                    "headers": [
                      "比较项目",
                      "Tier I",
                      "Tier II",
                      "Tier III",
                      "Tier IV"
                    ],
                    "rows": [
                      [
                        "支持IT负载的基础设施设备",
                        "N",
                        "N+1",
                        "N+1",
                        "2N"
                      ],
                      [
                        "分配路径",
                        "1",
                        "1",
                        "1个运行和1个备用",
                        "2个同时运行"
                      ],
                      [
                        "可并行维护",
                        "否",
                        "否",
                        "是",
                        "是"
                      ],
                      [
                        "容错性",
                        "否",
                        "否",
                        "否",
                        "是"
                      ],
                      [
                        "分区",
                        "否",
                        "否",
                        "否",
                        "是"
                      ],
                      [
                        "连续冷却",
                        "否",
                        "否",
                        "否",
                        "是"
                      ]
                    ]
                  }
                ],
                "valuesInBlocks": true,
                "id": "p2-4"
              }
            ],
            "uncertainties": [],
            "secondaryVisualReview": "parent: original pages 1–7 viewed; tables 1-1/1-2/1-3 checked and rebuilt"
          },
          {
            "bookPage": 3,
            "pdfPage": 17,
            "readMethod": "ocr+visual",
            "sections": [
              "1.1.3",
              "1.2"
            ],
            "details": [
              {
                "title": "TIA942范围及历史比较",
                "sourceKind": "prose",
                "sourceLabel": "1.1.3",
                "explanation": "书中将TIA-942称美国数据中心电信基础设施标准，提TIA、TR42、ANSI和每5年修订，并说分级与Uptime一致但要求更细，涉及电信接入、选址、结构、建筑类型/布局、安防、电力、暖通、消防。",
                "originalValues": [
                  "TIA-942",
                  "TR42",
                  "ANSI",
                  "每5年修订"
                ],
                "conditions": [
                  "‘一致’与修订周期是原书历史陈述，应解释共同能力维度但不要等同认证"
                ],
                "lessonId": "1-1",
                "status": "add",
                "reason": "课程已避免等同，但未说明原书为何比较、比较覆盖哪些领域及历史表述边界。",
                "id": "p3-1"
              },
              {
                "title": "选址演化的因果链",
                "sourceKind": "prose",
                "sourceLabel": "1.2",
                "explanation": "一线/沿海集中交通网络人才和总部；规模扩大后转向廉价土地水电，随之遇到客户、核心业务迁移、交通与网络限制；再转自然冷源与高原新风，最终仍要综合业务与资源。 原书随后指出，城镇化与城市间交通网络发展会缩小部分地区差异，一线城市土地、能源乃至人口政策又推动选址多样化。作者最后回到业务需求与经济、交通、网络、资源、气候的综合评价，而没有指定永久最优的地区。",
                "originalValues": [
                  "内蒙古",
                  "东北/西北",
                  "云贵高原/青藏高原部分地区"
                ],
                "conditions": [
                  "地区评价只保留作为作者当时案例，不能当作当下地区事实"
                ],
                "lessonId": "1-2",
                "status": "already-taught",
                "reason": "四类候选环境比较表已展开主要机制。",
                "id": "p3-2"
              },
              {
                "title": "空调能耗经验量级与无需压缩机的机制",
                "sourceKind": "prose",
                "sourceLabel": "1.2",
                "explanation": "原书以空调和压缩机占比解释为何选择自然冷源；寒冷可利用自然冷却，干燥可通过等焓加湿降温，不只是‘天气凉’。",
                "originalValues": [
                  "空调占总能耗20%—40%",
                  "制冷压缩机占空调能耗70%—90%",
                  "寒冷地区一年半年以上可用自然冷却（作者概述）"
                ],
                "conditions": [
                  "经验统计未给样本边界；不要转换为当前普遍值"
                ],
                "lessonId": "1-2",
                "status": "add",
                "reason": "现课没列历史量级，也未讲等焓加湿与相对湿度这条机理。",
                "id": "p3-3"
              },
              {
                "title": "冷源收益对应施工运维与环境代价",
                "sourceKind": "prose",
                "sourceLabel": "1.2",
                "explanation": "寒冷干燥地区需防结冰、冻裂、脆化、沙尘；温和洁净高原适合新风但散热与耗水可能给当地环境带来压力。",
                "originalValues": [],
                "conditions": [
                  "需全年工况，不可用最冷一天替代"
                ],
                "lessonId": "1-2",
                "status": "already-taught",
                "reason": "已讲四类限制；耗水/排热可再更明确联系选址承载。",
                "id": "p3-4"
              }
            ],
            "uncertainties": [],
            "secondaryVisualReview": "parent: original pages 1–7 viewed; tables 1-1/1-2/1-3 checked and rebuilt"
          },
          {
            "bookPage": 4,
            "pdfPage": 18,
            "readMethod": "ocr+visual",
            "sections": [
              "1.2续",
              "表1-2",
              "1.3",
              "1.3.1"
            ],
            "details": [
              {
                "title": "选址要求距离逐行",
                "sourceKind": "table",
                "sourceLabel": "表1-2前8项",
                "explanation": "同一距离指标可能随等级变化，也可能跨等级共用。这里将原表合并单元格展开到各列，以免把共同要求误读成某一级独有。原表的“—”只表示这张表没有在该格给出数值；它不是对风险的否定。阅读时还要把“飞机航道范围内”及“自用数据中心除外”等备注与数值一起保留。",
                "originalValues": [
                  "停车场：A不宜小于20m，B不宜小于10m，C—；含自用及外部停车场",
                  "铁路或高速公路：A不宜小于800m，B不宜小于100m，C—；不含各场所自用数据中心",
                  "地铁：A不宜小于100m，B不宜小于80m，C—；不含地铁公司自用",
                  "飞机航道范围内建设，距机场：A不宜小于8000m，B不宜小于1600m，C—；不含机场自用",
                  "甲乙类厂房/仓库、垃圾填埋场：A/B不应小于2000m，C—；不含甲乙类厂房和仓库自用",
                  "火药炸药库：A/B不应小于3000m，C—；不含库区自用",
                  "核电站危险区域：A/B/C合并不应小于40000m；不含核电站自用",
                  "住宅：A/B/C合并不宜小于100m"
                ],
                "conditions": [
                  "原书引用GB50174—2017；‘不应’与‘不宜’不同；备注例外必须连带展示"
                ],
                "lessonId": "1-2",
                "status": "add",
                "reason": "现课只讲风险清单，所有距离、跨列合并范围与自用例外未教学展示。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表1-2（距离部分）：保留等级、措辞与备注例外",
                    "headers": [
                      "项目",
                      "A级",
                      "B级",
                      "C级",
                      "原书备注"
                    ],
                    "rows": [
                      [
                        "停车场",
                        "不宜小于20 m",
                        "不宜小于10 m",
                        "—",
                        "包括自用和外部停车场"
                      ],
                      [
                        "铁路或高速公路",
                        "不宜小于800 m",
                        "不宜小于100 m",
                        "—",
                        "不包括各场所自身使用的数据中心"
                      ],
                      [
                        "地铁",
                        "不宜小于100 m",
                        "不宜小于80 m",
                        "—",
                        "不包括地铁公司自身使用的数据中心"
                      ],
                      [
                        "飞机航道范围内建设，距机场",
                        "不宜小于8000 m",
                        "不宜小于1600 m",
                        "—",
                        "不包括机场自身使用的数据中心"
                      ],
                      [
                        "甲、乙类厂房和仓库、垃圾填埋场",
                        "不应小于2000 m",
                        "不应小于2000 m",
                        "—",
                        "不包括甲、乙类厂房和仓库自身使用的数据中心"
                      ],
                      [
                        "火药、炸药库",
                        "不应小于3000 m",
                        "不应小于3000 m",
                        "—",
                        "不包括火药、炸药库自身使用的数据中心"
                      ],
                      [
                        "核电站危险区域",
                        "不应小于40000 m",
                        "不应小于40000 m",
                        "不应小于40000 m",
                        "不包括核电站自身使用的数据中心"
                      ],
                      [
                        "住宅",
                        "不宜小于100 m",
                        "不宜小于100 m",
                        "不宜小于100 m",
                        "—"
                      ]
                    ]
                  }
                ],
                "valuesInBlocks": true,
                "id": "p4-1"
              },
              {
                "title": "选址禁限与灾备道路",
                "sourceKind": "table",
                "sourceLabel": "表1-2末3项",
                "explanation": "前两行改变的是能否选址的措辞，最后一行改变的是到达灾备中心的交通条件，三者不能混成一个“风险较高”的笼统判断。两条道路还需要结合路线是否存在共同瓶颈来分析；这一共同原因分析是课程补充，原表本身只给出数量要求。",
                "originalValues": [
                  "洪水可能地区：A/B不应设置，C不宜设置",
                  "地震断层附近或滑坡危险区域：A/B不应设置，C不宜设置",
                  "从火车站/机场至灾备中心：A不应少于2条道路，B/C—"
                ],
                "conditions": [
                  "等级差异与灾备限定不能省略"
                ],
                "lessonId": "1-2",
                "status": "add",
                "reason": "已有道路情景练习，但缺书中两条道路及A/B/C适用边界。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表1-2（禁限与交通部分）：保留灾备场景限定",
                    "headers": [
                      "项目",
                      "A级",
                      "B级",
                      "C级"
                    ],
                    "rows": [
                      [
                        "有可能发生洪水的地区",
                        "不应设置数据中心",
                        "不应设置数据中心",
                        "不宜设置数据中心"
                      ],
                      [
                        "地震断层附近或有滑坡危险区域",
                        "不应设置数据中心",
                        "不应设置数据中心",
                        "不宜设置数据中心"
                      ],
                      [
                        "从火车站、机场到达灾备数据中心的交通道路",
                        "不应少于2条道路",
                        "—",
                        "—"
                      ]
                    ]
                  }
                ],
                "valuesInBlocks": true,
                "id": "p4-2"
              },
              {
                "title": "数据中心的物理形态与本书范围",
                "sourceKind": "prose",
                "sourceLabel": "1.3",
                "explanation": "可为部分房间、整栋建筑/建筑群，也可为集装箱、车辆、船舶移动空间；本书主要讨论不可移动建筑。",
                "originalValues": [],
                "conditions": [
                  "明确本书范围，避免把固定建筑经验无条件推广至移动设施"
                ],
                "lessonId": "1-3",
                "status": "add",
                "reason": "现课未明确这一范围声明。",
                "id": "p4-3"
              },
              {
                "title": "四功能区起点",
                "sourceKind": "prose",
                "sourceLabel": "1.3.1",
                "explanation": "主机房、辅助区、支持区、行政管理区。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "1-3",
                "status": "already-taught",
                "reason": "现课四区表完整。",
                "id": "p4-4"
              }
            ],
            "uncertainties": [],
            "secondaryVisualReview": "parent: original pages 1–7 viewed; tables 1-1/1-2/1-3 checked and rebuilt"
          },
          {
            "bookPage": 5,
            "pdfPage": 19,
            "readMethod": "ocr+visual",
            "sections": [
              "1.3.1续",
              "1.3.2",
              "1.4"
            ],
            "details": [
              {
                "title": "四区全部代表房间",
                "sourceKind": "prose",
                "sourceLabel": "1.3.1",
                "explanation": "辅助区还含进线间、消防/安防控制室、打印室；行政区还含门厅、盥洗、更衣、用户工作室；支持区同时服务主机房和辅助区。",
                "originalValues": [
                  "主机房：服务器机房、网络机房、存储机房等；提供电子信息设备安装与运行空间。",
                  "辅助：进线/测试/总控/消防安防控制/拆包/备件/维修/打印",
                  "支持：变配电/油机/电池/空调/动力站/UPS/消防设施",
                  "行政：办公室/门厅/值班/盥洗/更衣/用户工作室"
                ],
                "conditions": [],
                "lessonId": "1-3",
                "status": "add",
                "reason": "课表为代表性缩表，若要求全细节，遗漏房间类别需作为完整功能清单展开。",
                "id": "p5-1"
              },
              {
                "title": "主机房面积与估算适用时机",
                "sourceKind": "formula",
                "sourceLabel": "A=SN",
                "explanation": "应先按工艺布置确定；具体设备不完全掌握时才使用面积系数。N包括机柜、大型电子设备和列头柜，不仅服务器柜。",
                "originalValues": [
                  "S=2.0—4.0m²/台",
                  "辅助+支持=主机房1.5—2.5倍（初期）"
                ],
                "conditions": [
                  "面积受等级、功率密度、冷却方式影响"
                ],
                "lessonId": "1-3",
                "status": "already-taught",
                "reason": "公式、N范围、早期估算与密度反例已展开。",
                "id": "p5-2"
              },
              {
                "title": "人员面积的两个口径",
                "sourceKind": "prose",
                "sourceLabel": "1.3.2末",
                "explanation": "用户临时工作室与长期软硬件办公室的面积系数不同。",
                "originalValues": [
                  "用户工作室4—5m²/人",
                  "有人长期工作办公室5—7m²/人"
                ],
                "conditions": [
                  "原书经验/规范引用；明确是使用面积不是整栋面积"
                ],
                "lessonId": "1-3",
                "status": "add",
                "reason": "已有示范自设行政区96m²，但未列原文两个不同人数系数。",
                "id": "p5-3"
              },
              {
                "title": "多高层方案的成本原因",
                "sourceKind": "prose",
                "sourceLabel": "1.4开头",
                "explanation": "多高层增加消防疏散面积、楼层防水、承重、重物通道和货梯要求；单/多层钢筋混凝土或钢结构是作者当时常见新建形式。",
                "originalValues": [],
                "conditions": [
                  "新建和旧高层改造分开评价"
                ],
                "lessonId": "1-4",
                "status": "already-taught",
                "reason": "建筑边界段已覆盖；可补疏散占用造成利用率降低。",
                "id": "p5-4"
              }
            ],
            "uncertainties": [],
            "secondaryVisualReview": "parent: original pages 1–7 viewed; tables 1-1/1-2/1-3 checked and rebuilt"
          },
          {
            "bookPage": 6,
            "pdfPage": 20,
            "readMethod": "ocr+visual",
            "sections": [
              "1.4续",
              "表1-3"
            ],
            "details": [
              {
                "title": "抗震与全部房间荷载",
                "sourceKind": "table",
                "sourceLabel": "表1-3上部",
                "explanation": "同为荷载，活荷载标准值、吊挂荷载与荷载组合系数回答不同问题。主机房的8–12还取决于摆放密度；电池室的16明确对应四层摆放。课程将合并列展开，保留这些限定。由设备总重除以整个房间面积得到一个平均数，并不能证明局部支承和结构组合均满足要求。",
                "originalValues": [
                  "抗震：A不应低于丙类、新建不应低于乙类；B不应低于丙类；C不宜低于丙类",
                  "主机房活荷载8—12kN/m²；组合ψc=0.9，频遇ψf=0.9，准永久ψq=0.8；按机柜密度确定",
                  "主机房吊挂荷载不应小于1.2kN/m²",
                  "UPS室活荷载宜8—10kN/m²",
                  "电池4层摆放时不应小于16kN/m²",
                  "总控中心不应小于6kN/m²",
                  "钢瓶间不应小于8kN/m²",
                  "电磁屏蔽室宜8—12kN/m²"
                ],
                "conditions": [
                  "原书2017引用，不以平均荷载计算替代结构校核；电池16有4层限定"
                ],
                "lessonId": "1-4",
                "status": "add",
                "reason": "现课只用通用重量例题，无原表逐房间量级及荷载组合系数。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表1-3（结构部分）：原表的等级与房间用途",
                    "headers": [
                      "项目",
                      "A级",
                      "B级",
                      "C级",
                      "条件或备注"
                    ],
                    "rows": [
                      [
                        "抗震设防分类",
                        "不应低于丙类；新建不应低于乙类",
                        "不应低于丙类",
                        "不宜低于丙类",
                        "保留“新建”限定与不应/不宜差别"
                      ],
                      [
                        "主机房活荷载标准值",
                        "8–12 kN/m²",
                        "8–12 kN/m²",
                        "8–12 kN/m²",
                        "按机柜摆放密度确定；ψc=0.9、ψf=0.9、ψq=0.8"
                      ],
                      [
                        "主机房吊挂荷载",
                        "不应小于1.2 kN/m²",
                        "不应小于1.2 kN/m²",
                        "不应小于1.2 kN/m²",
                        "—"
                      ],
                      [
                        "不间断电源系统室活荷载标准值",
                        "宜为8–10 kN/m²",
                        "宜为8–10 kN/m²",
                        "宜为8–10 kN/m²",
                        "—"
                      ],
                      [
                        "电池室活荷载标准值",
                        "不应小于16 kN/m²",
                        "不应小于16 kN/m²",
                        "不应小于16 kN/m²",
                        "蓄电池组4层摆放时"
                      ],
                      [
                        "总控中心活荷载标准值",
                        "不应小于6 kN/m²",
                        "不应小于6 kN/m²",
                        "不应小于6 kN/m²",
                        "—"
                      ],
                      [
                        "钢瓶间活荷载标准值",
                        "不应小于8 kN/m²",
                        "不应小于8 kN/m²",
                        "不应小于8 kN/m²",
                        "—"
                      ],
                      [
                        "电磁屏蔽室活荷载标准值",
                        "宜为8–12 kN/m²",
                        "宜为8–12 kN/m²",
                        "宜为8–12 kN/m²",
                        "—"
                      ]
                    ]
                  }
                ],
                "valuesInBlocks": true,
                "id": "p6-1"
              },
              {
                "title": "采光、活动地板和防水等级",
                "sourceKind": "table",
                "sourceLabel": "表1-3下部",
                "explanation": "地板的两个高度不是可以任选的两个答案：先说明地板下空间承担送风还是仅承担电缆，再读相应行。采光窗的A/B合并格与C级横线也应区分；屋面防水的等级标记则保留原书出版语境。",
                "originalValues": [
                  "采光窗：A/B不宜，C—",
                  "地板作空调静压箱不宜小于550mm",
                  "地板仅电缆布线不宜小于250mm",
                  "屋面防水：A I、B II、C III"
                ],
                "conditions": [
                  "表格历史要求；用途和A/B合并不得遗漏"
                ],
                "lessonId": "1-4",
                "status": "add",
                "reason": "现有表只列主题未给条件数字。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表1-3（空间与围护部分）：不能丢掉使用方式",
                    "headers": [
                      "项目",
                      "A级",
                      "B级",
                      "C级",
                      "使用条件"
                    ],
                    "rows": [
                      [
                        "主机房外墙设采光窗",
                        "不宜",
                        "不宜",
                        "—",
                        "—"
                      ],
                      [
                        "防静电活动地板高度",
                        "不宜小于550 mm",
                        "不宜小于550 mm",
                        "不宜小于550 mm",
                        "作为空调静压箱时"
                      ],
                      [
                        "防静电活动地板高度",
                        "不宜小于250 mm",
                        "不宜小于250 mm",
                        "不宜小于250 mm",
                        "仅作为电缆布线使用时"
                      ],
                      [
                        "屋面的防水等级",
                        "I",
                        "II",
                        "III",
                        "原书表格的历史等级表述"
                      ]
                    ]
                  }
                ],
                "valuesInBlocks": true,
                "id": "p6-2"
              },
              {
                "title": "层高与净高的两个尺度",
                "sourceKind": "prose",
                "sourceLabel": "表后第1段",
                "explanation": "大型重型设备及附件楼层层高与主机房净高是不同尺寸；机柜、管线和通风共同决定空间。",
                "originalValues": [
                  "油机/冷水机组等层高不宜低于5m",
                  "主机房净高不宜小于3m"
                ],
                "conditions": [],
                "lessonId": "1-4",
                "status": "add",
                "reason": "现课解释层高/净高不同但未给书中5m/3m及适用对象。",
                "id": "p6-3"
              },
              {
                "title": "人流与物流、矩形房间和消防限制",
                "sourceKind": "prose",
                "sourceLabel": "1.4布局",
                "explanation": "人员有通勤、访客安检参观、运维巡视三种；物流需搬卸存放调试且与人员区分；矩形设备解释矩形房间利用率，消防方法又限制单间面积与体积。",
                "originalValues": [
                  "管网式气体灭火防护区面积不宜大于800m²",
                  "容积不宜大于3600m³"
                ],
                "conditions": [
                  "面积/体积同时满足；限于原书所说管网式气体灭火"
                ],
                "lessonId": "1-4",
                "status": "add",
                "reason": "路线已教，但矩形原因及800/3600并列约束只概括未展开。",
                "id": "p6-4"
              },
              {
                "title": "冷热通道与外墙空调间",
                "sourceKind": "prose",
                "sourceLabel": "本页末",
                "explanation": "集中服务器可封闭冷/热通道优化气流；物理隔离精密空调间靠外墙方便冷凝水/紧急漏水排放并改善主机房隔热。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "1-4",
                "status": "already-taught",
                "reason": "已讲邻接原因，冷热通道可补到本章跨冷却接口。",
                "id": "p6-5"
              }
            ],
            "uncertainties": [],
            "secondaryVisualReview": "parent: original pages 1–7 viewed; tables 1-1/1-2/1-3 checked and rebuilt"
          },
          {
            "bookPage": 7,
            "pdfPage": 21,
            "readMethod": "ocr+visual",
            "sections": [
              "1.4续",
              "章结语"
            ],
            "details": [
              {
                "title": "邻接与分离规则的原因",
                "sourceKind": "prose",
                "sourceLabel": "1.4结尾",
                "explanation": "行政区集中主入口；重型设备间因运输、噪声、废气、烟气远离行政；配电靠近电池/主机房降低低压线缆成本和损耗；精密空调外墙与排水、隔热联动。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "1-4",
                "status": "already-taught",
                "reason": "已用四线叠图、成本与路径独立性的取舍展开。",
                "id": "p7-1"
              },
              {
                "title": "当前业务与未来扩容同属设计目标",
                "sourceKind": "prose",
                "sourceLabel": "结语",
                "explanation": "实用、安全、可靠是基本原则，空间和系统设置应具备灵活与可持续扩展性。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "1-4",
                "status": "already-taught",
                "reason": "原话、扩容完整支持链、带业务施工都已教学。",
                "id": "p7-2"
              }
            ],
            "uncertainties": [],
            "secondaryVisualReview": "parent: original pages 1–7 viewed; tables 1-1/1-2/1-3 checked and rebuilt"
          }
        ]
      },
      {
        "id": 2,
        "pages": [
          {
            "bookPage": 8,
            "pdfPage": 22,
            "readMethod": "ocr+visual",
            "sections": [
              "章导言",
              "2.1",
              "2.1.1"
            ],
            "details": [
              {
                "title": "供配电链路起点与终点",
                "sourceKind": "prose",
                "sourceLabel": "章导言",
                "explanation": "从变电站馈线间隔引10kV线，经过中低压设备、UPS、柴油机、低压和机柜配电至电子信息设备；也为其他动力设备服务。",
                "originalValues": [
                  "10kV",
                  "数千kVA向数万kVA需求增长（历史描述）"
                ],
                "conditions": [
                  "本书常见链路非所有项目固定输入电压"
                ],
                "lessonId": "2-1",
                "status": "already-taught",
                "reason": "现课有全链路和容量案例。",
                "id": "p8-1"
              },
              {
                "title": "质量的交接测量边界",
                "sourceKind": "prose",
                "sourceLabel": "2.1.1第1项",
                "explanation": "供电电能质量是在供电部门与用户交接、计费电能表处测定；含频率偏差、高次谐波、电压波动、三相不平衡、瞬态涌压。连续供电还可能有瞬时断电。",
                "originalValues": [],
                "conditions": [
                  "交接点质量不能直接当作所有机柜端质量"
                ],
                "lessonId": "2-1",
                "status": "add",
                "reason": "质量类型已教，但原书计费表交接边界没有清楚展开。",
                "id": "p8-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 9,
            "pdfPage": 23,
            "readMethod": "ocr+visual",
            "sections": [
              "2.1.1续",
              "表2-1",
              "表2-2"
            ],
            "details": [
              {
                "title": "连续性与时间尺度",
                "sourceKind": "prose",
                "sourceLabel": "2.1.1",
                "explanation": "短时波动、转换过程与较长时间能源中断需要不同的保障。UPS的瞬态能力、储能时长和备用市电/油机接替应放在同一时间轴上；本页称UPS可覆盖毫秒、分钟、小时，是以适当选型和组网为条件，不是任意UPS的保证。",
                "originalValues": [
                  "毫秒级、分钟级、小时级",
                  "长小时级需备用市电/柴油发电"
                ],
                "conditions": [
                  "以已验证容量和后备时间为条件"
                ],
                "lessonId": "2-1",
                "status": "already-taught",
                "reason": "现课与第3章时间轴已详解。",
                "id": "p9-1"
              },
              {
                "title": "交流电源质量四行及印刷疑点",
                "sourceKind": "table",
                "sourceLabel": "表2-1",
                "explanation": "电压范围、波形和短时断电容忍不是同一个指标。表的前两行印刷标题都写‘稳态电压偏移范围/%’，但第二行±0.5与第一行+7～−10重复且性质可能不同，不能自行把它改成频率而冒称原文。",
                "originalValues": [
                  "第1行稳态电压偏移：+7～−10%，交流供电",
                  "第2行同名稳态电压偏移：±0.5%，交流供电（疑误）",
                  "输入电压波形失真度≤5%，设备正常工作",
                  "允许断电0—10ms，不同电源切换时"
                ],
                "conditions": [
                  "第二行应与原规范核对；只作为原书印刷记录展示"
                ],
                "lessonId": "2-1",
                "status": "add",
                "reason": "已按原页逐行重建原生表格，保留条件、原印疑点和应/宜/可差异。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表2-1 电子信息设备交流供电质量（原书记录）",
                    "headers": [
                      "指标（原印）",
                      "要求",
                      "适用条件"
                    ],
                    "rows": [
                      [
                        "稳态电压偏移范围/%",
                        "+7～−10",
                        "交流供电时"
                      ],
                      [
                        "稳态电压偏移范围/%（重复原印）",
                        "±0.5",
                        "交流供电时；标题疑误，未擅改"
                      ],
                      [
                        "输入电压波形失真度/%",
                        "≤5",
                        "电子信息设备正常工作时"
                      ],
                      [
                        "允许断电持续时间/ms",
                        "0—10",
                        "不同电源切换时"
                      ]
                    ]
                  }
                ],
                "id": "p9-2"
              },
              {
                "title": "谐波的来源与六种后果",
                "sourceKind": "prose",
                "sourceLabel": "2.1.1第2项",
                "explanation": "非线性负载使电流/电压不再正弦，傅里叶分解把波形变成基波及其整数倍分量。UPS、变频设备、相关电动机系统和照明可成为谐波源。后果包括油机可用容量减少、保护误动、电机效率/寿命下降、变压器和线路损耗、仪控通信干扰、三次谐波中性线过流。",
                "originalValues": [
                  "基波整数倍频率",
                  "三次谐波"
                ],
                "conditions": [
                  "非线性机制应说清，不能把所有电机一概称非线性谐波源"
                ],
                "lessonId": "2-1",
                "status": "already-taught",
                "reason": "RMS/三次谐波例题较充分；可补六类完整后果与测点映射。",
                "id": "p9-3"
              },
              {
                "title": "公共网谐波电流逐次限值",
                "sourceKind": "table",
                "sourceLabel": "表2-2",
                "explanation": "同一谐波百分比在不同短路容量的电网中意义不同。本表给380V、基准短路容量10MVA的电流允许值，不能把安培数当不随接入条件变化的普遍限值。",
                "originalValues": [
                  "380V；基准短路容量10MVA",
                  "H2=78A,H3=62,H4=39,H5=62,H6=26,H7=44,H8=19,H9=21,H10=16,H11=28,H12=13,H13=24",
                  "H14=11A,H15=12,H16=9.7,H17=18,H18=8.6,H19=16,H20=7.8,H21=8.9,H22=7.1,H23=14,H24=6.5,H25=12"
                ],
                "conditions": [
                  "原引GB/T14549—1993；入口处；10MVA基准；其他条件不可直接套表"
                ],
                "lessonId": "2-1",
                "status": "add",
                "reason": "已按原页逐行重建原生表格，保留条件、原印疑点和应/宜/可差异。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表2-2 谐波电流允许值：380V、基准短路容量10MVA",
                    "headers": [
                      "谐波次数",
                      "允许值/A",
                      "基准及使用边界"
                    ],
                    "rows": [
                      [
                        "H2",
                        "78",
                        "380V；10MVA基准；原书引GB/T14549—1993"
                      ],
                      [
                        "H3",
                        "62",
                        "380V；10MVA基准；原书引GB/T14549—1993"
                      ],
                      [
                        "H4",
                        "39",
                        "380V；10MVA基准；原书引GB/T14549—1993"
                      ],
                      [
                        "H5",
                        "62",
                        "380V；10MVA基准；原书引GB/T14549—1993"
                      ],
                      [
                        "H6",
                        "26",
                        "380V；10MVA基准；原书引GB/T14549—1993"
                      ],
                      [
                        "H7",
                        "44",
                        "380V；10MVA基准；原书引GB/T14549—1993"
                      ],
                      [
                        "H8",
                        "19",
                        "380V；10MVA基准；原书引GB/T14549—1993"
                      ],
                      [
                        "H9",
                        "21",
                        "380V；10MVA基准；原书引GB/T14549—1993"
                      ],
                      [
                        "H10",
                        "16",
                        "380V；10MVA基准；原书引GB/T14549—1993"
                      ],
                      [
                        "H11",
                        "28",
                        "380V；10MVA基准；原书引GB/T14549—1993"
                      ],
                      [
                        "H12",
                        "13",
                        "380V；10MVA基准；原书引GB/T14549—1993"
                      ],
                      [
                        "H13",
                        "24",
                        "380V；10MVA基准；原书引GB/T14549—1993"
                      ],
                      [
                        "H14",
                        "11",
                        "380V；10MVA基准；原书引GB/T14549—1993"
                      ],
                      [
                        "H15",
                        "12",
                        "380V；10MVA基准；原书引GB/T14549—1993"
                      ],
                      [
                        "H16",
                        "9.7",
                        "380V；10MVA基准；原书引GB/T14549—1993"
                      ],
                      [
                        "H17",
                        "18",
                        "380V；10MVA基准；原书引GB/T14549—1993"
                      ],
                      [
                        "H18",
                        "8.6",
                        "380V；10MVA基准；原书引GB/T14549—1993"
                      ],
                      [
                        "H19",
                        "16",
                        "380V；10MVA基准；原书引GB/T14549—1993"
                      ],
                      [
                        "H20",
                        "7.8",
                        "380V；10MVA基准；原书引GB/T14549—1993"
                      ],
                      [
                        "H21",
                        "8.9",
                        "380V；10MVA基准；原书引GB/T14549—1993"
                      ],
                      [
                        "H22",
                        "7.1",
                        "380V；10MVA基准；原书引GB/T14549—1993"
                      ],
                      [
                        "H23",
                        "14",
                        "380V；10MVA基准；原书引GB/T14549—1993"
                      ],
                      [
                        "H24",
                        "6.5",
                        "380V；10MVA基准；原书引GB/T14549—1993"
                      ],
                      [
                        "H25",
                        "12",
                        "380V；10MVA基准；原书引GB/T14549—1993"
                      ]
                    ]
                  }
                ],
                "id": "p9-4"
              }
            ],
            "uncertainties": [
              "表2-1第二行标题与数值性质不一致，需查原规范；本轮不擅自更正。"
            ]
          },
          {
            "bookPage": 10,
            "pdfPage": 24,
            "readMethod": "ocr+visual",
            "sections": [
              "表2-3",
              "表2-4",
              "2.1.1监控"
            ],
            "details": [
              {
                "title": "谐波电压表的总量与逐次约束",
                "sourceKind": "table",
                "sourceLabel": "表2-3",
                "explanation": "THD是总量指标，奇偶各次含量是单次上限，两类都需检查。例如总失真合格不自动证明某个奇次分量合格。原表电压栏统一标V，但6/10/35/66/110在工程语义上显然涉及中高压等级，单位需核原规范。",
                "originalValues": [
                  "380：总5%，奇次4.0%，偶次2.0%",
                  "6与10合并：总4%，奇3.2%，偶1.6%",
                  "35与66合并：总3%，奇2.4%，偶1.2%",
                  "110：总2%，奇1.6%，偶0.8%"
                ],
                "conditions": [
                  "相电压谐波；原表标称电压列单位疑误；书引用1993标准"
                ],
                "lessonId": "2-1",
                "status": "add",
                "reason": "已按原页逐行重建原生表格，保留条件、原印疑点和应/宜/可差异。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表2-3 相电压谐波限值（电网电压单位存在原印疑点）",
                    "headers": [
                      "原表电网标称电压",
                      "总谐波失真度/%",
                      "各奇次含量/%",
                      "各偶次含量/%"
                    ],
                    "rows": [
                      [
                        "380（原栏单位V）",
                        "5",
                        "4.0",
                        "2.0"
                      ],
                      [
                        "6（工程等级应核kV）",
                        "4",
                        "3.2",
                        "1.6"
                      ],
                      [
                        "10（工程等级应核kV）",
                        "4",
                        "3.2",
                        "1.6"
                      ],
                      [
                        "35（工程等级应核kV）",
                        "3",
                        "2.4",
                        "1.2"
                      ],
                      [
                        "66（工程等级应核kV）",
                        "3",
                        "2.4",
                        "1.2"
                      ],
                      [
                        "110（工程等级应核kV）",
                        "2",
                        "1.6",
                        "0.8"
                      ]
                    ]
                  }
                ],
                "id": "p10-1"
              },
              {
                "title": "六类谐波治理与每类机制",
                "sourceKind": "table",
                "sourceLabel": "表2-4",
                "explanation": "抑制可以发生在源、网络阻抗、三相分配、补偿、承受能力和滤波支路不同位置；不能把所有措施都理解为‘加滤波器’。",
                "originalValues": [
                  "谐波互补设备集中，否则分散/交错使用，限制高谐波工况",
                  "入口串联电抗器增大电气距离，降低对地区电网影响",
                  "排查源电压、线路阻抗、负荷特性的三相不平衡",
                  "TCR/TCT/SR无功补偿的容性部分设计成滤波器",
                  "将谐波源改接更大容量供电点/更高一级电压网",
                  "无源RLC形成特定频率低阻通道；有源产生反相谐波补偿"
                ],
                "conditions": [
                  "根据达标目标、效果、经济性、技术成熟度选；原文对有源滤波器‘集成运放’描述过简，应解释实际补偿功率级"
                ],
                "lessonId": "2-1",
                "status": "add",
                "reason": "已按原页逐行重建原生表格，保留条件、原印疑点和应/宜/可差异。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表2-4 减少谐波影响的六类技术措施",
                    "headers": [
                      "措施",
                      "机制/原书内容",
                      "条件与辨析"
                    ],
                    "rows": [
                      [
                        "改变源配置或工作方式",
                        "互补性设备集中；否则分散或交替；限制高谐波工况",
                        "先确认谐波是否互补，不能一律集中"
                      ],
                      [
                        "串联电抗器",
                        "用户进线处增加电气距离，降低对地区电网影响",
                        "同时核查压降和系统阻抗"
                      ],
                      [
                        "改善三相不平衡",
                        "从源电压、线路阻抗、负荷特性查原因",
                        "消除不平衡不等于消除全部谐波"
                      ],
                      [
                        "静/动态无功补偿",
                        "TCR、TCT或SR型装置的容性部分设计成滤波器",
                        "补偿与滤波需协调，不能任意并电容"
                      ],
                      [
                        "增加系统承受谐波能力",
                        "改接容量更大的供电点或更高一级电压网",
                        "改变接入强度，不等于源谐波电流消失"
                      ],
                      [
                        "有源/无源滤波",
                        "无源RLC对特定频率形成低阻分流；有源产生反向补偿分量",
                        "原书“集成运放”描述过简，应另认识实际功率级"
                      ]
                    ]
                  }
                ],
                "id": "p10-2"
              },
              {
                "title": "遥测和遥控的对象清单",
                "sourceKind": "prose",
                "sourceLabel": "2.1.1第3项",
                "explanation": "遥测描述数值，遥控改变设备状态，因此权限、联锁与业务影响不同。数值采集应覆盖源到负载及电池；关键触头温度能帮助识别接触电阻与局部发热。",
                "originalValues": [
                  "高低压进线/油机：三相U/I、功率、频率",
                  "配电柜输入U/I；UPS输出U/I；电池组U、充放电I",
                  "重要场所配电主开关触头温度",
                  "自动+手动控制；远启停油机；应急停UPS/断输出主断路器"
                ],
                "conditions": [
                  "这里只教功能和证据，不构成操作授权或步骤"
                ],
                "lessonId": "2-1",
                "status": "add",
                "reason": "已有监控三遥概念，但缺测量对象和应急控制边界的完整清单。",
                "id": "p10-3"
              }
            ],
            "uncertainties": [
              "表2-3电压单位列印V但6—110档需与原规范核对，不能不加说明当6V至110V。"
            ]
          },
          {
            "bookPage": 11,
            "pdfPage": 25,
            "readMethod": "ocr+visual",
            "sections": [
              "2.1.1遥信续",
              "2.1.2",
              "表2-5上"
            ],
            "details": [
              {
                "title": "遥信与温度含义",
                "sourceKind": "prose",
                "sourceLabel": "监控续",
                "explanation": "市电中断、机组/UPS故障、电池充电、熔丝状态和主控开关温度告警应能送出。温度数值是遥测，超限/状态则可形成遥信，两者不是互斥的设备列表。",
                "originalValues": [
                  "市电中断/机组故障/UPS故障/充电状态/熔丝状态/主控开关温度"
                ],
                "conditions": [
                  "触点温度关联接触电阻，但也受电流、环境和散热影响，不能唯一归因"
                ],
                "lessonId": "2-1",
                "status": "add",
                "reason": "可用温度作为遥测与遥信区别的边界例。",
                "id": "p11-1"
              },
              {
                "title": "A/B/C的业务后果程度",
                "sourceKind": "prose",
                "sourceLabel": "2.1.2",
                "explanation": "A对应重大经济损失或公共秩序严重混乱；B对应较大经济损失或秩序混乱；不属A/B为C。这个分类在电气章节重现，说明供电方案应回到业务后果，而不是用装机容量决定等级。",
                "originalValues": [
                  "A：重大/严重",
                  "B：较大/混乱",
                  "C：不属于A或B"
                ],
                "conditions": [
                  "等级适用由项目业务评估，课程不认定实际等级"
                ],
                "lessonId": "2-1",
                "status": "add",
                "reason": "第1章一般解释已教，原书严重程度和C兜底条件未直接列出。",
                "id": "p11-2"
              },
              {
                "title": "电源、专用馈线、变压器、油机逐级要求",
                "sourceKind": "table",
                "sourceLabel": "表2-5上部",
                "explanation": "双重电源与两回线路不是同义词：两根线路可能共享源；电源备用、设备冗余和整体容错也需要分层核实。",
                "originalValues": [
                  "供电：A应双重电源，B宜双重电源，C应两回线路",
                  "独立于正常源的专用馈线：A可作为备用，B/C—",
                  "变压器：A满足容错可2N（亦可其他避免单点配置）；B满足冗余宜N+1；C基本N",
                  "后备油机：A应N+X，X=1—N；B仅一路供电时需油机宜N+1；C若UPS时间满足信息存储要求可不设"
                ],
                "conditions": [
                  "原书2017表；‘应/宜/可’不同；C油机豁免有存储时长条件"
                ],
                "lessonId": "2-1",
                "status": "add",
                "reason": "已按原页逐行重建原生表格，保留条件、原印疑点和应/宜/可差异。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表2-5 各级数据中心供电要求（书页11）",
                    "headers": [
                      "项目",
                      "A级",
                      "B级",
                      "C级",
                      "条件/备注"
                    ],
                    "rows": [
                      [
                        "供电电源",
                        "应双重电源",
                        "宜双重电源",
                        "应两回线路",
                        "双重电源与两回线路不是同义词"
                      ],
                      [
                        "独立于正常电源的专用馈电线路",
                        "可作备用电源",
                        "—",
                        "—",
                        "来自供电网络且独立于正常电源"
                      ],
                      [
                        "变压器",
                        "应满足容错，可2N",
                        "应满足冗余，宜N+1",
                        "应满足基本要求N",
                        "A也可采用其他避免单点故障的配置"
                      ],
                      [
                        "后备柴油发电机系统",
                        "应N+X冗余，X=1—N",
                        "仅一路电源时需设置，宜N+1",
                        "UPS供电时间满足信息存储要求时可不设",
                        "C的豁免带条件；书引GB50174—2017"
                      ]
                    ]
                  }
                ],
                "id": "p11-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 12,
            "pdfPage": 26,
            "readMethod": "ocr+visual",
            "sections": [
              "表2-5续及注",
              "2.2开头"
            ],
            "details": [
              {
                "title": "油机容量、燃料、UPS结构与旁路",
                "sourceKind": "table",
                "sourceLabel": "表2-5续上部",
                "explanation": "后备电源容量包含冷却和UPS，而不只IT输出；燃料储备要与外部补给时长对应。UPS结构有常规配置与满足附加条件的例外。",
                "originalValues": [
                  "油机基本容量：A/B包括UPS基本容量+空调制冷基本容量，C—",
                  "燃料：A宜满足12h；B/C—；供油有保障时库存仅需大于外部供油时间；防柴油微生物滋生",
                  "UPS常规：A宜2N或M(N+1)，M=2,3,4…；B N+1；C N；备注N≤4",
                  "A可一路(N+1)UPS+一路市电，条件指3.2.2；亦可2N或N+1，条件指3.2.3",
                  "UPS自动维修旁路：A/B合并应设置，C栏空白",
                  "UPS手动转换旁路：A/B合并应设置，C栏空白"
                ],
                "conditions": [
                  "按原表名称记录‘自动维修旁路/手动转换旁路’，需与设备实际术语核验"
                ],
                "lessonId": "2-1",
                "status": "add",
                "reason": "已按原页逐行重建原生表格，保留条件、原印疑点和应/宜/可差异。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表2-5 续：容量、燃料与UPS（书页12）",
                    "headers": [
                      "项目",
                      "A级",
                      "B级",
                      "C级",
                      "条件/备注"
                    ],
                    "rows": [
                      [
                        "后备油机基本容量",
                        "应含UPS基本容量+空调和制冷基本容量",
                        "同A级（原表合并）",
                        "—",
                        "不能只按IT有功负荷选择油机"
                      ],
                      [
                        "燃料存储量",
                        "宜满足12h用油",
                        "—",
                        "—",
                        "外部供油有保障时，库存支持时间大于外部供油时间；防柴油微生物滋生"
                      ],
                      [
                        "UPS常规配置",
                        "宜2N或M(N+1)，M=2、3、4…",
                        "N+1",
                        "N",
                        "原备注N≤4"
                      ],
                      [
                        "UPS条件方案一",
                        "一路(N+1)UPS+一路市电",
                        "原表空白",
                        "原表空白",
                        "满足原引GB50174—2017第3.2.2条；见本页注1五条件"
                      ],
                      [
                        "UPS条件方案二",
                        "可以2N，也可以(N+1)",
                        "原表空白",
                        "原表空白",
                        "满足原引GB50174—2017第3.2.3条；见本页注2"
                      ],
                      [
                        "UPS自动维修旁路（原表术语）",
                        "应设置",
                        "应设置（原表合并）",
                        "原表空白",
                        "需与实际静态/维修旁路术语核验"
                      ],
                      [
                        "UPS手动转换旁路（原表术语）",
                        "应设置",
                        "应设置（原表合并）",
                        "原表空白",
                        "空白不应自行解释为禁止或无需设置"
                      ]
                    ]
                  }
                ],
                "id": "p12-1"
              },
              {
                "title": "电池、空调配电、物理隔离",
                "sourceKind": "table",
                "sourceLabel": "表2-5续下部",
                "explanation": "电池最短时长依赖是否由油机作后备；空调同样需要电源路径，A的应急源和物理分间条件不能省略。",
                "originalValues": [
                  "电池最少备用：A15min、B7min，均限油机作后备；C按实际",
                  "空调：A双路至少一路应急源、末端切换、放射式；B双路末端切换放射式；C放射式",
                  "变配电物理隔离：A容错配置设备分置不同物理隔间，B/C—"
                ],
                "conditions": [
                  "时长不是所有数据中心通用值；需现行依据确认"
                ],
                "lessonId": "2-1",
                "status": "add",
                "reason": "已按原页逐行重建原生表格，保留条件、原印疑点和应/宜/可差异。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表2-5 续：后备时间、冷却供电与隔离",
                    "headers": [
                      "项目",
                      "A级",
                      "B级",
                      "C级",
                      "条件/备注"
                    ],
                    "rows": [
                      [
                        "UPS电池最少备用时间",
                        "15min",
                        "7min",
                        "根据实际需要",
                        "A/B数值限柴油发电机作为后备电源时"
                      ],
                      [
                        "空调系统配电",
                        "双路，至少一路应急源；末端切换；放射式",
                        "双路；末端切换；放射式",
                        "放射式",
                        "供冷持续性与电力持续性一起验证"
                      ],
                      [
                        "变配电所物理隔离",
                        "容错配置设备应分置不同物理隔间",
                        "—",
                        "—",
                        "物理分隔减少同一事件同时破坏两路"
                      ]
                    ]
                  }
                ],
                "id": "p12-2"
              },
              {
                "title": "UPS+市电供电五个同时条件",
                "sourceKind": "note",
                "sourceLabel": "表2-5注1",
                "explanation": "A采用UPS与市电结合时，需同时满足维护不中断、直接市电质量、入口功率因数、油机承受容性负载以及注入公共网谐波允许值。这不是从‘双电源’名称可自动推出的例外。",
                "originalValues": [
                  "维护设备/线路时IT正常",
                  "市电质量满足IT",
                  "接入PF满足当地供电要求",
                  "油机承受容性负载",
                  "谐波RMS分量满足GB/T14549—1993原引用"
                ],
                "conditions": [
                  "五项同时成立"
                ],
                "lessonId": "2-1",
                "status": "add",
                "reason": "五条件尤其油机容性负载与PF/谐波接口遗漏，应原生显示并给反例。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表2-5注1（条件需同时满足）",
                    "headers": [
                      "条件",
                      "要求"
                    ],
                    "rows": [
                      [
                        "设备/线路维护",
                        "IT设备仍正常运行"
                      ],
                      [
                        "直接市电电源质量",
                        "满足电子信息设备正常运行要求"
                      ],
                      [
                        "市电接入点PF",
                        "符合当地供电部门要求"
                      ],
                      [
                        "柴油发电机系统",
                        "能够承受容性负载影响"
                      ],
                      [
                        "注入公共电网谐波",
                        "方均根分量不超过原引GB/T14549—1993允许值"
                      ]
                    ]
                  }
                ],
                "id": "p12-3"
              },
              {
                "title": "多站业务备份改变设施配置的条件",
                "sourceKind": "note",
                "sourceLabel": "表2-5注2",
                "explanation": "两个以上不同区域的数据中心同时建设、互备、数据实时传输且业务连续性满足时，基础设施可容错，也可冗余；只有地理分散不够，业务复制机制是前提。",
                "originalValues": [
                  "≥2个",
                  "不同区域",
                  "同时建设",
                  "互为备份",
                  "实时传输",
                  "业务连续性"
                ],
                "conditions": [
                  "原书条件性的许可，不能用异地备份一词免除设施论证"
                ],
                "lessonId": "2-1",
                "status": "add",
                "reason": "现课未讲业务级冗余与设施级冗余的这项条件联系。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表2-5注2（条件需同时满足）",
                    "headers": [
                      "条件",
                      "要求"
                    ],
                    "rows": [
                      [
                        "站点数量/位置",
                        "两个或以上、不同区域"
                      ],
                      [
                        "建设与关系",
                        "同时建设、互为备份"
                      ],
                      [
                        "数据复制",
                        "实时传输"
                      ],
                      [
                        "业务目标",
                        "满足连续性要求"
                      ],
                      [
                        "条件满足后的配置许可",
                        "基础设施可容错，也可冗余"
                      ]
                    ]
                  }
                ],
                "id": "p12-4"
              },
              {
                "title": "中压系统的接口角色",
                "sourceKind": "prose",
                "sourceLabel": "2.2开头",
                "explanation": "中压系统连接市电网络与用户设备，承担受电、变换和分配。其设计因此同时受上游电压等级、短路条件和可用性约束，以及下游负荷容量、线路距离和扩容方式约束。只选择足够大的变压器，不能替代对源、母线、馈线和保护完整路径的检查。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "2-2",
                "status": "already-taught",
                "reason": "现课2-2框架已有。",
                "id": "p12-5"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 13,
            "pdfPage": 27,
            "readMethod": "ocr+visual",
            "sections": [
              "2.2.1",
              "表2-6",
              "表2-7",
              "2.2.2开头"
            ],
            "details": [
              {
                "title": "电压选择的六个条件",
                "sourceKind": "prose",
                "sourceLabel": "2.2.1",
                "explanation": "电压不是容量的简单标签，应把用电容量、设备特性、距离、回路数、属地公共网现状和发展一起比较。提高电压可以减小电流，却同时改变绝缘、设备和保护要求。",
                "originalValues": [
                  "35/10/6/3kV为本节主要范围"
                ],
                "conditions": [],
                "lessonId": "2-2",
                "status": "already-taught",
                "reason": "现课有电压—电流—损耗推导，具体选择条件可补。",
                "id": "p13-1"
              },
              {
                "title": "标称电压与设备最高电压逐项",
                "sourceKind": "table",
                "sourceLabel": "表2-6",
                "explanation": "系统标称与设备最高电压是两种额定概念，不能以标称10kV采购仅能承受10kV的任何设备。原表给配对值及未填项。",
                "originalValues": [
                  "0.22/0.38kV→最高栏空；0.38/0.66→空；1→空",
                  "3→3.6；6→7.2；10→12；20→24；35→40.5；110→121（均kV）",
                  "注称上述均线电压；通常最高不超过110kV，特殊可到220kV",
                  "原引GB/T156—2007，基本对应IEC60038:2002；3—6kV不得用于公共配电系统（书注）"
                ],
                "conditions": [
                  "0.22/0.38等组合与‘均为线电压’注存在需核对之处；空格不能补造"
                ],
                "lessonId": "2-2",
                "status": "add",
                "reason": "已逐图复核并重建原生表格；接线栏以可读节点与连接关系展开，保留回路数及工况。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表2-6 系统标称电压与设备最高电压（原书）",
                    "headers": [
                      "系统标称电压/kV",
                      "设备最高电压/kV",
                      "备注"
                    ],
                    "rows": [
                      [
                        "0.22/0.38",
                        "原表空白",
                        "原注称均为线电压，与该组合需核对"
                      ],
                      [
                        "0.38/0.66",
                        "原表空白",
                        "同上"
                      ],
                      [
                        "1",
                        "原表空白",
                        "不擅自补填"
                      ],
                      [
                        "3",
                        "3.6",
                        "原注：3—6kV不得用于公共配电系统"
                      ],
                      [
                        "6",
                        "7.2",
                        "同上"
                      ],
                      [
                        "10",
                        "12",
                        "原书引GB/T156—2007"
                      ],
                      [
                        "20",
                        "24",
                        "同上"
                      ],
                      [
                        "35",
                        "40.5",
                        "同上"
                      ],
                      [
                        "110",
                        "121",
                        "数据中心通常≤110kV，特殊可220kV（原注）"
                      ]
                    ]
                  }
                ],
                "id": "p13-2"
              },
              {
                "title": "电压、线路种类、容量与距离联合表",
                "sourceKind": "table",
                "sourceLabel": "表2-7",
                "explanation": "相同电压下架空线和电缆给出的经验送电能力不同；容量较大对应较短经济供电距离，表中距离区间按原印刷降序写，不能读成独立任选上下限。",
                "originalValues": [
                  "6kV架空：0.1—1.2MW，15—4km；电缆3MW，3km以下",
                  "10kV架空：0.2—2MW，20—6km；电缆5MW，6km以下",
                  "35kV架空：2—8MW，50—20km；电缆15MW，20km以下",
                  "脚注来源《工业与民用配电设计手册》第3版"
                ],
                "conditions": [
                  "经验表不代替导线、压降、温升及短路计算"
                ],
                "lessonId": "2-2",
                "status": "add",
                "reason": "已逐图复核并重建原生表格；接线栏以可读节点与连接关系展开，保留回路数及工况。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表2-7 各电压线路送电能力（原书经验表）",
                    "headers": [
                      "标称电压/kV",
                      "架空线容量/MW",
                      "架空线距离/km",
                      "电缆容量/MW",
                      "电缆距离/km"
                    ],
                    "rows": [
                      [
                        "6",
                        "0.1—1.2",
                        "15—4",
                        "3",
                        "3以下"
                      ],
                      [
                        "10",
                        "0.2—2",
                        "20—6",
                        "5",
                        "6以下"
                      ],
                      [
                        "35",
                        "2—8",
                        "50—20",
                        "15",
                        "20以下"
                      ]
                    ]
                  }
                ],
                "id": "p13-3"
              },
              {
                "title": "中性点接地与多目标取舍",
                "sourceKind": "prose",
                "sourceLabel": "2.2.2",
                "explanation": "中性点是三相发电机或变压器星形公共点；接地方式同时影响可靠性、人身/设备安全、绝缘、过电压、继保、自动装置和系统稳定。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "2-2",
                "status": "already-taught",
                "reason": "现课三类接地比较已涉及主要权衡。",
                "id": "p13-4"
              }
            ],
            "uncertainties": [
              "表2-6注‘均线电压’与低压双数值项应结合原标准核验。"
            ]
          },
          {
            "bookPage": 14,
            "pdfPage": 28,
            "readMethod": "ocr+visual",
            "sections": [
              "2.2.2",
              "图2-1",
              "图2-2"
            ],
            "details": [
              {
                "title": "三种中性点方式与适用图",
                "sourceKind": "figure",
                "sourceLabel": "图2-1",
                "explanation": "不接地、经阻抗/消弧线圈、直接接地构成三类。书将前两类称非有效/小电流系统，直接接地称有效/大电流系统；这种归类是简化，阻抗大小仍重要。",
                "originalValues": [
                  "220/380V→直接接地",
                  "3—63kV→一般不接地；触发条件下经消弧线圈",
                  "110kV及以上→直接接地",
                  "3—10kV接地电流>30A，20kV及以上>10A时图示消弧线圈"
                ],
                "conditions": [
                  "原书范围图，不应转成当前一律适用的整定指令"
                ],
                "lessonId": "2-2",
                "status": "add",
                "reason": "分类已讲，但电压/电流阈值图未逐节点重建。",
                "id": "p14-1"
              },
              {
                "title": "正常不接地系统相量及电容回路",
                "sourceKind": "figure",
                "sourceLabel": "图2-2",
                "explanation": "三根导线分别存在对地电容。正常对称时三相电压相量和为零，各相对地电容电流也对称，合成残余电流为零；这不等于各相不存在电容电流。",
                "originalValues": [
                  "UA+UB+UC=0",
                  "IA+IB+IC=0",
                  "图中A/B/C、对地电容C、IA0/IB0/IC0相量"
                ],
                "conditions": [
                  "三相对称且理想电容条件"
                ],
                "lessonId": "2-2",
                "status": "add",
                "reason": "现课用接地故障电压例题，但正常相量图和‘各相有而合成零’未展开。",
                "id": "p14-2"
              },
              {
                "title": "接地后参考点改变",
                "sourceKind": "formula",
                "sourceLabel": "本页末至15页",
                "explanation": "在中性点不直接接地系统中，A相接地使其对地电位接近零，其他相对地电压成为原相量与A相相量之差。升高的是以地为参考的电压，而非三个绕组的相间电压全部突然改变。因此故障期间供电可能暂时继续，但健全相绝缘承受的对地电压已经改变，需要相应绝缘和故障管理。",
                "originalValues": [
                  "U'B=UB−UA=UBA",
                  "U'C=UC−UA=UCA"
                ],
                "conditions": [
                  "单相金属性接地、理想对称源"
                ],
                "lessonId": "2-2",
                "status": "already-taught",
                "reason": "现课已用10kV系统5.77升10解释，但宜补相量减法推导。",
                "id": "p14-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 15,
            "pdfPage": 29,
            "readMethod": "ocr+visual",
            "sections": [
              "2.2.2",
              "图2-3",
              "图2-4"
            ],
            "details": [
              {
                "title": "单相接地不接地系统的两个电压结论",
                "sourceKind": "figure",
                "sourceLabel": "图2-3",
                "explanation": "A相对地归零，B/C对地变线电压，故绝缘按线电压；相间线电压不变，因此三相负载可暂不受线电压影响。第二处异相接地可能形成大短路，不能把暂时可运行理解为可长期带故障。",
                "originalValues": [
                  "图示60°相量关系",
                  "非故障相对地=正常相电压√3倍",
                  "三相线电压不变"
                ],
                "conditions": [
                  "单相接地且未发展为第二故障"
                ],
                "lessonId": "2-2",
                "status": "already-taught",
                "reason": "现课故障电压计算覆盖，但图中电容电流合成方向/第二故障需补读图层。",
                "id": "p15-1"
              },
              {
                "title": "消弧线圈的补偿机制",
                "sourceKind": "figure",
                "sourceLabel": "图2-4",
                "explanation": "铁芯电感接在中性点和地之间，低电阻而高电抗。故障时电感电流与电容电流大小接近、方向相反，使残余接地电流降低到不易维持电弧的程度；不是把负载功率转移到线圈。",
                "originalValues": [
                  "3—10kV Ic>30A；20kV及以上Ic>10A",
                  "IC与IL反向补偿",
                  "适用于书述3—63kV"
                ],
                "conditions": [
                  "选用合适方可抑制断续电弧；不能无条件保证不存在所有谐振过压"
                ],
                "lessonId": "2-2",
                "status": "add",
                "reason": "现课仅简述消弧线圈，欠图的电流相量、阈值与补偿目标。",
                "id": "p15-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 16,
            "pdfPage": 30,
            "readMethod": "ocr+visual",
            "sections": [
              "2.2.2续",
              "图2-5",
              "2.2.3开头"
            ],
            "details": [
              {
                "title": "小电流接地的收益与代价",
                "sourceKind": "prose",
                "sourceLabel": "2.2.2优缺点",
                "explanation": "故障回路经对地电容，电流小，可能只报警不跳闸，争取排障时间；但非故障相绝缘压力和间歇电弧过压增加，不能据此推断人身绝对安全。",
                "originalValues": [
                  "书述可带单相接地运行2h",
                  "书述电弧过压为相电压2.5—3倍",
                  "正文印非故障相升高‘3倍’"
                ],
                "conditions": [
                  "2h是书中规程概述不可用作现场许可；‘3倍’与前页相量推导矛盾，应为√3关系而须明确校勘"
                ],
                "lessonId": "2-2",
                "status": "add",
                "reason": "现课教√3而未揭示书中3倍印刷矛盾及2h历史限制。",
                "id": "p16-1"
              },
              {
                "title": "有效接地的序阻抗条件",
                "sourceKind": "formula",
                "sourceLabel": "2.2.2第3种",
                "explanation": "有效接地不仅指一根金属线直连地：书把直接或小电阻连接列入，并用零序/正序阻抗比例限定。这些参数决定接地故障电流与过电压，不可用接地极单一电阻代替。",
                "originalValues": [
                  "X0/X1≤3",
                  "r0/X1≤1"
                ],
                "conditions": [
                  "书中有效接地定义条件；需完整网络序阻抗模型"
                ],
                "lessonId": "2-2",
                "status": "add",
                "reason": "现课三类表未解释序阻抗和两个不等式。",
                "id": "p16-2"
              },
              {
                "title": "直接接地的故障环路与权衡",
                "sourceKind": "figure",
                "sourceLabel": "图2-5",
                "explanation": "电源中性点和A相故障点形成低阻回路，大电流促使断路器切除；较低绝缘需求与更快故障切除，代价是单相故障也可能中断供电，需考虑重合闸和通信干扰。",
                "originalValues": [
                  "书述动态电压升高不超过系统额定电压80%",
                  "单相接地电流有时超过三相短路电流",
                  "380/220V通常直接接地（书述）"
                ],
                "conditions": [
                  "80%的‘升高/电压幅值’表述含糊，必须核对定义；不得直接用于绝缘选型"
                ],
                "lessonId": "2-2",
                "status": "add",
                "reason": "已讲故障电流，欠原书断路器分断难度和序条件/动态值边界。",
                "id": "p16-3"
              },
              {
                "title": "主接线的完整分类",
                "sourceKind": "prose",
                "sourceLabel": "2.2.3",
                "explanation": "汇流母线负责汇集和分配电能。有母线方案能通过分段、双母线或旁路改善维修/供电条件；无母线方案以单元连接、桥和角形构成不同组合。",
                "originalValues": [
                  "有母线：单母线、单母线分段、双母线、双母线分段、旁路母线/旁路隔离开关、一倍半断路器、变压器母线组",
                  "无母线：单元、桥形、角形"
                ],
                "conditions": [],
                "lessonId": "2-2",
                "status": "add",
                "reason": "现课主要讲单/分段/双母线，其他列举未给结构概念与适用问题。",
                "id": "p16-4"
              }
            ],
            "uncertainties": [
              "正文非故障相‘3倍’与相量公式冲突；‘动态电压升高不超过额定80%’含义未定，须原规范校核。"
            ]
          },
          {
            "bookPage": 17,
            "pdfPage": 31,
            "readMethod": "ocr+visual",
            "sections": [
              "表2-8"
            ],
            "details": [
              {
                "title": "单母线两种电源形式与联锁",
                "sourceKind": "table",
                "sourceLabel": "表2-8单母线",
                "explanation": "所有进出线共用W母线。单进线简单但母线故障影响全部；双进线增加源选择却没有消除共同母线。图中QS为隔离开关、QF为断路器、G源、WL出线；两源进线要求联锁，工作进线断开后备用才接通。",
                "originalValues": [
                  "10kV出线不宜>5回",
                  "35kV出线不宜>3回",
                  "双源单母线可供C级机房负荷（书述）"
                ],
                "conditions": [
                  "联锁是原图的功能要求，不是可执行操作程序"
                ],
                "lessonId": "2-2",
                "status": "add",
                "reason": "已逐图复核并重建原生表格；接线栏以可读节点与连接关系展开，保留回路数及工况。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表2-8 单母线接线：同一母线、两种源组织",
                    "headers": [
                      "形式",
                      "接线节点与关系",
                      "特点",
                      "应用/限制"
                    ],
                    "rows": [
                      [
                        "单源单母线",
                        "G→隔离/断路器→W；所有WL馈线从W分出，每路有QF与QS",
                        "简单清楚、设备少；运行方便、利于扩建；可靠性/灵活性不高",
                        "小型站、出线少；10kV出线不宜>5，35kV不宜>3"
                      ],
                      [
                        "双源单母线",
                        "G1/G2两进线汇入同一W；进线断路器联锁；馈线仍共享W",
                        "第二电源改善源可用性，未消除共同母线故障",
                        "工作进线断开后备用才能接通；原书可供C级机房负荷"
                      ],
                      [
                        "符号解释",
                        "QS隔离开关；QF断路器；G源；W母线；WL馈线",
                        "隔离功能与切断故障功能不能互换",
                        "示意图不是现场操作顺序"
                      ]
                    ]
                  }
                ],
                "id": "p17-1"
              },
              {
                "title": "单母线分段的运行方式和适用回路数",
                "sourceKind": "table",
                "sourceLabel": "表2-8分段",
                "explanation": "分段QF接通时两段联系，断开时分别运行。结构简单、可扩建且缩小母线故障影响，但每段退出能否转供仍取决于源、通路及保护。",
                "originalValues": [
                  "通常2—3段",
                  "6—10kV出线≥6回",
                  "35kV出线4—8回",
                  "110—220kV出线3—4回",
                  "可供一级负荷（书述）"
                ],
                "conditions": [
                  "书中回路数为设计应用说明，不能据数量自动认定可靠等级"
                ],
                "lessonId": "2-2",
                "status": "add",
                "reason": "已逐图复核并重建原生表格；接线栏以可读节点与连接关系展开，保留回路数及工况。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表2-8 单母线分段的运行状态与回路条件",
                    "headers": [
                      "项目",
                      "接线/条件",
                      "意义"
                    ],
                    "rows": [
                      [
                        "分段开关接通",
                        "两段母线经分段QF连通",
                        "源与负荷可相互支援，但故障配合需核查"
                      ],
                      [
                        "分段开关断开",
                        "两段分别由对应电源运行",
                        "缩小母线故障影响；能否转供取决于通路与容量"
                      ],
                      [
                        "分段数量",
                        "通常以2—3段为宜",
                        "保留简单、清楚、设备少和扩建便利性"
                      ],
                      [
                        "6—10kV应用",
                        "出线6回及以上",
                        "原表应用说明"
                      ],
                      [
                        "35kV应用",
                        "出线4—8回",
                        "原表应用说明"
                      ],
                      [
                        "110—220kV应用",
                        "出线3—4回",
                        "原表应用说明"
                      ],
                      [
                        "负荷类别",
                        "可供一级负荷",
                        "需满足全部相应条件，不能仅据图名认定"
                      ]
                    ]
                  }
                ],
                "id": "p17-2"
              },
              {
                "title": "双母线的三个运行状态",
                "sourceKind": "table",
                "sourceLabel": "表2-8双母线",
                "explanation": "每回路经一台断路器和两组隔离开关关联W1/W2，母联连接两组。母联断开可一用一备，也可进出线分属两组；母联闭合时电源/馈线分配在两组。三种状态有不同共同依赖，不能用同一图名替代状态描述。",
                "originalValues": [
                  "两组W1/W2",
                  "每回路1台断路器+2组隔离开关",
                  "原书应用35—110kV上级变电站"
                ],
                "conditions": [
                  "复杂、操作繁琐、造价高，可靠性较好"
                ],
                "lessonId": "2-2",
                "status": "add",
                "reason": "已逐图复核并重建原生表格；接线栏以可读节点与连接关系展开，保留回路数及工况。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表2-8 双母线：三种运行组织",
                    "headers": [
                      "状态/项目",
                      "连接关系",
                      "理解与边界"
                    ],
                    "rows": [
                      [
                        "基本结构",
                        "W1、W2；每回路1个断路器+2组隔离开关；母联连接两母线",
                        "各回路可选择母线，增加维护和调配灵活性"
                      ],
                      [
                        "母联断开：一用一备",
                        "全部进出线接工作母线，另一组备用",
                        "备用母线不等于备用电源或无缝转移"
                      ],
                      [
                        "母联断开：分别运行",
                        "进出线分属两组母线",
                        "每组按各自源和保护运行"
                      ],
                      [
                        "母联闭合",
                        "电源和馈线平均分配两组母线",
                        "两母线发生电气联系，共同故障边界随状态改变"
                      ],
                      [
                        "特点与应用",
                        "35—110kV中大型数据中心上级变电站",
                        "可靠性较好；接线/操作复杂，造价较高"
                      ]
                    ]
                  }
                ],
                "id": "p17-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 18,
            "pdfPage": 32,
            "readMethod": "ocr+visual",
            "sections": [
              "2.2.4",
              "表2-9前4行"
            ],
            "details": [
              {
                "title": "放射式单回路与双回路",
                "sourceKind": "table",
                "sourceLabel": "表2-9放射式",
                "explanation": "每路或两路馈线只给一个负荷点，故障局部且易控制自动化。单回路供二/三级或专用设备，二级宜有备用；双回路可供二级，来自两个独立电源时还可供一级。独立源条件比双线数量更重要。",
                "originalValues": [
                  "单回路：二/三级；二级宜备用",
                  "双回路：二级；双独立源可一级",
                  "图中10kV源、T1/T2变压器、PE、ATS"
                ],
                "conditions": [
                  "一级/二级负荷分类不等同数据中心A/B/C标签"
                ],
                "lessonId": "2-2",
                "status": "add",
                "reason": "已逐图复核并重建原生表格；接线栏以可读节点与连接关系展开，保留回路数及工况。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表2-9 放射式单回路与双回路",
                    "headers": [
                      "形式",
                      "图中连接",
                      "应用",
                      "特点/条件"
                    ],
                    "rows": [
                      [
                        "单回路",
                        "10kV母线→各独立馈线→T1/T2变压器；变压器中性点及外露部分有PE关系",
                        "一般供二/三级或专用设备；二级宜有备用电源",
                        "每路只给一负荷点；局部故障范围小，控制/自动化较易"
                      ],
                      [
                        "双回路",
                        "母线两段/两源→两路独立馈线→负荷侧ATS选择",
                        "可供二级；两回路来自两个独立源时可供一级",
                        "必须验证独立性；ATS不是上游全部故障的替代品"
                      ]
                    ]
                  }
                ],
                "id": "p18-1"
              },
              {
                "title": "树干单/双回路的边界",
                "sourceKind": "table",
                "sourceLabel": "表2-9树干式",
                "explanation": "一个方向的多个负荷点共享干线，线路与开关少、投资省，但共享段故障范围大，自动化不便。双回路增加转供可能，不消除各回路内部共享干线。",
                "originalValues": [
                  "单回路仅三级负荷",
                  "双回路可二级负荷",
                  "每回连接负荷点不宜>5",
                  "每回总容量≤3000kVA",
                  "图中BTS/双10kV源与沿途变压器"
                ],
                "conditions": [
                  "点数与容量共同限制；书中应用范围"
                ],
                "lessonId": "2-2",
                "status": "add",
                "reason": "已逐图复核并重建原生表格；接线栏以可读节点与连接关系展开，保留回路数及工况。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表2-9 树干式单回路与双回路",
                    "headers": [
                      "形式",
                      "图中连接",
                      "应用",
                      "共同限制与特点"
                    ],
                    "rows": [
                      [
                        "单回路",
                        "一条10kV干线沿途接多个变压器/负荷点",
                        "只可供三级负荷",
                        "每回不宜>5点，总容量≤3000kVA；线路开关少、投资省，可靠性不高且自动化不便"
                      ],
                      [
                        "双回路",
                        "两路10kV干线沿途接入负荷点，图示BTS转供关系",
                        "可供二级负荷",
                        "每回不宜>5点，总容量≤3000kVA；每条干线仍是多个负荷的共享段"
                      ]
                    ]
                  }
                ],
                "id": "p18-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 19,
            "pdfPage": 33,
            "readMethod": "ocr+visual",
            "sections": [
              "表2-9续",
              "2.2.5"
            ],
            "details": [
              {
                "title": "普通环式与拉手环式",
                "sourceKind": "table",
                "sourceLabel": "表2-9续",
                "explanation": "把两回树干线末端或中部相连形成环；普通环与两端不同源的拉手环拓扑不同，但通常开环运行。环网节点常用负荷开关或电缆插头组成专用设备，图中FUS为各分支保护。",
                "originalValues": [
                  "普通环式、拉手环式",
                  "一般开环",
                  "可供二/三级负荷"
                ],
                "conditions": [
                  "不能从闭合图形推断实际闭环带电或无条件自动转供"
                ],
                "lessonId": "2-2",
                "status": "add",
                "reason": "已逐图复核并重建原生表格；接线栏以可读节点与连接关系展开，保留回路数及工况。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表2-9 续：普通环式与拉手环式",
                    "headers": [
                      "形式",
                      "连接关系",
                      "节点与运行",
                      "应用/特点"
                    ],
                    "rows": [
                      [
                        "普通环式",
                        "两回树干线路在末端或中部相连，图中源端同属上级母线组织",
                        "节点常用负荷开关或电缆插头组成专用环网设备；分支FUS保护；一般开环运行",
                        "可供二/三级；可靠性较高，书述城市配网应用广"
                      ],
                      [
                        "拉手环式",
                        "两端分别连向两侧源，两条干线相接",
                        "同样一般开环，需确定断开点和转供能力",
                        "可供二/三级；不能因图形闭合就假定实际闭环带电"
                      ]
                    ]
                  }
                ],
                "id": "p19-1"
              },
              {
                "title": "保护四要求及后备条件",
                "sourceKind": "prose",
                "sourceLabel": "2.2.5",
                "explanation": "选择性不是永不扩大范围：当本级保护或断路器拒动，才由相邻保护或断路器失灵保护切除。可靠性同时防拒动与误动，并要求元件可靠、回路尽量简单、检测/闭锁/双重化及可整定维护。速动性减少损伤且利于重合闸/备用投入；灵敏性按不利正常方式和故障类型验证。",
                "originalValues": [
                  "选择性、可靠性、速动性、灵敏性",
                  "书述灵敏度可不考虑可能性很小情况"
                ],
                "conditions": [
                  "不利工况必须明确；不能把‘很小’自行当免检许可"
                ],
                "lessonId": "2-2",
                "status": "add",
                "reason": "四词已有，但拒动后备、灵敏度不利条件、闭锁双重化细节尚概括。",
                "id": "p19-2"
              },
              {
                "title": "保护装置与最近断路器的职责",
                "sourceKind": "prose",
                "sourceLabel": "2.2.5作用",
                "explanation": "保护检测故障后给适当、靠近故障元件的断路器发跳闸命令；保护判据与执行开断是分开的功能。正常监视、不正常状态告警/调节和故障切除有不同紧急性。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "2-2",
                "status": "already-taught",
                "reason": "现课已有有边界判断与动作，可补职责图。",
                "id": "p19-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 20,
            "pdfPage": 34,
            "readMethod": "ocr+visual",
            "sections": [
              "2.2.5续",
              "2.2.6",
              "图2-6"
            ],
            "details": [
              {
                "title": "异常状态允许延时与自动化职责",
                "sourceKind": "prose",
                "sourceLabel": "2.2.5续",
                "explanation": "不正常工况不一定立刻跳闸，可报警提醒、自动调节，或切除继续运行会导致事故的设备，允许按工况延时；故障速断与异常管理因此不可混为一谈。自动重合闸、备用投入、遥控遥测连接保护与自动化。",
                "originalValues": [],
                "conditions": [
                  "先明确状态性质，再确定相应动作策略"
                ],
                "lessonId": "2-2",
                "status": "add",
                "reason": "现课主要短路选择性，没有把非故障异常与延时处置分开。",
                "id": "p20-1"
              },
              {
                "title": "单源单变压器完整功能链",
                "sourceKind": "figure",
                "sourceLabel": "图2-6",
                "explanation": "图按电源进线→专用电能计量→电压测量→主变保护→变压器→低压进线→无功补偿/低压出线排列。一次侧线路—变压器单元、二次侧单母线。计量、测量、保护承担不同工作，不能把一只CT任意共用。",
                "originalValues": [
                  "10kV",
                  "计量CT精度0.2级",
                  "专用计量CT不得与保护/测量回路共用",
                  "RS-485上传电度数据形成报表",
                  "中压电压测量柜还提供交流操作电源"
                ],
                "conditions": [
                  "具体典型方案，不是所有项目唯一配置"
                ],
                "lessonId": "2-2",
                "status": "add",
                "reason": "现课只有一句概述，需把图中全部功能柜与CT/通信/操作源关系讲全。",
                "id": "p20-2"
              },
              {
                "title": "单源方案保护和补偿选择的理由",
                "sourceKind": "prose",
                "sourceLabel": "图2-6说明",
                "explanation": "主变用负荷开关+熔断器组合而非中压断路器，以简化二次接线、降低投资；低压进出线用断路器以支持带负荷操作和较快恢复；无功补偿集中在低压母线，成套自动补偿柜与其他低压柜并排。",
                "originalValues": [],
                "conditions": [
                  "读者应比较功能边界与成本，不能把典型选择当通用替代规则"
                ],
                "lessonId": "2-2",
                "status": "add",
                "reason": "原书具体组合与选择原因未展开。",
                "id": "p20-3"
              },
              {
                "title": "双源一次方案的扩容与布置",
                "sourceKind": "prose",
                "sourceLabel": "图2-7前文",
                "explanation": "一次、二次均用单母线分段；两源各自计量并经RS-485上传；备用可手动或自动投入。低压进线柜居中、出线柜两侧，便于未来沿边扩展；低压母线集中无功补偿。",
                "originalValues": [
                  "两路外供电源",
                  "RS-485"
                ],
                "conditions": [
                  "备用投入方式须受实际联锁与保护条件约束"
                ],
                "lessonId": "2-2",
                "status": "add",
                "reason": "现课讲联络，但缺计量、柜体排列与扩容的原书具体意图。",
                "id": "p20-4"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 21,
            "pdfPage": 35,
            "readMethod": "ocr+visual",
            "sections": [
              "2.2.6",
              "2.2.7"
            ],
            "details": [
              {
                "title": "双电源变电所的两层分段",
                "sourceKind": "figure",
                "sourceLabel": "图2-7",
                "explanation": "两路10kV进线各有计量、电压测量与避雷器、馈线，中央联络和隔离连接两段高压母线；各变压器下接低压进线、补偿和馈线，低压侧另有联络。图的重点是把分段和故障隔离落实到上下两层，并不是画两条进线就能证明外部电源独立。",
                "originalValues": [
                  "电源进线、电能计量、电压测量＋避雷器、馈线、联络、隔离",
                  "低压馈线、无功补偿、低压进线、联络"
                ],
                "conditions": [
                  "两路供电电源、两台或以上变压器的10kV方案"
                ],
                "lessonId": "2-2",
                "status": "add",
                "reason": "现有课文未逐项展开",
                "id": "p21-1"
              },
              {
                "title": "维护是针对失效机理的证据清单",
                "sourceKind": "prose",
                "sourceLabel": "2.2.7十五项",
                "explanation": "维护清单覆盖环境、绝缘、连接、机械动作、保护与测量六类失效。干燥与封堵对应水和小动物风险；接点氧化松动对应温升；保护校准与仪表检验保证故障可识别；变压器风机温控则是散热链的一部分。课程宜把每项转成应获得的记录和判据，不编成带电操作指导。",
                "originalValues": [
                  "清洁干燥",
                  "封堵进水及小动物孔洞",
                  "避雷器与接地引线",
                  "隔离刀闸、负荷开关、断路器、接触器",
                  "线路及开关柜绝缘",
                  "断路器触点及连接螺栓松动氧化",
                  "操作命令器件故障缺陷",
                  "继电保护调整",
                  "仪表及电能表准确度校验",
                  "中压防护器具",
                  "变压器和电力电缆绝缘",
                  "干式变压器风机与温控",
                  "主要设备耐压",
                  "熔断器温升与接触",
                  "其他必要项目"
                ],
                "conditions": [
                  "维护计划与作业资格另行落实；这里只作纸面证据分析"
                ],
                "lessonId": "2-2",
                "status": "add",
                "reason": "现有课文未逐项展开",
                "id": "p21-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 22,
            "pdfPage": 36,
            "readMethod": "ocr+visual",
            "sections": [
              "2.3",
              "2.3.1"
            ],
            "details": [
              {
                "title": "拓扑先由负荷与环境决定",
                "sourceKind": "prose",
                "sourceLabel": "2.3.1原则1—6",
                "explanation": "低压系统通常以220/380V工频交流供电，设计同时包括线路、接地与设备。先判断负荷性质、规模和容量，再选简单且可维护的结构。普通小负荷适合树干，较大或重要负荷以及潮湿腐蚀环境适合放射；“少用电缆”不能覆盖可靠性条件。",
                "originalValues": [
                  "交流220/380V",
                  "变压器低压侧到设备配电级数宜不超过3级",
                  "小容量次要负荷链式：设备宜不超过5台、总容量不超过10kW"
                ],
                "conditions": [
                  "链式条件：远离电源、彼此相近；很小容量可增加台数",
                  "高层建筑可分区树干；集中大负荷或重要负荷仍从低压室放射"
                ],
                "lessonId": "2-3a",
                "status": "add",
                "reason": "现有课文未逐项展开",
                "id": "p22-1"
              },
              {
                "title": "同工序与互备设备的分组方向相反",
                "sourceKind": "prose",
                "sourceLabel": "2.3.1原则7—9",
                "explanation": "同一生产线宜同母线或同线路，使停机边界一致；平行生产线或互为备用设备应由不同母线或线路供电，避免一次失效同时失去两组。单相负荷应尽量均衡，冲击负荷和大焊机则宜另设回路或变压器，防止电压扰动传给其他负荷。",
                "originalValues": [
                  "Yyn0接线变压器的TN、TT系统：不平衡引起的中性线电流不得超过低压绕组额定电流25%；任一相电流不得超过额定电流"
                ],
                "conditions": [
                  "25%是该接线和系统条件下的设计限制，不是所有中性线通用载流量规则"
                ],
                "lessonId": "2-3a",
                "status": "add",
                "reason": "现有课文未逐项展开",
                "id": "p22-2"
              },
              {
                "title": "把维护边界写入配电边界",
                "sourceKind": "prose",
                "sourceLabel": "2.3.1原则10—12",
                "explanation": "固定班组、车间工段、分区楼层和实验室可各设配电或隔离边界，使检修范围与管理范围一致。相邻变电所低压侧宜设置联络；外来低压线路在进入建筑的便于维护位置设置隔离。联络提高调配能力，但仍要核对转供容量和隔离状态。",
                "originalValues": [
                  "固定班组/工段、分区/楼层设配电；班组及实验室可分别设开关",
                  "相邻内部变电所低压侧宜有联络"
                ],
                "conditions": [
                  "第12条在下页继续"
                ],
                "lessonId": "2-3a",
                "status": "add",
                "reason": "现有课文未逐项展开",
                "id": "p22-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 23,
            "pdfPage": 37,
            "readMethod": "ocr+visual",
            "sections": [
              "2.3.1",
              "2.3.2"
            ],
            "details": [
              {
                "title": "集中与分散配电应组合",
                "sourceKind": "prose",
                "sourceLabel": "2.3.1末段",
                "explanation": "集中放射使各受电设备故障较易局部化、控制集中，却增加线路并降低设备移动时的灵活性；母线干线式分散配电便于增加、移动和改变负荷。两者可组合：重要负荷保持放射与双源，普通分散负荷利用母线的扩展便利。",
                "originalValues": [
                  "树干式受电配电箱：进线宜设带保护开关",
                  "放射式受电配电箱：进线可设隔离开关"
                ],
                "conditions": [
                  "关键设备需要时采用两路电网、电源不间断装置及发电机"
                ],
                "lessonId": "2-3a",
                "status": "add",
                "reason": "现有课文未逐项展开",
                "id": "p23-1"
              },
              {
                "title": "从2N到Δ2N：图中每个节点的责任",
                "sourceKind": "figure",
                "sourceLabel": "图2-8、图2-9",
                "explanation": "图2-8从市电与柴油发电机经两组ATS、输入配电、UPS（N或N＋X）、输出配电和列头柜到机柜PDU，表现两个供电支路。图2-9扩为三组上述链路，机柜负荷在三组间交叉成对接入。分析应逐一询问：一条链路退出后，其配对链路承接哪些负荷？图上共同出现的市电和柴油机符号不自动证明上游没有共因失效。",
                "originalValues": [
                  "2N：2组ATS→2组输入配电→2组UPS→2组输出配电/列头柜",
                  "Δ2N：3组ATS→3组输入配电→3组UPS→3组输出配电，机柜PDU交叉配对"
                ],
                "conditions": [
                  "系统容量与独立性还须靠负荷分组和上游实物边界证明"
                ],
                "lessonId": "2-3a",
                "status": "add",
                "reason": "已有容量练习，但原图的所有链路节点与共同上游边界未解释",
                "id": "p23-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 24,
            "pdfPage": 38,
            "readMethod": "ocr+visual",
            "sections": [
              "2.3.2",
              "2.3.3"
            ],
            "details": [
              {
                "title": "Δ2N容量比较的分母必须明确",
                "sourceKind": "prose",
                "sourceLabel": "2.3.2续",
                "explanation": "书中说明Δ2N能减小单机容量，并给出相同数据中心容量下“设备容量比3∶2”。这一句话没有同时定义两者的单机容量、台数、负荷分组及比值方向，不能直接当成总装机容量公式。教学应保留原值并要求读者以明确的负荷分组重算，而不是把比值默认为投资节省比例。",
                "originalValues": [
                  "两个系统的设备容量比3∶2"
                ],
                "conditions": [
                  "原文未完整定义比值口径；需与具体一次图和负荷分组共同解释"
                ],
                "lessonId": "2-3a",
                "status": "add",
                "reason": "现有课文未逐项展开",
                "id": "p24-1"
              },
              {
                "title": "冗余必须沿整条链保持",
                "sourceKind": "prose",
                "sourceLabel": "2.3.2续",
                "explanation": "双输入负荷对应两条供电通道，UPS输入柜、输出柜、UPS本体和列头柜也应对应配置。ATS在两输入之间机械转换具有隔离特征，但转换触点隔离并不等同于整机可安全维护隔离；后面的维护旁路结构才处理这项要求。",
                "originalValues": [],
                "conditions": [
                  "冗余级别N、N＋1、2N必须标明所指设备及通道范围"
                ],
                "lessonId": "2-3a",
                "status": "add",
                "reason": "现有课文未逐项展开",
                "id": "p24-2"
              },
              {
                "title": "三类断路器对应三级保护",
                "sourceKind": "figure",
                "sourceLabel": "图2-10及2.3.3.1",
                "explanation": "ACB面向大电流主进线，强调开断、动热稳定与监控；MCCB常在中间级进线和分支，操作机构可为手柄、旋转或电动；MCB常用于小电流末端并可组合辅助功能。图从变压器/发电机到一级主配电、二级中间配电、三级负荷配电，提醒每一级都有配合责任，不是末级装保护就够。",
                "originalValues": [
                  "第一级空气断路器ACB",
                  "第二级塑壳断路器MCCB",
                  "第三级微型断路器MCB",
                  "MCB辅助功能原书举接地/漏电、过欠压等"
                ],
                "conditions": [
                  "不能仅凭外形分类确定分断能力或选择性",
                  "原书“自复位”表述不应泛化为所有MCB自动重合能力"
                ],
                "lessonId": "2-3a",
                "status": "add",
                "reason": "现有课文未逐项展开",
                "id": "p24-3"
              },
              {
                "title": "脱扣器负责释放机构",
                "sourceKind": "prose",
                "sourceLabel": "2.3.3.2起",
                "explanation": "脱扣器不是另一个负荷开关；它检测或接受异常条件，通过机械联结释放保持机构，使断路器分闸。后续区分电磁、热磁和电子脱扣时，应同时追问其检测量、时间特性和整定能力。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "2-3a",
                "status": "add",
                "reason": "现有课文未逐项展开",
                "id": "p24-4"
              }
            ],
            "uncertainties": [
              "Δ2N的3∶2比值口径未定义；MCB“自复位”表述需限制解释"
            ]
          },
          {
            "bookPage": 25,
            "pdfPage": 39,
            "readMethod": "ocr+visual",
            "sections": [
              "2.3.3"
            ],
            "details": [
              {
                "title": "五种整定量不能混成一个额定电流",
                "sourceKind": "table",
                "sourceLabel": "表2-10",
                "explanation": "过载阈值与过载延时、短路阈值与短路延时、瞬动阈值分别控制不同边界。延时允许启动暂态和上下级配合；瞬动用于很大故障。表内器件型号是当时产品示例，不能当成所有现代产品的限制。",
                "originalValues": [
                  "Ir或Irth：过载电流整定，所有脱扣器",
                  "Tr：长延时，电子式STR53UE/53SV示例",
                  "Im：短路整定，电子式通常为Ir的2～10倍，所有脱扣器",
                  "Tm：短延时，电子式STR53UE/53SV示例",
                  "Iinst：瞬间短路整定依赖脱扣器额定值；电子式STR22SE/23SE/23SV/53SV/22ME/23ME示例",
                  "本段比较范围630A以下；热磁式简单便宜、电子式整定更精确全面"
                ],
                "conditions": [
                  "“热磁不能整定”是原书概括，不应推广至所有产品"
                ],
                "lessonId": "2-3a",
                "status": "add",
                "reason": "完整原表已原生重建，按原书产品示例保留型号和适用限制。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表2-10 保护整定定义与脱扣器应用（原书630A以下比较）",
                    "headers": [
                      "保护",
                      "符号",
                      "定义/用途",
                      "原表应用示例"
                    ],
                    "rows": [
                      [
                        "过载保护（热脱扣/长时间脱扣）",
                        "Ir或Irth",
                        "过载电流整定",
                        "所有脱扣器"
                      ],
                      [
                        "长延时",
                        "Tr",
                        "延迟长时间后脱扣，例如允许电动机起动",
                        "电子式：STR53UE、53SV"
                      ],
                      [
                        "短路保护（磁脱扣/短时间脱扣）",
                        "Im",
                        "短路电流整定；电子式常为Ir的2—10倍",
                        "所有脱扣器"
                      ],
                      [
                        "短延时",
                        "Tm",
                        "延迟短时间后脱扣，例如与下级时间选择性配合",
                        "电子式：STR53UE、53SV"
                      ],
                      [
                        "短路瞬时脱扣",
                        "Iinst",
                        "瞬间短路整定取决于脱扣器额定值，原表举静态开关保护",
                        "电子式：STR22SE、23SE、23SV、53SV、22ME、23ME"
                      ]
                    ]
                  }
                ],
                "id": "p25-1"
              },
              {
                "title": "四种选择性机制与限流",
                "sourceKind": "table",
                "sourceLabel": "表2-11",
                "explanation": "电流选择性靠上下级门槛错开；时间选择性让上级等待；能量选择性与断路器灭弧限流结构有关；联锁则把下级检测到的故障信息送给上级。限流是触点快速分离产生电弧及电阻限制故障能量，不等同于保证上级永不跳闸。",
                "originalValues": [
                  "电流选择性：所有脱扣器，Ir上>Ir下且Im上>Im下，故障电流低于上级阈值",
                  "时间选择性：表限电子式，通过Ir/Im延迟上级",
                  "能量选择性：原表列Compact NS，以电弧压力行为配合",
                  "“零选择性互锁”：原表列Compact NSX400到Masterpact加STRxxUE；辅助线连接，若下级也检测短路则延迟上级"
                ],
                "conditions": [
                  "表内品牌范围具有年代性；“零选择性互锁”原文名称疑为区域选择性联锁，不擅改引文"
                ],
                "lessonId": "2-3a",
                "status": "add",
                "reason": "完整原表已原生重建，按原书产品示例保留型号和适用限制。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表2-11 选择性机制（产品范围为原书历史示例）",
                    "headers": [
                      "选择性",
                      "涉及器件（原表）",
                      "原理",
                      "必须辨清的边界"
                    ],
                    "rows": [
                      [
                        "电流选择性",
                        "所有类型脱扣器",
                        "故障电流低于上级整定阈值，Ir上>Ir下且Im上>Im下",
                        "超过选择性极限仍可能上下级同时动作"
                      ],
                      [
                        "时间选择性",
                        "电子式脱扣器",
                        "长/短延时推迟上级脱扣",
                        "延时增加下游I²t，必须核承受能力"
                      ],
                      [
                        "能量选择性",
                        "Compact NS",
                        "上级电弧压力不足以使其脱扣，下级达到分断条件",
                        "取决于断路器结构和认证配合，非通用参数法"
                      ],
                      [
                        "“零选择性互锁”（原印）",
                        "Compact NSX400至Masterpact，加STRxxUE",
                        "辅助线连接上下级；下级也检测短路时延迟上级",
                        "疑为区域选择性联锁译名；具体动作逻辑见图2-13"
                      ]
                    ]
                  }
                ],
                "id": "p25-2"
              }
            ],
            "uncertainties": [
              "“零选择性互锁”术语不规范，须保留原文并标注疑点"
            ]
          },
          {
            "bookPage": 26,
            "pdfPage": 40,
            "readMethod": "ocr+visual",
            "sections": [
              "2.3.3",
              "2.3.4"
            ],
            "details": [
              {
                "title": "级联提高组合开断能力，却不同于选择性",
                "sourceKind": "figure",
                "sourceLabel": "图2-11",
                "explanation": "下级故障电流也流经上级。上级触点限流可降低下级承受的电流和能量，下级仍须完全切断故障。因此级联是经过验证的器件组合性能，而选择性关注最终停电范围；不能把两者互相替代。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "2-3a",
                "status": "add",
                "reason": "课文未完整展开该细节",
                "id": "p26-1"
              },
              {
                "title": "上下级阈值比例及热应力代价",
                "sourceKind": "table",
                "sourceLabel": "表2-12",
                "explanation": "书中按下级配电或异步电动机保护列出阈值比例。电动机启动需要更大的过载阈值间隔。即使满足比例，延时也增加电缆和半导体I²t，应由有资质人员结合厂家配合证据确认，不能只算一个比值就宣布选择性成立。",
                "originalValues": [
                  "配电保护：Ir上/Ir下>1.6；热磁Im上/Im下>2；电子Im上/Im下>1.5",
                  "异步电动机保护：Ir上/Ir下>3；热磁Im上/Im下>2；电子Im上/Im下>1.5",
                  "能量选择性取决于断路器本身，不只脱扣器"
                ],
                "conditions": [
                  "原表是历史产品应用条件；设计须核对适用组合"
                ],
                "lessonId": "2-3a",
                "status": "add",
                "reason": "完整原表已原生重建，按原书产品示例保留型号和适用限制。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表2-12 上下级整定阈值之比",
                    "headers": [
                      "下级电路",
                      "Ir上/Ir下（各型）",
                      "Im上/Im下（下级热磁）",
                      "Im上/Im下（下级电子）"
                    ],
                    "rows": [
                      [
                        "配电保护",
                        ">1.6",
                        ">2",
                        ">1.5"
                      ],
                      [
                        "异步电动机保护",
                        ">3",
                        ">2",
                        ">1.5"
                      ]
                    ]
                  }
                ],
                "id": "p26-2"
              },
              {
                "title": "原书额定电流选择句存在方向风险",
                "sourceKind": "note",
                "sourceLabel": "2.3.3（2）",
                "explanation": "原文写断路器额定电流“必须大于受保护的下线电缆的额定电流”。若直接照此选择可能失去电缆过载保护，必须标注为原文可疑表述；教学应区分壳架额定值、整定值、设计电流与校正后电缆载流量，不能将这句话当作通用安全规则。",
                "originalValues": [
                  "原文：断路器额定电流必须大于受保护下线电缆额定电流",
                  "原文：分断能力必须大于安装点短路电流"
                ],
                "conditions": [
                  "保留来源疑点；不提供据此实施的整定建议"
                ],
                "lessonId": "2-3a",
                "status": "add",
                "reason": "课文未完整展开该细节",
                "id": "p26-3"
              },
              {
                "title": "过载和短路属于不同故障过程",
                "sourceKind": "prose",
                "sourceLabel": "2.3.4.1",
                "explanation": "书中用绝缘损坏前后解释过载与短路：过多设备或机械过载先造成温升及绝缘老化；不同电位导体经低阻故障点连接后，金属性短路会造成高温和巨大机械力。该叙述说明保护为何既有反时限又有快速段，并不意味着过载没有火灾风险。",
                "originalValues": [
                  "过载为载流量数倍；金属性短路可达数百至数千倍（书中量级描述）"
                ],
                "conditions": [
                  "倍数是示意量级，不是任何回路的设计短路电流"
                ],
                "lessonId": "2-3a",
                "status": "add",
                "reason": "课文未完整展开该细节",
                "id": "p26-4"
              }
            ],
            "uncertainties": [
              "断路器额定电流大于电缆额定电流这一原文规则可疑，须明确限制"
            ]
          },
          {
            "bookPage": 27,
            "pdfPage": 41,
            "readMethod": "ocr+visual",
            "sections": [
              "2.3.4"
            ],
            "details": [
              {
                "title": "电缆截面需满足四类约束",
                "sourceKind": "prose",
                "sourceLabel": "2.3.4.2",
                "explanation": "截面不能只按正常工作电流选。书中并列过载保护、短路保护、电压降、人身安全；分支和末端还需关注接地故障及过电压。双变压器分列加母联提高转供可能性，但联络后的故障电流和负荷也必须进入这些校核。",
                "originalValues": [
                  "过载、短路、电压降、人身安全四因素"
                ],
                "conditions": [],
                "lessonId": "2-3a",
                "status": "add",
                "reason": "课文未完整展开该细节",
                "id": "p27-1"
              },
              {
                "title": "绝热短路公式有明确时间窗",
                "sourceKind": "formula",
                "sourceLabel": "t=(KS/I)²；K²S²>I²t",
                "explanation": "t是短路持续秒数，S是mm²截面，I为A有效值，K取决于导体/绝缘材料及初终温。公式建立在短时间近似绝热且交流有效值可描述发热的范围；时间太长出现散热，时间太短非周期分量显著。小于0.1s应比较导体耐受能量与厂家试验给出的通断I²t，不能把稳态I简单平方替代试验能量。",
                "originalValues": [
                  "0.1s≤t≤5s时t=(KS/I)²",
                  "t<0.1s：K²S²>I²t，I²t由厂家试验提供"
                ],
                "conditions": [
                  "大于5s与小于0.1s不直接使用该简式"
                ],
                "lessonId": "2-3a",
                "status": "add",
                "reason": "已有热量例题，缺全时间边界与非周期理由",
                "id": "p27-2"
              },
              {
                "title": "A类保护的两段与瞬态峰值",
                "sourceKind": "prose",
                "sourceLabel": "2.3.4.3",
                "explanation": "A类通常以MCB/MCCB为例，采用过载反延时L与短路瞬动I两段，利用快速限流降低含非周期分量的短路峰值。A类之间通常讨论电流或能量配合；与能短时耐受的B类配合时才有时间选择性的余地。",
                "originalValues": [
                  "A类LI两段：过载反延时、短路瞬动"
                ],
                "conditions": [
                  "本书“通常指”不等于仅凭产品外形判断分类"
                ],
                "lessonId": "2-3a",
                "status": "add",
                "reason": "课文未完整展开该细节",
                "id": "p27-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 28,
            "pdfPage": 42,
            "readMethod": "ocr+visual",
            "sections": [
              "2.3.4"
            ],
            "details": [
              {
                "title": "B类等待下级的前提是自身耐受",
                "sourceKind": "prose",
                "sourceLabel": "2.3.4.3续",
                "explanation": "B类通常用作变压器总保护、母联和主干保护，含过载反延时、短路短延时、瞬动三段。短延时不是免费可靠性：上级必须短时承受故障电流，才有条件让下级先切故障、非故障线路继续供电。",
                "originalValues": [
                  "B类通常ACB，L/S/I三段"
                ],
                "conditions": [],
                "lessonId": "2-3a",
                "status": "add",
                "reason": "课文未完整展开该细节",
                "id": "p28-1"
              },
              {
                "title": "三条曲线说明保护对象是线路",
                "sourceKind": "figure",
                "sourceLabel": "图2-12",
                "explanation": "横轴电流、纵轴时间。导体热耐受曲线给出不可越过的边界；熔断器曲线连续下降，断路器曲线在高电流进入快速动作段。保护曲线应在导体允许热量之前动作。回路首端保护主要保护电气线路，未必同时保护所有用电设备，设备仍可能需要自身保护。",
                "originalValues": [
                  "纵轴t，横轴I；断路器、熔断器、被保护回路热耐受三曲线"
                ],
                "conditions": [],
                "lessonId": "2-3a",
                "status": "already-taught",
                "reason": "主课已解释保护对象与时间电流配合，本条补全三条曲线的对应关系及原图边界。",
                "id": "p28-2"
              },
              {
                "title": "三段保护仍可能越级",
                "sourceKind": "prose",
                "sourceLabel": "2.3.4.5起",
                "explanation": "下级故障阻抗很小，电流可能超过上级瞬动整定，直接触发上级瞬动；此时上级虽设短延时却根本没有机会等待。这是“有短延时就一定选择性”的反例，必须结合最大故障电流和瞬动边界分析。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "2-3a",
                "status": "already-taught",
                "reason": "现课已有该反例与故障容量练习",
                "id": "p28-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 29,
            "pdfPage": 43,
            "readMethod": "ocr+visual",
            "sections": [
              "2.3.4",
              "2.3.5"
            ],
            "details": [
              {
                "title": "ZSI四个故障点逐个推演",
                "sourceKind": "figure",
                "sourceLabel": "图2-13",
                "explanation": "单纯增加专线会增加配电盘与回路；取消上级瞬动又可能迫使电缆增大以承受热量。ZSI增加与主回路并列的信号线，以“下级是否也检测到故障”决定上级是否等待。图中的最低智能级QF3有自锁，所以B点故障仍延时，不能把所有“最近一级”都说成瞬动。",
                "originalValues": [
                  "QF1/2/3/4图示延时分别0.5/0.3/0.1/0s",
                  "A点：QF4瞬动；QF3自锁并保留0.1s后备；QF2、QF1被联锁",
                  "B点：QF3自锁0.1s动作，并闭锁QF2/QF1瞬动",
                  "C点：QF2无自锁可瞬动，QF1仅余0.5s后备",
                  "D点：QF1未收到联锁信号，立即动作"
                ],
                "conditions": [
                  "实际断路器必须支持相应ZSI逻辑，参数不是通用推荐整定"
                ],
                "lessonId": "2-3a",
                "status": "add",
                "reason": "现课未完整展开此细节",
                "id": "p29-1"
              },
              {
                "title": "ATSE的范围与中断转换性质",
                "sourceKind": "prose",
                "sourceLabel": "2.3.5.1起",
                "explanation": "自动转换开关监测电源，把一个或多个负载从一源转换到另一源，常用于市电之间或市电与柴油机之间。原书引用的标准范围包含转换时中断负载供电的系统，因此ATSE本身不能替代UPS的不间断桥接。",
                "originalValues": [
                  "GB/T14048.11—2016；交流≤1000V，直流≤1500V"
                ],
                "conditions": [
                  "原书历史标准范围，不据此声称当前认证"
                ],
                "lessonId": "2-3b",
                "status": "add",
                "reason": "现课未完整展开此细节",
                "id": "p29-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 30,
            "pdfPage": 44,
            "readMethod": "ocr+visual",
            "sections": [
              "2.3.5"
            ],
            "details": [
              {
                "title": "PC与CB：是否负责切故障决定配合问题",
                "sourceKind": "prose",
                "sourceLabel": "2.3.5.1—2",
                "explanation": "PC能接通承载但不承担短路分断，CB带过电流脱扣并可分断。若CB型内部断路器与下级同时跳闸，控制器取样仍在其上口，可能看到正常电压频率而不转供，令其他负载一起失电。PC则需要外部保护和短路承受能力；其上游保护切断后，取样可识别失电。两者须按整个保护与取样链评估。",
                "originalValues": [
                  "本体、传动机构、控制器三部分",
                  "较重要一、二级负荷双源或双回路；一、二级消防负荷在最末级配电箱自动切换（本书引GB50052—2009）"
                ],
                "conditions": [
                  "转供不能用来重新送电到未隔离故障；原书所述其他正常负荷才是恢复对象"
                ],
                "lessonId": "2-3b",
                "status": "add",
                "reason": "现课未完整展开此细节",
                "id": "p30-1"
              },
              {
                "title": "五种机械实现方式",
                "sourceKind": "prose",
                "sourceLabel": "2.3.5.1结构列表",
                "explanation": "同为ATSE，故障和维护边界随机构而不同。两个独立开关经机构联动，与一个整体转换开关的触点和驱动数量不同；读规格时应确认实际构造，而不是只读PC或CB标签。",
                "originalValues": [
                  "两接触器＋机械联锁＋控制器",
                  "两断路器＋电机/转动板或拨动板＋控制器（CB）",
                  "两刀开关/负荷隔离开关＋电机齿轮或连杆＋控制器（PC）",
                  "单一负荷开关＋双电磁力驱动＋控制器（PC）",
                  "一个转换开关＋单电磁力驱动＋控制器（一体PC）"
                ],
                "conditions": [],
                "lessonId": "2-3b",
                "status": "add",
                "reason": "现课未完整展开此细节",
                "id": "p30-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 31,
            "pdfPage": 45,
            "readMethod": "ocr+visual",
            "sections": [
              "2.3.5"
            ],
            "details": [
              {
                "title": "零位不能替代检修隔离",
                "sourceKind": "prose",
                "sourceLabel": "2.3.5.2（2）",
                "explanation": "两段式只有常用和备用位，三段式增加零位，使高感抗或大电动机负载在转换中暂态停留，也可承担非消防电源断电。零位不证明ATSE本体和控制电源都已隔离。原书要求前端隔离：CB前端设隔离器；PC树干供电前端设符合隔离要求的断路器，放射式可在上级设断路器而在ATSE前端设隔离器。",
                "originalValues": [
                  "书中三段式断电时间为两段式2～3倍的概括"
                ],
                "conditions": [
                  "实际时间取决于产品与设置，不能用倍数代替产品值"
                ],
                "lessonId": "2-3b",
                "status": "add",
                "reason": "现课未完整展开此细节",
                "id": "p31-1"
              },
              {
                "title": "隔离功能需要耐压、漏流与状态证据",
                "sourceKind": "prose",
                "sourceLabel": "2.3.5.2（3）",
                "explanation": "四极或两极并不自动等于隔离器。断开触点必须耐受冲击、防止非预期合闸、状态可观察，并在短路后不熔焊失去隔离能力。明显可见断口并非唯一形式，制造商应明确产品具有隔离功能。",
                "originalValues": [
                  "220/380V系统：III级配电及末端开关原书写5kV；IV级进线8kV",
                  "全新、干燥清洁状态触头泄漏≤0.5mA；规定寿命临近终了≤6mA",
                  "I级、II级耐冲击开关不可用于隔离"
                ],
                "conditions": [
                  "数值按原书照录，其中III级5kV须与所用产品隔离标准核对，勿当通用设备冲击等级",
                  "分合标志、防无意合闸、短路热耐受及厂家隔离声明均不可缺"
                ],
                "lessonId": "2-3b",
                "status": "add",
                "reason": "现课未完整展开此细节",
                "id": "p31-2"
              }
            ],
            "uncertainties": [
              "原书III级隔离冲击值5kV需区分开关触点间试验与设备额定耐冲击等级"
            ]
          },
          {
            "bookPage": 32,
            "pdfPage": 46,
            "readMethod": "ocr+visual",
            "sections": [
              "2.3.5",
              "2.3.6"
            ],
            "details": [
              {
                "title": "极数选择由中性线与保护回路决定",
                "sourceKind": "prose",
                "sourceLabel": "2.3.5.3",
                "explanation": "切中性线的目的不是“极越多越安全”，而是防止不同接地来源、中性回流与漏电保护互相影响；PEN兼具保护作用，不能像普通中性线一样切开。先画接地与中性线连接，再判断极数。",
                "originalValues": [
                  "同接地系统带漏保的两源下级，或不同接地系统（含不同中性接地点TN-S）：三相四线用4极，单相用2极",
                  "正常源与备用发电机接地方式不同：4极",
                  "IT引出中性线：三相四线4极、单相2极",
                  "有总等电位的TN-S/TN-C-S且不属以上情况：一般不需4极",
                  "TN-C严禁4极ATSE"
                ],
                "conditions": [
                  "这是原书引用应用导则的条件化规则"
                ],
                "lessonId": "2-3b",
                "status": "add",
                "reason": "现课未完整展开此细节",
                "id": "p32-1"
              },
              {
                "title": "旁路应同时解决容量、连续与隔离",
                "sourceKind": "prose",
                "sourceLabel": "2.3.5.4",
                "explanation": "ATSE可能成为双电源的共同故障点。旁路隔离型或系统冗余应让开关维护/故障时仍保留供电及切换能力。验收不能只看图上画了旁路，必须逐项证明旁路足额、可不停电转移、主触点和控制电源安全隔离，并有状态与联锁。",
                "originalValues": [
                  "旁路容量≥ATSE额定容量",
                  "负荷不停电时电源能经旁路到负荷",
                  "旁路时隔离ATSE及相关控制电源",
                  "明确旁路隔离标志和状态显示",
                  "可靠电子与机械联锁"
                ],
                "conditions": [
                  "本书引用GB50174—2017第8.1.17条；仅作历史原理学习"
                ],
                "lessonId": "2-3b",
                "status": "add",
                "reason": "现课未完整展开此细节",
                "id": "p32-2"
              },
              {
                "title": "UPS下游进入负载侧设计",
                "sourceKind": "prose",
                "sourceLabel": "2.3.6起",
                "explanation": "从列头柜到机柜的设计有不同于UPS前端的目标：它需随IT设备部署快速调整，还需更细地计量成本和定位故障。后续应把可靠性、灵活性、用电透明度一起评估。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "2-3b",
                "status": "add",
                "reason": "现课未完整展开此细节",
                "id": "p32-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 33,
            "pdfPage": 47,
            "readMethod": "ocr+visual",
            "sections": [
              "2.3.6"
            ],
            "details": [
              {
                "title": "列头柜监测对象必须覆盖每个支路",
                "sourceKind": "prose",
                "sourceLabel": "2.3.6.1（1）—（3）",
                "explanation": "主路看整体供电质量和容量，支路看每个机柜的风险及计费，报警则把测量转成行动线索。只收集总功率无法判断某一支路将过载，也无法追踪不同集群的耗电。后台可按月、季、年统计。接口合并减少接线，但还应评估通信故障如何显现。",
                "originalValues": [
                  "主路：三相电压、电流、频率、有功/无功/视在功率、功率因数、谐波、零地电压、负载百分比、开关量、总电量",
                  "支路：开关状态、额定/实时电流、功率、负载百分比、电能",
                  "报警：过压、过流、缺相、不平衡、支路超限、开关异常",
                  "RS232/485或SNMP接口"
                ],
                "conditions": [],
                "lessonId": "2-3b",
                "status": "add",
                "reason": "现有课未逐项展开",
                "id": "p33-1"
              },
              {
                "title": "灵活配电与零地电压都有具体边界",
                "sourceKind": "prose",
                "sourceLabel": "2.3.6.1（4）（5）",
                "explanation": "可更换支路配置有助于调节三相负荷，原书列常见16A、32A、63A单极或三极微断。列头柜可按实际环境配置隔离变压器并处理次级中性点，以降低负荷端零地电压，但增加变压器会引入损耗、空间和接地设计问题，不能为追求一个低数值盲目增加。",
                "originalValues": [
                  "常见支路16A/32A/63A",
                  "原书隔离变压器后负荷端零地电压可降至0.5V量级"
                ],
                "conditions": [
                  "热插拔能力必须是产品设计与合格作业条件，不是任意断路器允许带电更换",
                  "0.5V是书中性能描述，非所有IT设备统一强制限值"
                ],
                "lessonId": "2-3b",
                "status": "add",
                "reason": "现有课未逐项展开",
                "id": "p33-2"
              },
              {
                "title": "PDU管理覆盖机柜内物理连接",
                "sourceKind": "prose",
                "sourceLabel": "2.3.6.2起",
                "explanation": "电源管理还包括接口匹配、线缆整理、空间管理、线路切换、承载限制、防浪涌和极性检查；这些物理细节与远程开关功能同等重要。插头松脱能够绕过上游所有冗余，直接中断终端设备。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "2-3b",
                "status": "add",
                "reason": "现有课未逐项展开",
                "id": "p33-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 34,
            "pdfPage": 48,
            "readMethod": "ocr+visual",
            "sections": [
              "2.3.6",
              "2.3.7"
            ],
            "details": [
              {
                "title": "PDU八个维度与普通插座比较",
                "sourceKind": "table",
                "sourceLabel": "表2-13",
                "explanation": "PDU不是只把插孔做多；它把连接、保护、分组、安装和管理变成可设计的系统。表中电流和长度是书中产品类别概括，不代表任意PDU都达到这些数值。最重要的是按支路和插位追踪容量，不把多个插孔额定值简单相加。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "2-3b",
                "status": "add",
                "reason": "现有课未逐项展开",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表2-13按原书重建（历史产品概括）",
                    "headers": [
                      "维度",
                      "普通插座",
                      "PDU"
                    ],
                    "rows": [
                      [
                        "产品结构",
                        "简单、固定",
                        "模块化、可定制"
                      ],
                      [
                        "技术性能",
                        "单一",
                        "控制、保护、检测、分配，可组合"
                      ],
                      [
                        "内部连接",
                        "多为简单焊接",
                        "端子插接、螺纹端子、特殊焊接、环形接线"
                      ],
                      [
                        "输出方式",
                        "直接、平均",
                        "奇/偶位、分组、指定分配"
                      ],
                      [
                        "负载能力",
                        "一般≤16A",
                        "可达32A以上"
                      ],
                      [
                        "功率分配",
                        "平均输出",
                        "逐位/组分配"
                      ],
                      [
                        "力学性能",
                        "强度一般、长度受限",
                        "较高强度、不易变形，可达2m以上"
                      ],
                      [
                        "安装",
                        "摆放或挂孔",
                        "方式、方法、固定方向多样"
                      ]
                    ]
                  }
                ],
                "id": "p34-1"
              },
              {
                "title": "显示维护、插头锁定和末端浪涌保护",
                "sourceKind": "prose",
                "sourceLabel": "2.3.6.2续",
                "explanation": "显示模块故障可以通过专门热插拔设计不影响主回路；C14插头与C13插座的锁定防止晃动、碰撞造成接触不良或脱落；设备端SPD承担精细保护，仍需与上级防护配合。远程测量、统计与控制用于集中管理，但不代替物理连接可靠性。",
                "originalValues": [
                  "IEC C14插头/IEC C13插座",
                  "原书末端防雷器示例：两级串联联动、最大通流20kA、保护水平可低至800V"
                ],
                "conditions": [
                  "这些指标属书中示例，不是所有PDU的必备能力"
                ],
                "lessonId": "2-3b",
                "status": "add",
                "reason": "现有课未逐项展开",
                "id": "p34-2"
              },
              {
                "title": "先了解被供电对象，再确定基础设施",
                "sourceKind": "prose",
                "sourceLabel": "2.3.7.1起",
                "explanation": "服务器、网络交换机、路由器、存储设备的供电系统相似，而服务器在本书情境中是主要耗电对象。作者从设施转向ATX与SSI电源，是为了让容量、冗余、散热和效率设计立足真实负载，而不是机柜数量。",
                "originalValues": [
                  "ATX用于桌面、工作站、低端服务器的历史分类；SSI面向服务器"
                ],
                "conditions": [],
                "lessonId": "2-3c",
                "status": "add",
                "reason": "现有课未逐项展开",
                "id": "p34-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 35,
            "pdfPage": 49,
            "readMethod": "ocr+visual",
            "sections": [
              "2.3.7"
            ],
            "details": [
              {
                "title": "安全、发射与抗扰度是三件事",
                "sourceKind": "prose",
                "sourceLabel": "2.3.7.1标准列表",
                "explanation": "安全标准关注电击、过热等危险；谐波和无线电发射限制设备对外的影响；抗扰度要求设备承受外部影响。符合其中一项不能推出其余项。原书还列综合产品规范和Intel设计文件，后者覆盖结构、接口、输入输出参数，但企业设计资料不能替代法规认证。",
                "originalValues": [
                  "GB4943.1—2011安全",
                  "GB17625.1—2012谐波发射，设备每相输入≤16A",
                  "GB9254—2008无线电骚扰",
                  "GB/T17618—2015抗扰度",
                  "GB/T14714—2008计算机开关电源综合规范"
                ],
                "conditions": [
                  "原书的“强制/非强制”分类与2018出版背景有关，不作为现行合规建议"
                ],
                "lessonId": "2-3c",
                "status": "add",
                "reason": "现有课未逐项展开",
                "id": "p35-1"
              },
              {
                "title": "ATX与冗余模块的历史容量背景",
                "sourceKind": "prose",
                "sourceLabel": "2.3.7.1 ATX",
                "explanation": "书中从ATX改善可控性、管理、散热和机箱布局，解释电源规格不是孤立电气参数。冗余热插拔模块有助于服务器不停机维护，但只有负载在退出一模块后仍可承载、且输入路由合理，才保留冗余价值。",
                "originalValues": [
                  "原书称Intel1997年推出ATX",
                  "原书单电源145～400W，可供双处理器；冗余模块通常175W以上",
                  "1＋1、2＋1、3＋1规格"
                ],
                "conditions": [
                  "这是历史叙述，不当作今天服务器功耗范围"
                ],
                "lessonId": "2-3c",
                "status": "add",
                "reason": "现有课未逐项展开",
                "id": "p35-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 36,
            "pdfPage": 50,
            "readMethod": "ocr+visual",
            "sections": [
              "2.3.7"
            ],
            "details": [
              {
                "title": "SSI四种子规格揭示不同工程目标",
                "sourceKind": "table",
                "sourceLabel": "2.3.7.1 SSI",
                "explanation": "SSI试图统一电源、背板、机箱、散热，降低开发成本并提高通用性。四种子规格从独立单机到薄型冗余再到48V分布式供电，服务不同安装和负载条件；不能把其历史瓦数当成今日选型上限。",
                "originalValues": [
                  "EPS：300～400W独立非冗余；EPS12V发展为450～650W",
                  "TPS：PFC、自动均流，最多4组并联，系统提供风扇；支持N＋1与热插拔",
                  "MPS：4路以上CPU，375～450W，单机或冗余；PFC/均流；器件电压、电流、温度设计裕量超过15%",
                  "DPS：最小800W；原书说单48V，又称输出＋48V和＋12V；AC/DC48V再DC/DC成＋5/＋12/＋3.3V"
                ],
                "conditions": [
                  "DPS输出表述前后不完全一致，应区分系统母线与辅助输出",
                  "以上是原书历史规格"
                ],
                "lessonId": "2-3c",
                "status": "add",
                "reason": "现有课未逐项展开",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "SSI子规格的工程目标（书中历史规格）",
                    "headers": [
                      "规格",
                      "原书容量/组织",
                      "关键能力与条件"
                    ],
                    "rows": [
                      [
                        "EPS/EPS12V",
                        "EPS300—400W；EPS12V450—650W",
                        "独立非冗余服务器电源"
                      ],
                      [
                        "TPS",
                        "最多4组并联",
                        "PFC、自动均流、系统风扇；N+1、热插拔"
                      ],
                      [
                        "MPS",
                        "375—450W；4路以上CPU；单机或冗余",
                        "PFC、均流；电压/电流/温度设计裕量>15%"
                      ],
                      [
                        "DPS",
                        "最小800W；以48V分布式为主",
                        "48V再转换为5/12/3.3V；原文另提12V输出，应区分母线与辅助输出"
                      ]
                    ]
                  }
                ],
                "id": "p36-1"
              },
              {
                "title": "铭牌220V乘最大输入电流并非额定输入功率",
                "sourceKind": "prose",
                "sourceLabel": "2.3.7.2（1）起",
                "explanation": "宽输入电压电源在低电压时需要更大电流才能提供相同输出；铭牌最大电流往往对应最低工作电压。因此把220V与最大电流相乘，既混合不同工况，又忽略功率因数，不能得到真实输入有功功率。应继续查输出额定功率、效率、功率因数及工作点。",
                "originalValues": [
                  "INPUT 220V为额定输入电压；铭牌电流为最低工作电压对应的最大额定输入电流"
                ],
                "conditions": [],
                "lessonId": "2-3c",
                "status": "add",
                "reason": "现有课未逐项展开",
                "id": "p36-2"
              }
            ],
            "uncertainties": [
              "DPS单48V与＋48V/＋12V输出的层次需明确，不能抹去原书矛盾"
            ]
          },
          {
            "bookPage": 37,
            "pdfPage": 51,
            "readMethod": "ocr+visual",
            "sections": [
              "2.3.7"
            ],
            "details": [
              {
                "title": "从AC输入到芯片的多级能量路径",
                "sourceKind": "figure",
                "sourceLabel": "图2-14",
                "explanation": "AC/DC先把交流整流并经过直流储能电容，DC/DC再隔离变换到服务器直流电压，部分负载直供、部分经VR稳压，风扇也耗电。图上嵌套机柜、服务器、电源单元三个边界，提醒每次说“效率”时必须说明测量边界，输出给电源的瓦数并非全部到CPU。",
                "originalValues": [
                  "AC/DC→母线电容→DC/DC→直供负载/VR/风扇"
                ],
                "conditions": [],
                "lessonId": "2-3c",
                "status": "add",
                "reason": "需补充原图节点、参数或条件",
                "id": "p37-1"
              },
              {
                "title": "三种服务器功率不能互换",
                "sourceKind": "prose",
                "sourceLabel": "2.3.7.2（1）",
                "explanation": "MAX OUTPUT是电源输出能力上限；最大工况指整机处于最大耗电配置和工作状态；CPU利用率100%仅是处理器工况，其他子系统未必同达峰值。作者给的百分比解释预留裕量，但应由实际机型测量更新，不能直接按固定折扣做容量保证。",
                "originalValues": [
                  "原书最大工况约铭牌80%，厂商预留20%",
                  "原书CPU100%工况约铭牌60%～70%"
                ],
                "conditions": [
                  "百分比是原书经验量级，不是对任意服务器的承诺"
                ],
                "lessonId": "2-3c",
                "status": "add",
                "reason": "需补充原图节点、参数或条件",
                "id": "p37-2"
              },
              {
                "title": "均流与备用是两种控制策略",
                "sourceKind": "prose",
                "sourceLabel": "2.3.7.2（2）",
                "explanation": "输入总线、负载总线与共享总线承载不同功能；控制模块根据检测与反馈调整输出，既可使各模块均流，也可让一组供电其余备用。服务器模块可维护的前提是剩余模块承载能力足够。上游必须保持电源独立与路由独立，单机、串联热备或共输出N＋1不能自然形成两条独立通道。",
                "originalValues": [
                  "电源1…n；控制C1…Cn；受控调节S1…Sn；检测SENSE1…n；负载电压反馈FB"
                ],
                "conditions": [],
                "lessonId": "2-3c",
                "status": "already-taught",
                "reason": "课程已讲核心推理，保留原图细节",
                "id": "p37-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 38,
            "pdfPage": 52,
            "readMethod": "ocr+visual",
            "sections": [
              "2.3.7"
            ],
            "details": [
              {
                "title": "三总线与两条UPS路由分别解决不同层次",
                "sourceKind": "figure",
                "sourceLabel": "图2-15、图2-16",
                "explanation": "图2-15展示模块内部均流反馈，图2-16展示负载两输入各由不同UPS及配电路由供电。双电源输出在服务器内合并为12V/5V，主板VRM再降至芯片所需电压。内部模块冗余不证明上游独立；反过来，上游2N也不能消除主板共同失效。",
                "originalValues": [
                  "VRM示例由12V降到1.3V",
                  "图2-15的SB为共享总线连接，FB为负载端电压反馈"
                ],
                "conditions": [],
                "lessonId": "2-3c",
                "status": "already-taught",
                "reason": "课程已讲核心推理，保留原图细节",
                "id": "p38-1"
              },
              {
                "title": "PUE边界可能掩盖服务器内部损耗",
                "sourceKind": "prose",
                "sourceLabel": "2.3.7.2（3）",
                "explanation": "常见PUE把IT设备整体输入视为有效IT能耗，所以服务器内部AC/DC、DC/DC、VRM损失落在IT分母中。作者提SPUE就是要求继续追问最终有效能源边界。不能通过改变计量边界把浪费变成节能。",
                "originalValues": [
                  "原书能源之星举例：50%负载效率最低85%；20%及100%负载最低82%"
                ],
                "conditions": [
                  "历史效率门槛需保留年代，不作现行认证标准"
                ],
                "lessonId": "2-3c",
                "status": "add",
                "reason": "需补充原图节点、参数或条件",
                "id": "p38-2"
              },
              {
                "title": "节能电源的效率、待机和功率因数要分开看",
                "sourceKind": "note",
                "sourceLabel": "2.3.7.2（4）",
                "explanation": "典型负载是额定功率50%，如300W电源输出150W。待机虽关机仍给主板＋5V支持唤醒；0.1A相当于0.5W输出，若输入低于1W，则效率高于50%。本页先写典型效率80%，随后又写必须85%，存在文字不一致，不能悄悄统一成一个值。",
                "originalValues": [
                  "典型负载50%：300W×50%=150W",
                  "同段标题80%与正文85%不一致",
                  "待机＋5V×0.1A=0.5W；输入不超1W"
                ],
                "conditions": [
                  "功率因数第三条续下页；效率矛盾须提示"
                ],
                "lessonId": "2-3c",
                "status": "add",
                "reason": "需补充原图节点、参数或条件",
                "id": "p38-3"
              }
            ],
            "uncertainties": [
              "节能典型负载效率80%与85%原书同段冲突"
            ]
          },
          {
            "bookPage": 39,
            "pdfPage": 53,
            "readMethod": "ocr+visual",
            "sections": [
              "2.3.7"
            ],
            "details": [
              {
                "title": "功率因数和器件效率的改进路径",
                "sourceKind": "prose",
                "sourceLabel": "2.3.7.2（4）（5）",
                "explanation": "提高功率因数降低给定有功负载所需的电流和上游容量，不应把无功功率直接称为消耗掉的能量。轻载效率可通过低导通电阻MOSFET、SiC或GaN器件及新拓扑改善；多相或交错电源可在轻载关闭部分相，减少固定开关损失。",
                "originalValues": [
                  "原书节能PF≥0.8；主动PFC可超过0.9、达0.99",
                  "低Rds(on)MOSFET、SiC二极管、GaN、多相multiphase/交错interleave"
                ],
                "conditions": [
                  "这些是方案路径，器件名称不保证整体效率"
                ],
                "lessonId": "2-3c",
                "status": "add",
                "reason": "需补充原图节点、参数或条件",
                "id": "p39-1"
              },
              {
                "title": "48V冷备方案要预算毫秒级过渡",
                "sourceKind": "prose",
                "sourceLabel": "2.3.7.2（5）",
                "explanation": "主交流电源承担全部负载提高工作点效率，48V备份冷待机降低损耗。代价是AC掉电检测、DC唤醒与输出建立必须装进主电源保持时间。延长保持时间可加母线电容或大功率电源降额，却可能降低效率，形成真实权衡。",
                "originalValues": [
                  "交流示例277V，输入范围AC180～305V；保持至少20ms；输出过压保护15V",
                  "备份DC/DC示例450W；5ms检测掉电，最大10ms开始DC供电",
                  "另一轻载预算：保持>30ms；检测10ms＋唤醒10ms＋缓冲10ms",
                  "满载保持通常10～20ms，轻载可>30ms"
                ],
                "conditions": [
                  "两个时序是书中不同示例，不能混成统一规格"
                ],
                "lessonId": "2-3c",
                "status": "add",
                "reason": "需补充原图节点、参数或条件",
                "id": "p39-2"
              },
              {
                "title": "保持时间的定义与12V电池路径",
                "sourceKind": "note",
                "sourceLabel": "2.3.7掉电保持注及末段",
                "explanation": "保持时间从AC消失算到输出跌出精度（书中通常−2%）；储能电容、输入电压与效率影响可用能量，输出功率和DC/DC最低工作电压影响维持时长。12V铅酸电池直接备用方案把储能分散到每台服务器，目标是撑到柴油机接手，控制重点转为充电限流、放电切换和大量小电池管理。",
                "originalValues": [
                  "输出精度示例−2%",
                  "12V电池，整流输出13.65V以兼顾线压降与电池电压",
                  "备用几分钟至柴油机启动"
                ],
                "conditions": [
                  "注中的“正比/反比”是方向性概括，不是精确线性公式；仅作方案分析，不给DIY接线步骤"
                ],
                "lessonId": "2-3c",
                "status": "add",
                "reason": "需补充原图节点、参数或条件",
                "id": "p39-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 40,
            "pdfPage": 54,
            "readMethod": "ocr+visual",
            "sections": [
              "2.3.7",
              "2.3.8"
            ],
            "details": [
              {
                "title": "分布式电池取决于负载电压容忍范围",
                "sourceKind": "prose",
                "sourceLabel": "2.3.7末段",
                "explanation": "电池端电压随充放电变化，若负载仍要求12V严格稳定，直接挂电池难以成立。作者以SSD、风扇PWM与宽输入VRM发展解释设计条件如何改变：后级允许更宽电压，前级才可简化。电池充电限流与均浮充管理仍必须存在。",
                "originalValues": [
                  "原书讨论12V稳压要求不再限制在5%以内的未来条件"
                ],
                "conditions": [
                  "原书技术展望，不作对所有当代主板的判断"
                ],
                "lessonId": "2-3c",
                "status": "add",
                "reason": "需补充原图节点、参数或条件",
                "id": "p40-1"
              },
              {
                "title": "TN-S与TN-C-S：画清N/PE/PEN连接点",
                "sourceKind": "figure",
                "sourceLabel": "图2-17及TN-C-S定义",
                "explanation": "TN-S在变压器或发电机中性点直接接地，N与PE从源头分开；正常负载回流走N，PE连接外露导电部分而不承载工作电流。TN-C-S前段用PEN节省导体，到分点才分出N与PE，之后不得再合并，否则正常回流可能进入保护及金属路径。",
                "originalValues": [
                  "图2-17：L1/L2/L3/N/PE，源接地电阻RB，外露导电部分接PE",
                  "TN-C-S分开后N对地绝缘，PE与设备保护地连接"
                ],
                "conditions": [
                  "选择要兼顾电击保护、可靠性、负载特性和EMC"
                ],
                "lessonId": "2-3d",
                "status": "already-taught",
                "reason": "课程已讲核心推理，保留原图细节",
                "id": "p40-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 41,
            "pdfPage": 55,
            "readMethod": "ocr+visual",
            "sections": [
              "2.3.8"
            ],
            "details": [
              {
                "title": "TN-C省一根线，却把工作回流带到保护路径",
                "sourceKind": "figure",
                "sourceLabel": "图2-18、图2-19",
                "explanation": "TN-C-S图中PEN先同时接中性与外壳，分离点之后第二台设备N/PE独立；TN-C全程保留PEN。后者初期成本较低、低阻接地故障电流较大，但单相不平衡及谐波会在PEN产生压降，外壳和金属通道出现电位差；PEN断线还可能使外壳带危险电位。TN-C段不能按N/PE分离系统配置RCD。",
                "originalValues": [
                  "TN-C：L1/L2/L3/PEN四导体；TN-C-S分点后为L1/L2/L3/N/PE"
                ],
                "conditions": [
                  "“大电流可迅速切断”仍须满足回路阻抗和保护动作条件"
                ],
                "lessonId": "2-3d",
                "status": "add",
                "reason": "原课未展开全部条件与原图节点",
                "id": "p41-1"
              },
              {
                "title": "TN接地故障的三种演变",
                "sourceKind": "prose",
                "sourceLabel": "2.3.8.1 TN条件起",
                "explanation": "低阻金属回路让故障电流很大，但故障点会变化：金属熔化缩回可自行断开；也可能形成高阻电弧，接触电压不高却有引燃风险；或者焊牢形成低阻故障，需要保护迅速动作。故障电流并非永远保持初始值，不能只看一次最大短路计算。",
                "originalValues": [
                  "熔开消失；高阻电弧；熔焊低阻三种情形"
                ],
                "conditions": [],
                "lessonId": "2-3d",
                "status": "add",
                "reason": "原课未展开全部条件与原图节点",
                "id": "p41-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 42,
            "pdfPage": 56,
            "readMethod": "ocr+visual",
            "sections": [
              "2.3.8"
            ],
            "details": [
              {
                "title": "TN自动切断由金属回路阻抗决定",
                "sourceKind": "formula",
                "sourceLabel": "ZsIa≤U0",
                "explanation": "故障电流近似Id=U0/Zs；若希望保护在规定时间动作，就要使Id达到Ia。Zs包含相线、PE/PEN与变压器/发电机阻抗，Ia取对应动作时间的保护阈值，不是简单铭牌电流。由此可见，单独测一个接地极欧姆数不能证明TN自动切断。",
                "originalValues": [
                  "ZsIa≤U0；Ia=KIn；U0为相对中性线标称电压"
                ],
                "conditions": [
                  "针对故障点阻抗可忽略的接地故障；接地保护导体完整性不可省略"
                ],
                "lessonId": "2-3d",
                "status": "already-taught",
                "reason": "已讲核心，补原图依据",
                "id": "p42-1"
              },
              {
                "title": "TT回流经过两个接地极",
                "sourceKind": "figure",
                "sourceLabel": "图2-20",
                "explanation": "相线经故障点到外壳，继而经设备保护接地RA、大地、源接地RB回到中性点；它不像TN有低阻金属PE全程回源。回路电流可能不足以触发过流保护，所以常用剩余电流保护。小故障电流并不等于触及外壳安全，要计算RA形成的电压。",
                "originalValues": [
                  "图中L1/L2/L3/N、外壳PE、RA、RB及故障电流Id回路",
                  "故障点阻抗难以确定"
                ],
                "conditions": [],
                "lessonId": "2-3d",
                "status": "already-taught",
                "reason": "已讲核心，补原图依据",
                "id": "p42-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 43,
            "pdfPage": 57,
            "readMethod": "ocr+visual",
            "sections": [
              "2.3.8"
            ],
            "details": [
              {
                "title": "TT接触电压与允许切断时间",
                "sourceKind": "table",
                "sourceLabel": "表2-14",
                "explanation": "TT的故障点阻抗较难确定，不能照搬TN的大电流瞬动假设。保护关注RA及其PE连接上的接触电压，用RAIa≤50V约束动作电流；RCD的Ia取额定剩余动作电流。原表150V对应2.27s明显破坏随电压升高时间缩短的趋势，视觉确认原页就是2.27，应标为疑点，不能供工程整定。",
                "originalValues": [
                  "一般干燥场所50V；RA为接地极加至设备PE电阻之和",
                  "固定设备和配电线路原书规定5s"
                ],
                "conditions": [
                  "表只针对干燥环境手持/移动设备；历史值不可直接用于现行设计"
                ],
                "lessonId": "2-3d",
                "status": "add",
                "reason": "原课未展开全部条件与原图节点",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表2-14 TT干燥环境手持/移动设备允许最大切断时间（原书历史值）",
                    "headers": [
                      "预期接触电压/V",
                      "最大切断时间/s"
                    ],
                    "rows": [
                      [
                        "50",
                        "5"
                      ],
                      [
                        "75",
                        "0.60"
                      ],
                      [
                        "90",
                        "0.45"
                      ],
                      [
                        "110",
                        "0.36"
                      ],
                      [
                        "150",
                        "2.27（原书如此，疑误）"
                      ],
                      [
                        "220",
                        "0.18"
                      ]
                    ]
                  }
                ],
                "id": "p43-1"
              },
              {
                "title": "IT系统保留第一次故障下的连续性",
                "sourceKind": "figure",
                "sourceLabel": "图2-21",
                "explanation": "源端不接地或经阻抗接地，设备外壳仍经PE接地，不能把IT理解为“外壳也不接地”。第一次接地时没有直接回源的低阻通路，回流主要由其他相的对地电容形成。连续性优势建立在故障电流和接触电压受限、绝缘监测有效的条件上。",
                "originalValues": [
                  "源端中性点无直接接地；设备外壳接RA"
                ],
                "conditions": [],
                "lessonId": "2-3d",
                "status": "already-taught",
                "reason": "原课未展开全部条件与原图节点",
                "id": "p43-2"
              }
            ],
            "uncertainties": [
              "表2-14中150V→2.27s原值疑误，不能静默纠正"
            ]
          },
          {
            "bookPage": 44,
            "pdfPage": 58,
            "readMethod": "ocr+visual",
            "sections": [
              "2.3.8"
            ],
            "details": [
              {
                "title": "IT第一次只报警不是允许长期带故障运行",
                "sourceKind": "formula",
                "sourceLabel": "RAId≤50V",
                "explanation": "第一次故障的Id包括正常漏流及全系统接地阻抗的影响，必须使RAId不超过原书正常环境的50V条件。绝缘监测器发声光警报，要求尽快定位排除；若第二次故障出现在另一相，可能形成相间故障，需按实际接地结构用TN或TT方式切断。",
                "originalValues": [
                  "RAId≤50V；RA为外露导电部分接地极电阻"
                ],
                "conditions": [
                  "原文“但发生电击事故”句疑漏“不”字；按公式与上下文解释为应避免电击"
                ],
                "lessonId": "2-3d",
                "status": "already-taught",
                "reason": "已讲核心，补原图依据",
                "id": "p44-1"
              },
              {
                "title": "UPS中性线同时承受不平衡与三倍次谐波",
                "sourceKind": "prose",
                "sourceLabel": "2.3.8.2（1）",
                "explanation": "三相服务器负载持续变化，基波不平衡电流回到N线；三次及三倍频次谐波在N线同相叠加，不能按平衡基波相消处理。N线压降引起零地电压和中性点漂移，解决方法先是合理相分配与导体设计，而非到处N—PE短接。",
                "originalValues": [
                  "原书常见设备零地电压1～2V",
                  "引GB50174—2017说明：实测UPS输出谐波一般不大于基波10%，中性线电流却常等于或大于相线",
                  "中性线截面不应小于相线截面"
                ],
                "conditions": [
                  "1～2V是书中设备要求概括；10%是引用测量语境，不是所有负载通用上限"
                ],
                "lessonId": "2-3d",
                "status": "add",
                "reason": "原课未展开全部条件与原图节点",
                "id": "p44-2"
              }
            ],
            "uncertainties": [
              "IT叙述原文疑漏“不”字，已以安全条件解释"
            ]
          },
          {
            "bookPage": 45,
            "pdfPage": 59,
            "readMethod": "ocr+visual",
            "sections": [
              "2.3.8"
            ],
            "details": [
              {
                "title": "新电源接地点与随意再接地的区别",
                "sourceKind": "prose",
                "sourceLabel": "2.3.8.2—3",
                "explanation": "隔离变压器二次侧形成新的供电系统，可在其源点建立N/PE关系；放到靠近机柜的列头柜可缩短N线，降低电流造成的压降。原系统N线沿途再接PE则建立并联工作回流，这是不同性质。增加隔离变压器还需平衡损耗、空间、保护与浪涌特性。",
                "originalValues": [
                  "入口总地排连接接地极",
                  "电源、安全、信号、静电与屏蔽功能地汇到总等电位，并分别传输",
                  "设备多时采用等电位带/网就近联结",
                  "滤波及防浪涌接电源地/安全地；防雷地接共同接地极"
                ],
                "conditions": [
                  "功能地分开布置并不意味着可拆掉保护联结"
                ],
                "lessonId": "2-3d",
                "status": "already-taught",
                "reason": "现课已有主因果链",
                "id": "p45-1"
              },
              {
                "title": "四种隐藏的N—PE再连接",
                "sourceKind": "prose",
                "sourceLabel": "2.3.8.4",
                "explanation": "施工接错、为压低零地电压而短接、在UPS输出N—PE间加电容、输入滤波器接错，都会改变保护路径。N/PE并联后，工作电流按阻抗分配，逻辑参考地随电流波形波动。电容应按频率阻抗解释，原书“无异于短接”是夸张概括：风险是形成额外交流通道，不是数学上零阻抗。",
                "originalValues": [
                  "原书电容示例100μF"
                ],
                "conditions": [
                  "不可据此自行拆除或修改设备滤波；课程只分析回路"
                ],
                "lessonId": "2-3d",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p45-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 46,
            "pdfPage": 60,
            "readMethod": "ocr+visual",
            "sections": [
              "2.3.8"
            ],
            "details": [
              {
                "title": "PE周期电流是线索，不能只凭一项测量定因",
                "sourceKind": "prose",
                "sourceLabel": "2.3.8.4续",
                "explanation": "原书用PE出现与工作电流相似的周期波形提示可能存在N—PE并联。应区分正常保护导体泄漏、滤波电容电流、浪涌暂态与错误回流；“PE只有随机电流”过于绝对，不能把所有周期泄漏都判为再接地。诊断应依靠完整接线图、频谱与厂家允许泄漏证据。",
                "originalValues": [],
                "conditions": [
                  "不提供带电测试步骤；观察记录交由合格人员取得"
                ],
                "lessonId": "2-3d",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p46-1"
              },
              {
                "title": "逻辑地的噪声目标与安全地不能混同",
                "sourceKind": "prose",
                "sourceLabel": "2.3.8.5",
                "explanation": "数字逻辑地提供共同电位参考，主要减少公共地阻抗压降和磁场/地电位差耦合。逻辑地悬浮可减少特定交流干扰回路，但不意味着机柜外壳可失去保护接地。原书用“无安全地的IT”论述风险，这与前文IT外壳应接地不同，应明确这是不安全缺陷状态而非IT定义。",
                "originalValues": [
                  "直流悬浮对地绝缘原书一般>1MΩ",
                  "直流接地原书通常≤4Ω，个别厂家<1Ω"
                ],
                "conditions": [
                  "数值随机型厂家要求，非统一适用规则",
                  "仪器/烙铁漏电、瞬态耦合、静电积累和雷电均属于设计需处理的风险"
                ],
                "lessonId": "2-3d",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p46-2"
              }
            ],
            "uncertainties": [
              "原书把直流悬浮与机柜无安全地混述，教学必须分开；PE正常电流叙述过绝对"
            ]
          },
          {
            "bookPage": 47,
            "pdfPage": 61,
            "readMethod": "ocr+visual",
            "sections": [
              "2.3.8",
              "2.3.9"
            ],
            "details": [
              {
                "title": "有意的逻辑接地点必须可辨认",
                "sourceKind": "prose",
                "sourceLabel": "2.3.8末段",
                "explanation": "逻辑地接大地不等于任意位置多点连接。应先验证该逻辑回路在设计连接之外保持绝缘，再在规定位置建立联结；这样才能避免隐藏地环路。机柜保护接地仍独立履行安全职责。",
                "originalValues": [
                  "接大地之前原书要求绝缘电阻一般≥1MΩ"
                ],
                "conditions": [
                  "此项是原书机型相关要求，不替代具体产品规范"
                ],
                "lessonId": "2-3d",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p47-1"
              },
              {
                "title": "直击雷保护的四类组成",
                "sourceKind": "prose",
                "sourceLabel": "2.3.9.1（1）",
                "explanation": "防雷同时保护建筑、设备和人。接闪器承接雷击，引下线把电流引走，人工和自然接地体分散能量；缺少任一环节都不能靠一个“避雷针”补足。",
                "originalValues": [
                  "接闪：针、带、线、网、金属屋面",
                  "引下：金属圆条/扁条、钢筋、金属柱",
                  "接地网：水平金属带条，垂直角钢/钢管/铜板条",
                  "自然接地体：混凝土地基"
                ],
                "conditions": [],
                "lessonId": "2-3d",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p47-2"
              },
              {
                "title": "等电位与分流各处理一种入侵机制",
                "sourceKind": "prose",
                "sourceLabel": "2.3.9.1（2）",
                "explanation": "结构连接接触电阻会在雷电流下形成电位差与火花，等电位连接减少这种危险和反击；沿电源、电话、信号线及金属外套入侵的过电压则需在边界用匹配SPD分流。不能直接把有源导线短接大地，应区分金属部件直接联结与电源/信号经过SPD的联结。",
                "originalValues": [
                  "建筑入口及受保护设备入口均需按区界评估",
                  "接地为上述联结和分流提供能量泄放路径"
                ],
                "conditions": [
                  "多处保护应协调，不是随意串加防雷器"
                ],
                "lessonId": "2-3d",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p47-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 48,
            "pdfPage": 62,
            "readMethod": "ocr+visual",
            "sections": [
              "2.3.9"
            ],
            "details": [
              {
                "title": "接地与屏蔽是一套协同设计",
                "sourceKind": "prose",
                "sourceLabel": "2.3.9.1续",
                "explanation": "低频信号可能需要控制地环路，高频雷电防护强调低阻抗等电位和多点连接，两者应按频率、回路和空间分别设计。各层接地母线、设备连接及屏蔽网/箔/壳/管共同作用；屏蔽效果有限且厚度需考虑能量与熔穿，不能承诺“万无一失”。",
                "originalValues": [
                  "等电位连接、分流、接地、屏蔽四措施",
                  "屏蔽材料：金属网、箔、壳、管"
                ],
                "conditions": [
                  "原书单点/多点表述是概括；实际EMC边界需具体分析"
                ],
                "lessonId": "2-3d",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p48-1"
              },
              {
                "title": "外防护保建筑，不代表电子设备已被保护",
                "sourceKind": "prose",
                "sourceLabel": "2.3.9.2（1）",
                "explanation": "外防护主要避免建筑火灾和机械损害；内防护降低电位差及电磁耦合。附近落雷可在电力与通信线路感应脉冲，沿线传到敏感接口，即使建筑未遭直击仍可能损坏设备。应沿每个进入和离开保护空间的导体分析入侵路径，并按LPZ划分。",
                "originalValues": [
                  "原书列5类影响：雷电磁脉冲、开关电磁脉冲、静电放电、核致电磁脉冲、微波辐射",
                  "接口浪涌可达数千伏；LPZ0A、LPZ0B、LPZ1等"
                ],
                "conditions": [
                  "原书此页写GB50057—2016，与本章前引2010不一致；保留出处疑点，不当现行标准号"
                ],
                "lessonId": "2-3d",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p48-2"
              }
            ],
            "uncertainties": [
              "GB50057—2016原书年份与前文不一致"
            ]
          },
          {
            "bookPage": 49,
            "pdfPage": 63,
            "readMethod": "ocr+visual",
            "sections": [
              "2.3.9"
            ],
            "details": [
              {
                "title": "LPZ按暴露程度分区，不按房间名字分区",
                "sourceKind": "figure",
                "sourceLabel": "图2-22",
                "explanation": "LPZ0A可能直击且电磁场未衰减；0B排除直击但电磁场仍未衰减；1区开始依屏蔽衰减，内部房间、机柜可继续形成2、3区。图标出建筑屏蔽、房间屏蔽、EBB等电位环、引下线、通风口、电力与信息电缆以及I级和II/III级SPD。每一个跨区导体都可能绕过空间屏蔽，必须在边界处理。",
                "originalValues": [
                  "LPZ0A直击/全场；LPZ0B无直击/全场；LPZ1及以上进一步衰减",
                  "图：I级SPD雷电流保护器；II或III级SPD过电压保护器"
                ],
                "conditions": [],
                "lessonId": "2-3d",
                "status": "add",
                "reason": "需补全分区、路径、历史参数与限制",
                "id": "p49-1"
              },
              {
                "title": "五条雷电入侵链",
                "sourceKind": "prose",
                "sourceLabel": "2.3.9.2（2）",
                "explanation": "引下线和钢筋的大电流可耦合到室内设备及竖井/水平电缆；附近落雷可在线路感应行波；室外架空或埋地线可能直接受到雷电入侵；共用地网地电位升高可形成反击；屋顶卫星天线和馈线可能把直击能量带入。对每条链都要问：耦合点、传输导体、受害接口和边界防护在哪里。",
                "originalValues": [
                  "引下线/钢筋感应",
                  "附近落雷线路感应",
                  "室外线路受直击（含土壤击穿至埋缆）",
                  "地电位反击",
                  "屋顶天线及馈线"
                ],
                "conditions": [
                  "原书“接地网增加雷击概率”“天线是唯一可能直击电子设备”过绝对，不作为一般事实"
                ],
                "lessonId": "2-3d",
                "status": "add",
                "reason": "需补全分区、路径、历史参数与限制",
                "id": "p49-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 50,
            "pdfPage": 64,
            "readMethod": "ocr+visual",
            "sections": [
              "2.3.9"
            ],
            "details": [
              {
                "title": "差模与共模由两端参考定义",
                "sourceKind": "prose",
                "sourceLabel": "2.3.9.2（3）",
                "explanation": "两导线之间的电压差是差模，每条线相对地的电位是共模；同一次雷击可同时影响电源与数据线，形成跨接口电位差。保护只装在电源相线并不覆盖通信线对地、N对地或保护地抬升。",
                "originalValues": [
                  "通信/数据线间及线地",
                  "电源相地、相中性、中性地",
                  "通信与电源同时受扰",
                  "保护接地受扰"
                ],
                "conditions": [],
                "lessonId": "2-3d",
                "status": "add",
                "reason": "需补全分区、路径、历史参数与限制",
                "id": "p50-1"
              },
              {
                "title": "各接口的历史防护参数不能脱离电路条件",
                "sourceKind": "table",
                "sourceLabel": "2.3.9.3",
                "explanation": "作者按电源、通信、天馈和楼内子系统分别配置防护。学习价值在于接口分类：PSTN、其他数据接口和电源的工作电压与耐受不同，SPD不能通用替换。原书没有给波形、Uc、Up测试条件，且交流UPS前限制电压<250V的表述明显需核对，表内数字仅作历史记录，不能直接选购施工。",
                "originalValues": [],
                "conditions": [
                  "全部为原书参数，未给完整产品协调和试验条件；须标历史与疑点"
                ],
                "lessonId": "2-3d",
                "status": "add",
                "reason": "需补全分区、路径、历史参数与限制",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "书页50防护参数（原书记录，非选型建议）",
                    "headers": [
                      "位置与条件",
                      "冲击通流",
                      "原书限制电压/说明"
                    ],
                    "rows": [
                      [
                        "UPS前电源",
                        "20kA",
                        "<250V；原文又称残压250V、泄放>99%，口径可疑"
                      ],
                      [
                        "室外PSTN通信线入室",
                        "5kA",
                        "<200V"
                      ],
                      [
                        "室外非PSTN通信线入室",
                        "5kA",
                        "<100V"
                      ],
                      [
                        "楼内LPZ1/2重要通信网络",
                        "3kA",
                        "<100V"
                      ],
                      [
                        "天馈：变频器输出与小站输入",
                        "5kA",
                        "<100V"
                      ],
                      [
                        "建筑子系统集线器接口",
                        "3kA",
                        "<100V"
                      ],
                      [
                        "独立供电子设备间电源",
                        "5kA",
                        "<500V"
                      ]
                    ]
                  }
                ],
                "id": "p50-2"
              },
              {
                "title": "免设防结论也有空间与供电前提",
                "sourceKind": "prose",
                "sourceLabel": "2.3.9.3末段",
                "explanation": "书中对光纤、同LPZ2竖井铜缆和主机房统一供电的子设备间提出简化，依据是没有电信号传导或不跨防护区。应核对金属铠装、加强件、机柜接地、线路是否真的留在同一区以及电源来源；光纤芯免电磁传导，不表示整根含金属线缆与端设备不用保护。",
                "originalValues": [
                  "卫星抛物天线在接闪保护范围内；KU波段经变频器和同轴线",
                  "用户信息点按重要性设防；同区竖井铜缆原书原则可不设防",
                  "主机房供电子设备间原书可不另设；独立电源另配SPD"
                ],
                "conditions": [
                  "“可不设”仅在原文给定路径与分区前提下"
                ],
                "lessonId": "2-3d",
                "status": "add",
                "reason": "需补全分区、路径、历史参数与限制",
                "id": "p50-3"
              }
            ],
            "uncertainties": [
              "UPS前SPD<250V与>99%泄放未给完整试验条件，不可作为设计值"
            ]
          },
          {
            "bookPage": 51,
            "pdfPage": 65,
            "readMethod": "ocr+visual",
            "sections": [
              "第2章结语"
            ],
            "details": [
              {
                "title": "本章的完成标准是能贯通规划到运维",
                "sourceKind": "prose",
                "sourceLabel": "第2章结语",
                "explanation": "作者把中低压架构、供电等级、开关保护、服务器电源、防雷接地放在同一章，是要求读者沿实际能量路径把这些约束连接起来。一次图只是开始：需要说明故障怎样被切除、维护怎样不中断、设备实际怎样用电，以及监控怎样证明运行状态。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "2-3d",
                "status": "already-taught",
                "reason": "已有课程主线",
                "id": "p51-1"
              }
            ],
            "uncertainties": []
          }
        ]
      },
      {
        "id": 3,
        "pages": [
          {
            "bookPage": 52,
            "pdfPage": 66,
            "readMethod": "ocr+visual",
            "sections": [
              "第3章引言"
            ],
            "details": [
              {
                "title": "电池位置改变整个供电架构",
                "sourceKind": "prose",
                "sourceLabel": "第3章引言",
                "explanation": "储能越靠近CPU，转换级数可能减少，但低压传输电流增加、分布节点变多，定制与控制管理门槛也提高。作者将集中/分布、高/低压、交/直流放在可靠性、效率、成本和技术生态共同约束下。IT内部损耗降低可令传统PUE升高，同时总能耗和成本下降，因此不能只追单一比值。",
                "originalValues": [
                  "传统AC380/220V集中铅酸UPS；DC240V/48V；IT内12V电池"
                ],
                "conditions": [
                  "所述发展趋势属2018背景；全局能耗必须保持相同业务产出边界"
                ],
                "lessonId": "3-1",
                "status": "already-taught",
                "reason": "已有课程主线",
                "id": "p52-1"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 53,
            "pdfPage": 67,
            "readMethod": "ocr+visual",
            "sections": [
              "3.1",
              "3.1.1"
            ],
            "details": [
              {
                "title": "UPS的思想是管理连续性，不是无限产生能源",
                "sourceKind": "prose",
                "sourceLabel": "3.1.1定义",
                "explanation": "作者强调市电、储能、旁路之间的能量接续，纠正“装了UPS就永远有电”的想象。严格说电池本身也会把化学能变电能，所以原书“UPS不是电源”宜读作设计思想上的强调，不能把整套含电池装置排除在电源概念之外。每种拓扑的切换间断也不同，后备式不能套用在线式零转换时间。",
                "originalValues": [
                  "Uninterruptible Power Supply；逆变器为核心、包含储能"
                ],
                "conditions": [
                  "作者概念化措辞与后续产品分类有张力，应明确其教育目的"
                ],
                "lessonId": "3-1",
                "status": "add",
                "reason": "需补全现课未展开的定义、部件与条件",
                "id": "p53-1"
              },
              {
                "title": "非线性与无功是两种不同影响",
                "sourceKind": "prose",
                "sourceLabel": "3.1.1.1",
                "explanation": "非线性负载电流形状不随电压成比例，产生谐波；电感和电容通过磁场电场储能再交换造成无功。电网既要承受能量输送，也要承受这些电流波形和相位特性；敏感负载却希望幅值、频率与波形受控，这就是UPS的需求矛盾。",
                "originalValues": [
                  "理想低压380/220V、50Hz正弦电压"
                ],
                "conditions": [],
                "lessonId": "3-1",
                "status": "already-taught",
                "reason": "现课已有此因果链",
                "id": "p53-2"
              },
              {
                "title": "电涌原书混用两个时间尺度",
                "sourceKind": "note",
                "sourceLabel": "3.1.1.1电涌条目",
                "explanation": "本页先以微秒级5kV/10kV尖峰解释电涌，随后又以有效值超过110%、持续20ms至数周波描述短时升高。学习时应保留两个现象但区分瞬态峰值与短时RMS，不能把它们套进同一个保护阈值。",
                "originalValues": [
                  "220V系统，微秒级5kV或10kV",
                  "电压有效值>额定110%，20ms至数周波"
                ],
                "conditions": [
                  "这是原书术语混用，课程需按测量量和时间尺度解释"
                ],
                "lessonId": "3-1",
                "status": "add",
                "reason": "需补全现课未展开的定义、部件与条件",
                "id": "p53-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 54,
            "pdfPage": 68,
            "readMethod": "ocr+visual",
            "sections": [
              "3.1.1"
            ],
            "details": [
              {
                "title": "六种电能扰动需按来源和时间辨别",
                "sourceKind": "prose",
                "sourceLabel": "3.1.1.1列表续",
                "explanation": "外部浪涌来自雷电及电网操作，内部来自空调、电梯、焊机、压缩机等启停；电感电容的过渡过程会产生暂态；尖脉冲可能来自雷电、电弧、静电与操作；电压骤升骤降改变RMS；线路噪声来自RFI/EMI；长期失电则耗尽后备能量。不同扰动要求不同滤波、稳压、储能与保护机制。",
                "originalValues": [
                  "骤升骤降：偏离额定10%，书中多为0.5～1.5s",
                  "市电中断：书中电压<0.1倍额定且>1min",
                  "电线噪声来源：电动机、接触器、广播、微波"
                ],
                "conditions": [
                  "原书暂态过电压与工频过电压的定义混用；UPS控制会在远短于1min时响应，不能用此分类阈值当等待时间"
                ],
                "lessonId": "3-1",
                "status": "add",
                "reason": "需补全现课未展开的定义、部件与条件",
                "id": "p54-1"
              },
              {
                "title": "高质量与高可用性须由具体拓扑兑现",
                "sourceKind": "prose",
                "sourceLabel": "3.1.1.1 UPS作用",
                "explanation": "高质量指输出波形、幅值、频率满足范围，高可用性来自容错、储能和后备时间。原书“无论市电如何”“不含任何干扰”是理想化描述；实际还受拓扑、旁路状态、负载阶跃、过载能力和储能余量约束。隔离电网扰动也不必然等于电气隔离变压器。",
                "originalValues": [],
                "conditions": [
                  "后续后备式和互动式明确存在切换及滤波限制"
                ],
                "lessonId": "3-1",
                "status": "add",
                "reason": "需补全现课未展开的定义、部件与条件",
                "id": "p54-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 55,
            "pdfPage": 69,
            "readMethod": "ocr+visual",
            "sections": [
              "3.1.1"
            ],
            "details": [
              {
                "title": "稳压、稳频与同步跟踪之间的关系",
                "sourceKind": "prose",
                "sourceLabel": "3.1.1.1作用续",
                "explanation": "输出可保持同电压同频率，也可设计为电压/频率转换。为了无扰动转旁路，逆变器通常在允许范围内跟踪旁路；旁路频率越界才转自身频率基准。若作为50→60Hz变频器使用，旁路兼容性必须另查。储能提供的是限定后备时间，而非无限保障。",
                "originalValues": [
                  "输入/输出电压例380/380V、380/220V、380/480V",
                  "频率例50/50Hz、50/60Hz",
                  "后备例10min、30min或更长"
                ],
                "conditions": [
                  "均为功能示例，需产品和系统明确支持"
                ],
                "lessonId": "3-1",
                "status": "add",
                "reason": "需补全现课未展开的定义、部件与条件",
                "id": "p55-1"
              },
              {
                "title": "后备式的正常供电绕过逆变器",
                "sourceKind": "figure",
                "sourceLabel": "图3-1",
                "explanation": "市电经低通滤波和调压器通过S1到负载；整流器给电池充电，逆变器等待；市电异常时切至S2，由电池经逆变器供电。继电器或静态开关承担转换。正常时效率高是因为少经过转换，但频率与部分扰动仍随电网传递。",
                "originalValues": [
                  "滤波器、调压器、整流器、电池、逆变器、S1/S2、继电器",
                  "原书逆变波形常方波/准方波，高性能机型正弦"
                ],
                "conditions": [
                  "波形分类是当时产品概括，不等于所有后备式产品"
                ],
                "lessonId": "3-1",
                "status": "add",
                "reason": "需补全现课未展开的定义、部件与条件",
                "id": "p55-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 56,
            "pdfPage": 70,
            "readMethod": "ocr+visual",
            "sections": [
              "3.1.1"
            ],
            "details": [
              {
                "title": "后备式把成本效率与隔离程度交换",
                "sourceKind": "prose",
                "sourceLabel": "3.1.1后备式优缺点",
                "explanation": "输入越界或停电后要完成切换；可接受与否取决于负载保持时间。正常市电直供使电路简单、成本低、效率高，对峰值因数和PF的约束较少，但电池逆变状态仍有限制。没有持续频率调整，也未把负载与上游完全隔离，适合其性能边界内的小功率场景。",
                "originalValues": [
                  "书中电池切换通常<10ms"
                ],
                "conditions": [
                  "<10ms并非对全部负载等于不中断"
                ],
                "lessonId": "3-1",
                "status": "add",
                "reason": "需补全现课未展开的定义、部件与条件",
                "id": "p56-1"
              },
              {
                "title": "在线互动式逆变器是双向器件",
                "sourceKind": "figure",
                "sourceLabel": "图3-2",
                "explanation": "正常交流经低通滤波、旁通/升压/降压绕组调节后送负载，双向变换器给电池充电；市电失效时输入开关断开防止反送，变换器反向用电池供电。K0为直通、K1/K2选择升降压路径，S1/S2切换负载路径。它比后备式增强稳压，但并非双转换在线。",
                "originalValues": [
                  "图节点：K0/K1/K2、升压绕组、降压绕组、双向逆变/充电器、电池、S1/S2"
                ],
                "conditions": [
                  "图示输入开关防反送是不可省略的安全边界"
                ],
                "lessonId": "3-1",
                "status": "add",
                "reason": "需补全现课未展开的定义、部件与条件",
                "id": "p56-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 57,
            "pdfPage": 71,
            "readMethod": "ocr+visual",
            "sections": [
              "3.1.1"
            ],
            "details": [
              {
                "title": "互动式不连续双转换的收益与代价",
                "sourceKind": "prose",
                "sourceLabel": "3.1.1互动式优缺点",
                "explanation": "逆变器不持续承担全部负载转换，所以投资及运行损耗较低；正常输出频率跟随输入，非线性负载仍影响上游电压，输入变化较大时可能频繁用电池。原书图示没有独立静态旁路，内部故障可能直接导致断电。充电能力还与整机负载共享，不能只看单独充电器额定值。",
                "originalValues": [
                  "原书描述负载率下降时可用充电功率增大"
                ],
                "conditions": [
                  "缺静态旁路属本书所示配置，不是任何互动式都必然同一结构"
                ],
                "lessonId": "3-1",
                "status": "add",
                "reason": "补齐具体器件、数值与模式边界",
                "id": "p57-1"
              },
              {
                "title": "双转换图必须分清功率变换与切换器件",
                "sourceKind": "figure",
                "sourceLabel": "图3-3",
                "explanation": "主路AC经整流、直流母线、逆变和逆变输出静态开关到负载；电池经斩波器接母线；另一输入经旁路静态开关到输出；内部维修旁路绕开两种电子路径。整流器负责AC/DC，充电调节在高频机中可由双向DC/DC或独立电路完成。",
                "originalValues": [
                  "原书输出示例电压±0.5%、频率±1%；比较市电±10%、±5%"
                ],
                "conditions": [
                  "原书“20和5倍”实际指允差缩小20倍和5倍；不能把该市电值当现行质量标准"
                ],
                "lessonId": "3-1",
                "status": "add",
                "reason": "补齐具体器件、数值与模式边界",
                "id": "p57-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 58,
            "pdfPage": 72,
            "readMethod": "ocr+visual",
            "sections": [
              "3.1.1"
            ],
            "details": [
              {
                "title": "斩波器连接高直流母线与较低电池电压",
                "sourceKind": "prose",
                "sourceLabel": "3.1.1双转换部件",
                "explanation": "高频整流母线较高，双向DC/DC让电池在较低电压等级充放电，并在电池电压变化时稳定母线。静态旁路用SCR快速转换，维修旁路则让维护隔离绕过静态开关本身；两者解决不同问题。",
                "originalValues": [
                  "书中高频整流母线DC700～800V",
                  "静态旁路SCR；维修旁路手动隔离路径"
                ],
                "conditions": [
                  "图解只讲能量路径，不作为倒闸操作顺序"
                ],
                "lessonId": "3-1",
                "status": "add",
                "reason": "补齐具体器件、数值与模式边界",
                "id": "p58-1"
              },
              {
                "title": "旁路四个触发情形与失去的保护",
                "sourceKind": "prose",
                "sourceLabel": "3.1.1运行原理",
                "explanation": "UPS内部故障、负载冲击或故障电流超过逆变器承受、过载、电池放电终了，都可能要求转旁路。但只有旁路有效才存在这条退路；转入后负载直接受旁路电能质量影响，不再享有逆变器稳压稳频和电池保障。正常时跟踪同步是为保留平滑转移条件。",
                "originalValues": [
                  "内部故障；冲击/故障电流；过载；电池终止四条件"
                ],
                "conditions": [
                  "电池终止且旁路失效时不能继续保证供电"
                ],
                "lessonId": "3-1",
                "status": "already-taught",
                "reason": "已在现课讲解",
                "id": "p58-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 59,
            "pdfPage": 73,
            "readMethod": "ocr+visual",
            "sections": [
              "3.1.1"
            ],
            "details": [
              {
                "title": "在线式能力列表包含一项明确例外",
                "sourceKind": "prose",
                "sourceLabel": "3.1.1双转换优缺点续",
                "explanation": "宽整流输入、精确输出电压、输入输出频率解耦、电池无扰接续和维修旁路共同构成对敏感负载的保护。作为频率转换器时必须禁用不兼容的静态旁路，所以得到频率自由同时失去一种故障退路。双转换增加器件、成本和转换损耗，应与负载真实要求比较。",
                "originalValues": [
                  "频率转换模式禁止静态旁路使用"
                ],
                "conditions": [
                  "原书市场占比与成本效率结论属出版背景；现选型仍按产品效率曲线"
                ],
                "lessonId": "3-1",
                "status": "add",
                "reason": "补齐具体器件、数值与模式边界",
                "id": "p59-1"
              },
              {
                "title": "正常模式也有两种电池充电状态",
                "sourceKind": "figure",
                "sourceLabel": "图3-4",
                "explanation": "图中主路经整流和逆变连续供负载，直流母线另分一支经斩波器向电池充电。电池充满时只需浮充，刚放过电则要恢复性充电，上游电源需同时供IT负载、转换损耗和再充电。因此故障后恢复阶段可能比稳态正常阶段更重。",
                "originalValues": [
                  "浮充电流与恢复性/再充电电流两状态"
                ],
                "conditions": [],
                "lessonId": "3-1",
                "status": "already-taught",
                "reason": "已在现课讲解",
                "id": "p59-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 60,
            "pdfPage": 74,
            "readMethod": "ocr+visual",
            "sections": [
              "3.1.1"
            ],
            "details": [
              {
                "title": "电池接替的是直流母线能量",
                "sourceKind": "figure",
                "sourceLabel": "图3-5",
                "explanation": "主路失电或电压频率越界时整流停止，电池经DC/DC向直流母线供能，逆变器持续运行。输出通路没有从市电转到另一个逆变器，因此与后备式的输出继电器转换不同。储能、DC/DC和逆变器必须都处于可用状态。",
                "originalValues": [
                  "触发：主路故障；主路电能质量越界"
                ],
                "conditions": [],
                "lessonId": "3-1",
                "status": "already-taught",
                "reason": "已在现课讲解",
                "id": "p60-1"
              },
              {
                "title": "自动转旁路与不间断转旁路不是同一个命题",
                "sourceKind": "figure",
                "sourceLabel": "图3-6",
                "explanation": "超过逆变器能力或整流/直流母线/逆变模块内部故障时可能转旁路；即使不同步也可能为避免彻底失电而强制转换。但“不间断”需要旁路电压合格且与逆变器同相位，自动动作本身不能证明负载无扰。读图时还要确认逆变输出开关断开、旁路开关导通的状态。",
                "originalValues": [
                  "旁路静态开关SS；输出由旁路直接供给"
                ],
                "conditions": [
                  "本页明确给出电压在允许范围＋同相位两个条件"
                ],
                "lessonId": "3-1",
                "status": "already-taught",
                "reason": "已在现课讲解",
                "id": "p60-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 61,
            "pdfPage": 75,
            "readMethod": "ocr+visual",
            "sections": [
              "3.1.1",
              "3.1.2"
            ],
            "details": [
              {
                "title": "旁路可用还依赖上下级保护选择性",
                "sourceKind": "prose",
                "sourceLabel": "3.1.1旁路续",
                "explanation": "旁路输入断路器和输出分支保护若同时跳闸，UPS转旁路也救不了其他负载。故旁路模式必须回到第2章保护配合。不同步强制转供可能产生毫秒级间断；是否接受需要负载容忍度和产品逻辑证据，不能当作正常无缝模式。",
                "originalValues": [
                  "同步时SCR两端相位差为零，幅值也需在允许范围",
                  "异步转移可能毫秒级中断"
                ],
                "conditions": [
                  "原书称强制转移提高可靠性，但未给具体动作条件，不能转换为操作指导"
                ],
                "lessonId": "3-1",
                "status": "already-taught",
                "reason": "已有主线教学",
                "id": "p61-1"
              },
              {
                "title": "维修旁路的关键是整套设备与电池可隔离",
                "sourceKind": "figure",
                "sourceLabel": "图3-7",
                "explanation": "负载沿最外侧机械旁路供电，整流、斩波、逆变、静态开关都退出并隔离，电池也经其保护开关隔离。与静态旁路相比，它才提供对电子转换装置整体检修的路径；柴油机可改善维修期间电源可控性，但旁路负载仍缺UPS储能桥接。",
                "originalValues": [
                  "隔离对象：整流器、斩波器、逆变器、静态开关、电池"
                ],
                "conditions": [
                  "图解用于识别隔离边界，不提供开关操作序列"
                ],
                "lessonId": "3-1",
                "status": "already-taught",
                "reason": "已有主线教学",
                "id": "p61-2"
              },
              {
                "title": "工频/高频名称对应不同器件与磁性部件",
                "sourceKind": "prose",
                "sourceLabel": "3.1.2起",
                "explanation": "原书工频结构采用SCR整流、IGBT逆变、静态旁路和工频升压输出隔离变压器；它并不是说输出频率较低的UPS。区分名称时应先看一次图和整流控制方式，避免把营销称呼当成全部性能。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "3-1",
                "status": "add",
                "reason": "原课未完整展开原参数及例外",
                "id": "p61-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 62,
            "pdfPage": 76,
            "readMethod": "ocr+visual",
            "sections": [
              "3.1.2"
            ],
            "details": [
              {
                "title": "SCR与IGBT导致不同母线及变压器安排",
                "sourceKind": "prose",
                "sourceLabel": "3.1.2.1—2",
                "explanation": "SCR只能由门极触发导通，关断需满足电流条件，整流导通角调节得到较低直流母线；本书工频拓扑因此在逆变后升压并用D/Y获得中性点。IGBT能主动开通关断，高频升压整流可把母线升至高于输入线电压峰值，减少输出升压变压器。斩波器在充电时降压、放电时升压，把电池电压与母线解耦。",
                "originalValues": [
                  "12脉冲工频整流需前端移相变压器",
                  "工频50Hz；IGBT开关数kHz至数十kHz，书中提可达上百kHz",
                  "母线DC700～800V；原书若直挂12V电池约67节",
                  "输出线电压380/400V；相电压220V"
                ],
                "conditions": [
                  "原书把380/400V写成“相电压”不当，应区分线/相；67节只对应其示例电压级"
                ],
                "lessonId": "3-1",
                "status": "add",
                "reason": "原课未完整展开原参数及例外",
                "id": "p62-1"
              },
              {
                "title": "输出变压器不能被赋予万能缓冲能力",
                "sourceKind": "note",
                "sourceLabel": "3.1.2.2末段",
                "explanation": "作者反对“有输出变压器就一定更可靠”的直觉，指出其在所述工频结构中首先用于升压和中性点处理；并联电压差可引环流发热。也不能反向宣称变压器对任何共模干扰都无作用，应按屏蔽、耦合电容、接地及具体扰动分析。",
                "originalValues": [
                  "并联环流造成发热与寿命影响"
                ],
                "conditions": [
                  "并联变压器在正确条件下是可设计方案，原书“尽量避免”属于倾向性表达"
                ],
                "lessonId": "3-1",
                "status": "add",
                "reason": "原课未完整展开原参数及例外",
                "id": "p62-2"
              }
            ],
            "uncertainties": [
              "380/400V称为相电压有误；变压器抗扰作用的全称否定过强"
            ]
          },
          {
            "bookPage": 63,
            "pdfPage": 77,
            "readMethod": "ocr+visual",
            "sections": [
              "3.1.2"
            ],
            "details": [
              {
                "title": "五维比较应落到测量指标",
                "sourceKind": "prose",
                "sourceLabel": "3.1.2性能与发展",
                "explanation": "原书以输入PF、能量损耗、对外干扰、体积重量和技术控制比较工频/高频。六脉冲SCR输入电流畸变与PF会影响发电机；IGBT整流可改善PF和谐波，但旁路下服务器容性负载仍需核对发电机能力。高频减小磁件体积和损耗是结构收益，可靠性还受控制、散热和维护设计影响，不能由数字/模拟标签决定。",
                "originalValues": [
                  "六脉冲输入PF约0.8；高频例>0.99",
                  "同PF比较效率差约5%（书中概括）",
                  "噪声包括机械噪声及电噪声",
                  "高频运行频率原文5～20kHz以上"
                ],
                "conditions": [
                  "5kHz仍可能可听；PF高不能证明所有EMI小；模拟必低于数字可靠性无充分依据"
                ],
                "lessonId": "3-1",
                "status": "add",
                "reason": "原课未完整展开原参数及例外",
                "id": "p63-1"
              },
              {
                "title": "400kVA例题的年电量疑少数量级",
                "sourceKind": "note",
                "sourceLabel": "3.1.2能量损耗例",
                "explanation": "原页400kVA（360kW）UPS、效率差5%，却写年多耗“近150kW·h”。若仅用360×5%×8760作粗估已有157680kWh，精确比较还要用360×(1/η低−1/η高)×运行小时并指定负载。应保留印刷值，教学独立建立能量计算，不能复用150kWh作为结论。",
                "originalValues": [
                  "原书400kVA、360kW、5%、近150kWh/年",
                  "课程独立量级校验：360×0.05×8760=157680kWh"
                ],
                "conditions": [
                  "5个百分点效率差与固定输入功率比例不是同一公式；此处仅为量级检查"
                ],
                "lessonId": "3-1",
                "status": "add",
                "reason": "原课未完整展开原参数及例外",
                "id": "p63-2"
              }
            ],
            "uncertainties": [
              "150kWh年差疑少约千倍；噪声与数字可靠性表述过绝对"
            ]
          },
          {
            "bookPage": 64,
            "pdfPage": 78,
            "readMethod": "ocr+visual",
            "sections": [
              "3.2",
              "3.2.1"
            ],
            "details": [
              {
                "title": "容量选择先从电流波形开始",
                "sourceKind": "prose",
                "sourceLabel": "3.2.1.1",
                "explanation": "线性近似负载在正弦电压下吸收同频正弦电流，可有固定相位差；开关电源整流以脉冲取流，需分解成基波和整数倍谐波。UPS即使输出正弦电压，也不保证负载电流正弦。因此容量既受kW、有效值电流和kVA约束，也受峰值与波形控制能力约束。",
                "originalValues": [
                  "基波50/60Hz；三次谐波150/180Hz",
                  "书中线性例：电阻、电热、电动机、变压器；非线性例：服务器、存储、外设"
                ],
                "conditions": [
                  "电机变压器需在近似线性工作区讨论；原书“各谐波幅值都小于基波”非普遍数学定理"
                ],
                "lessonId": "3-2",
                "status": "add",
                "reason": "原课未完整展开原参数及例外",
                "id": "p64-1"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 65,
            "pdfPage": 79,
            "readMethod": "ocr+visual",
            "sections": [
              "3.2.1"
            ],
            "details": [
              {
                "title": "整流电容为何只在波峰附近取流",
                "sourceKind": "figure",
                "sourceLabel": "图3-8",
                "explanation": "桥式整流后电容保持直流电压，只有瞬时输入超过电容电压及器件压降时二极管导通并补充电荷；此时交流侧阻抗低，其他时段高。图把窄电流脉冲分成基波、三次与五次，说明RMS和峰值不能由负载功率单独猜出。图中RCD指电阻电容二极管负载，不是剩余电流保护器。",
                "originalValues": [
                  "图仅画基波、H3、H5示意，不表示实际仅有两种谐波"
                ],
                "conditions": [
                  "非线性负载未必使理想电压源电压失真；实际电压畸变通过源阻抗产生"
                ],
                "lessonId": "3-2",
                "status": "add",
                "reason": "需展开原式、图谱和适用条件",
                "id": "p65-1"
              },
              {
                "title": "RMS平方相加与单次谐波比例",
                "sourceKind": "formula",
                "sourceLabel": "3.2.1.2（1）—（4）",
                "explanation": "不同整数频率在完整周期上正交，所以总RMS是各谐波RMS平方和开根，而不是直接相加。单次谐波含量以基波为分母，这与占总RMS比例不同。谐波电流流过源阻抗形成同频电压降，才把电流畸变传成电压畸变。",
                "originalValues": [
                  "Irms=√(IH1²+IH2²+IH3²+…)",
                  "Hk%=IHk/IH1×100%"
                ],
                "conditions": [
                  "电流为周期信号，未列直流分量时按原书无DC假设"
                ],
                "lessonId": "3-2",
                "status": "add",
                "reason": "需展开原式、图谱和适用条件",
                "id": "p65-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 66,
            "pdfPage": 80,
            "readMethod": "ocr+visual",
            "sections": [
              "3.2.1"
            ],
            "details": [
              {
                "title": "THD与峰值因数衡量不同性质",
                "sourceKind": "formula",
                "sourceLabel": "3.2.1.2（4）—（6）",
                "explanation": "THD把所有非基波RMS合并后除基波，反映额外电流含量；CF取峰值除总RMS，反映瞬时峰值要求。不同谐波相位会改变峰值而不改变各项RMS，因此相同THD未必相同CF。不能只凭PF或平均功率判断逆变器是否能带脉冲负载。",
                "originalValues": [
                  "THDi%=√Σ(k≥2)IHk²/IH1×100%；THDu同理",
                  "CF=峰值/有效值",
                  "正弦CF=1.414；书中主机2～2.5，微机2～3"
                ],
                "conditions": [
                  "计算THD公式中的数值须分清百分数与小数"
                ],
                "lessonId": "3-2",
                "status": "add",
                "reason": "需展开原式、图谱和适用条件",
                "id": "p66-1"
              },
              {
                "title": "图谱给出具体谐波，而不是一句“有谐波”",
                "sourceKind": "figure",
                "sourceLabel": "图3-9",
                "explanation": "三相可控硅整流电流呈双峰畸变，五次谐波占主导；曲线与基波并画，表列高次分量。将已列百分比平方求和开根约34.16%，与书中THDi35%接近但不精确相等，可能有未列成分或取整，不应反推精确波形。CF1.45也说明明显谐波不必导致极高峰值因数。",
                "originalValues": [
                  "H5=33%；H7=2.7%；H11=7.3%；H13=1.6%；H17=2.6%；H19=1.1%；H23=1.5%；H25=1.3%",
                  "原图THDi=35%，CF=1.45"
                ],
                "conditions": [
                  "图只列若干频谱分量，频谱相位未列，不能完整复原电流"
                ],
                "lessonId": "3-2",
                "status": "add",
                "reason": "需展开原式、图谱和适用条件",
                "id": "p66-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 67,
            "pdfPage": 81,
            "readMethod": "ocr+visual",
            "sections": [
              "3.2.1"
            ],
            "details": [
              {
                "title": "总功率因数不等于位移因数",
                "sourceKind": "formula",
                "sourceLabel": "3.2.1.2（7）—（9）",
                "explanation": "PF=P/S衡量总有功与总视在；cosφ1=P1/S1只衡量基波位移。若电压近似正弦，则P≈V I1 cosφ1、S=V Irms，因而PF/cosφ1=I1/Irms=1/√(1+THDi²)。原页却写√(1+THDi²)=PF/cosφ1，少了倒数；有谐波时左边>1、右边≤1即可发现矛盾。",
                "originalValues": [
                  "原书式D=√(1+THDi²)=PF/cosφ1（疑误）",
                  "在电压正弦等条件下正确关系：PF=cosφ1/√(1+THDi²)"
                ],
                "conditions": [
                  "THDi以小数代入；明显电压谐波时不能直接用此简式"
                ],
                "lessonId": "3-2",
                "status": "add",
                "reason": "需展开原式、图谱和适用条件",
                "id": "p67-1"
              },
              {
                "title": "功率三角形不能无条件搬到非线性负载",
                "sourceKind": "formula",
                "sourceLabel": "3.2.1.2（10）",
                "explanation": "平衡正弦三相可用S=√3UI、P=S cosφ、Q=S sinφ，S²=P²+Q²。非线性时P=S×PF仍是定义关系，但总视在中还含畸变部分；书中另用D表示畸变功率，与上一段的无量纲畸变因数重名，教学应改标Dpower以免混算。",
                "originalValues": [
                  "S=√(P1²+Q1²+Dpower²)为原书简化分解",
                  "基波S1=√3U1I1；P1=S1cosφ1；Q1=S1sinφ1"
                ],
                "conditions": [
                  "原文S1等式排版多余等号；量纲应一致；千单位须换算"
                ],
                "lessonId": "3-2",
                "status": "add",
                "reason": "需展开原式、图谱和适用条件",
                "id": "p67-2"
              }
            ],
            "uncertainties": [
              "畸变因数式缺倒数；D同页既表示因数又表示功率；S1公式排版错误"
            ]
          },
          {
            "bookPage": 68,
            "pdfPage": 82,
            "readMethod": "ocr+visual",
            "sections": [
              "3.2.1"
            ],
            "details": [
              {
                "title": "UPS额定PF是两个容量上限的比",
                "sourceKind": "prose",
                "sourceLabel": "3.2.1.3（1）",
                "explanation": "原书常见Pn=0.9Sn表示某类产品kW上限与kVA上限关系，而不是迫使负载PF成为0.9。选型必须同时检查实际P≤Pn、S≤Sn；只过一关不够。三相线/相电压关系是√3，400/230与380/220是常用取整。",
                "originalValues": [
                  "原书额定PF常0.9；Pn=0.9Sn",
                  "三相Sn=√3UnIn；单相Sn=VnIn；Un=√3Vn",
                  "400V/380V对应230V/220V"
                ],
                "conditions": [
                  "0.9不代表所有现代UPS；以实际两项铭牌和能力曲线为准"
                ],
                "lessonId": "3-2",
                "status": "already-taught",
                "reason": "课文已有公式与练习",
                "id": "p68-1"
              },
              {
                "title": "线性负载公式按相数与单位重建",
                "sourceKind": "table",
                "sourceLabel": "表3-1",
                "explanation": "三相平衡系统用线电压U与线电流I，单相用相对中性线电压V。原表功率栏标kVA/kW/kvar，却未写千倍换算；若电压用V、电流用A，乘积结果是VA/W/var，必须除1000。相移φ应指同相电压与电流，不能将三相线电压相角直接当相电流位移角。",
                "originalValues": [
                  "U=√3V；ω=2πf；CF=√2；S²=P²+Q²"
                ],
                "conditions": [
                  "正弦、平衡条件；电压电流为有效值"
                ],
                "lessonId": "3-2",
                "status": "add",
                "reason": "需展开原式、图谱和适用条件",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表3-1公式（补明单位）",
                    "headers": [
                      "量",
                      "平衡三相",
                      "单相"
                    ],
                    "rows": [
                      [
                        "电压瞬时值",
                        "u(t)=√2U sinωt，线电压",
                        "v(t)=√2V sinωt，相电压"
                      ],
                      [
                        "电流",
                        "i(t)=√2I sin(ωt−φ)",
                        "i(t)=√2I sin(ωt−φ)"
                      ],
                      [
                        "S/kVA（V,A输入）",
                        "√3UI/1000",
                        "VI/1000"
                      ],
                      [
                        "P/kW",
                        "S cosφ",
                        "S cosφ"
                      ],
                      [
                        "Q/kvar",
                        "S sinφ",
                        "S sinφ"
                      ]
                    ]
                  }
                ],
                "id": "p68-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 69,
            "pdfPage": 83,
            "readMethod": "ocr+visual",
            "sections": [
              "3.2.1"
            ],
            "details": [
              {
                "title": "非线性表的前提是输出电压近似正弦",
                "sourceKind": "table",
                "sourceLabel": "表3-2",
                "explanation": "原表允许负载电流含任意整数谐波，同时假设UPS输出THDu足够低；这是建立简单PF公式的关键。波形以瞬时值叠加，发热电流以RMS平方叠加，PF再把总S联系到实际P。表中FC应与前文CF统一。",
                "originalValues": [],
                "conditions": [
                  "功率公式以V、A输入时除1000得到千单位；三相须平衡"
                ],
                "lessonId": "3-2",
                "status": "add",
                "reason": "需补齐源数据、完整步骤及限制",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表3-2：非线性公式与单位",
                    "headers": [
                      "项目",
                      "公式/条件"
                    ],
                    "rows": [
                      [
                        "电压",
                        "u(t)=√2U sinωt；v(t)=√2V sinωt；U=√3V"
                      ],
                      [
                        "电流分解",
                        "i(t)=i1(t)+Σ(k≥2)ik(t)"
                      ],
                      [
                        "第k次",
                        "ik(t)=√2Ik sin(kωt−φk)"
                      ],
                      [
                        "总RMS",
                        "I=√ΣIk²"
                      ],
                      [
                        "CF",
                        "Ipeak/I"
                      ],
                      [
                        "THDi",
                        "√Σ(k≥2)Ik²/I1"
                      ],
                      [
                        "三相S/kVA",
                        "√3UI/1000"
                      ],
                      [
                        "单相S/kVA",
                        "VI/1000"
                      ],
                      [
                        "P/kW",
                        "PF×S"
                      ],
                      [
                        "PF",
                        "P/S"
                      ]
                    ]
                  }
                ],
                "id": "p69-1"
              },
              {
                "title": "负载率、效率和可带有功上限三者分开",
                "sourceKind": "formula",
                "sourceLabel": "3.2.1.3（1）",
                "explanation": "视在负载率L=Sload/Sn，写成百分数要乘100%；效率η=Pout/Pin也要统一小数或百分数。给定额定kVA与kW后，某PF负载可带有功是两者限制的较小值，原书把它称额定有功容易混淆。效率必须在拟用负载率和非线性负载条件下查，不只看满载峰值。",
                "originalValues": [
                  "L%=Sload/Sn×100%；η%=Pout/Pin×100%",
                  "原书PF>0.9乘0.9、PF<0.9乘负载PF；可整理为P可带=min(0.9Sn,PF×Sn)"
                ],
                "conditions": [
                  "仅适用于所举额定PF0.9产品，实际还需能力曲线"
                ],
                "lessonId": "3-2",
                "status": "already-taught",
                "reason": "已有教学练习覆盖主旨",
                "id": "p69-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 70,
            "pdfPage": 84,
            "readMethod": "ocr+visual",
            "sections": [
              "3.2.1"
            ],
            "details": [
              {
                "title": "固定损耗解释冗余系统的低载效率",
                "sourceKind": "prose",
                "sourceLabel": "3.2.1.3效率续",
                "explanation": "多机均分负载使正常单机负载率低于50%甚至更低；固定控制、风机和磁件损耗并不随负载等比例下降，所以轻载时占比增大。既要给故障留容量，也要核对正常低载效率；模块休眠等策略必须另证故障唤醒能力。",
                "originalValues": [
                  "原书称低于30%效率快速下降"
                ],
                "conditions": [
                  "30%是原书常见机型概括，不作所有产品拐点"
                ],
                "lessonId": "3-2",
                "status": "already-taught",
                "reason": "已有教学练习覆盖主旨",
                "id": "p70-1"
              },
              {
                "title": "过载曲线有时间轴和峰值/RMS两种电流",
                "sourceKind": "figure",
                "sourceLabel": "图3-10",
                "explanation": "曲线左下是逆变继续带载区，越界应转旁路；若旁路不可转，原例仅允许限流短时维持后停机。书中2.33In是峰值，换算正弦RMS仅1.65In，不能与任意启动RMS直接比较。图横轴1.25、1.5、2.33，纵轴10min、1min、1s；后页又写120%十分钟，需标注1.25/1.2矛盾。",
                "originalValues": [
                  "峰值限流2.33In，1s；正弦RMS2.33/√2≈1.65In",
                  "图中1.25倍10min、1.5倍1min、2.33倍1s"
                ],
                "conditions": [
                  "这是示例曲线，不是通用UPS过载规格；波形和峰值定义必须一致"
                ],
                "lessonId": "3-2",
                "status": "add",
                "reason": "需补齐源数据、完整步骤及限制",
                "id": "p70-2"
              },
              {
                "title": "原例明确是计算流程示范",
                "sourceKind": "note",
                "sourceLabel": "3.2.1.3（2）原例开始",
                "explanation": "400V三相的四组计算机、变频器和隔离变压器用不同PF及启动倍数，目的是先求稳态、再检查瞬态，而非给出真实数据中心采购配方。数值在下一页完整重建，任何实物应用都应重新确定同一时刻已运行负载与启动波形。",
                "originalValues": [
                  "4×10kVA PF0.6，8In/80ms；20kVA PF0.7，4In/100ms；20kVA PF0.8，10In/120ms"
                ],
                "conditions": [],
                "lessonId": "3-2",
                "status": "add",
                "reason": "需补齐源数据、完整步骤及限制",
                "id": "p70-3"
              }
            ],
            "uncertainties": [
              "过载图1.25与72页120%不一致；峰值和有效值混比风险"
            ]
          },
          {
            "bookPage": 71,
            "pdfPage": 85,
            "readMethod": "ocr+visual",
            "sections": [
              "3.2.1"
            ],
            "details": [
              {
                "title": "单机选型原例的全部稳态数据",
                "sourceKind": "table",
                "sourceLabel": "图3-11、表3-3",
                "explanation": "原例将各负载视在容量相加为80kVA，有功相加为54kW，总PF按54/80=0.675，四舍五入0.68；再拿54/0.68得到79.4是舍入回算，不是减少了真实容量。保留80kVA预算更一致。100kVA产品在额定输出PF0.9时有90kW上限；负载PF0.675下受电流限制的有功能力为67.5kW，二者均应明确。",
                "originalValues": [
                  "原书选择100kVA或更大以留扩容余量",
                  "100kVA/400V三相额定电流100000/(√3×400)=144.34A",
                  "原书误写100kW×0.68，应是100kVA×0.68",
                  "图3-11变压器cosφ=0.9，与正文/表0.8冲突"
                ],
                "conditions": [
                  "原例为教学虚构；视在容量相加是一种保守预算，不是任意波形的精确合成"
                ],
                "lessonId": "3-2",
                "status": "add",
                "reason": "需补齐源数据、完整步骤及限制",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表3-3与原文启动数据",
                    "headers": [
                      "负载",
                      "S/kVA",
                      "PF",
                      "P/kW",
                      "额定电流/A",
                      "启动（原例）"
                    ],
                    "rows": [
                      [
                        "4组计算机",
                        "4×10=40",
                        "0.6",
                        "24",
                        "每组14.4",
                        "每组8倍≈115A，80ms"
                      ],
                      [
                        "变频调速器",
                        "20",
                        "0.7",
                        "14",
                        "28.8",
                        "4倍≈115A，100ms"
                      ],
                      [
                        "隔离变压器",
                        "20",
                        "0.8",
                        "16",
                        "28.8",
                        "10倍≈288A，120ms"
                      ],
                      [
                        "合计",
                        "80",
                        "0.675≈0.68",
                        "54",
                        "按波形/相位另算",
                        "启动不可简单忽略其他在运行负载"
                      ]
                    ]
                  }
                ],
                "id": "p71-1"
              },
              {
                "title": "启动校验必须叠加背景负荷",
                "sourceKind": "prose",
                "sourceLabel": "3.2.1.3（2）步骤4",
                "explanation": "单台启动电流小于UPS限值只是必要检查之一。第二、第三台启动时，先前设备已经在运行；应逐时段叠加其实际电流波形或用保守预算，并比较瞬时峰值、RMS和持续时间。原书逐台启动的叙述有用，但省略背景电流使其“足以承担”结论不完整。",
                "originalValues": [
                  "单组计算机约115A/80ms；变频器115A/100ms；变压器288A/120ms"
                ],
                "conditions": [
                  "已运行设备电流、波形相位、峰值因数与旁路条件均需进入校验"
                ],
                "lessonId": "3-2",
                "status": "add",
                "reason": "需补齐源数据、完整步骤及限制",
                "id": "p71-2"
              }
            ],
            "uncertainties": [
              "原图变压器PF0.9与表0.8矛盾；公式缺×1000；有功校核kW/kVA误标"
            ]
          },
          {
            "bookPage": 72,
            "pdfPage": 86,
            "readMethod": "ocr+visual",
            "sections": [
              "3.2.1"
            ],
            "details": [
              {
                "title": "原书启动结论保留，但应揭示比较缺口",
                "sourceKind": "prose",
                "sourceLabel": "3.2.1.3原例续",
                "explanation": "原文用四组同时启动460A超过335A说明会限流，并比较80kVA机器约269A与变压器288A。这个案例真正教的是启动顺序会改变需求；但2.33In原先定义为峰值，启动倍数却未明确是峰值还是RMS，且未计背景负载，所以不能据此确认100kVA必定无扰带起。",
                "originalValues": [
                  "144A×1.2≈173A，10min；×1.5=216A，1min；×2.33≈335A，1s",
                  "4×115A=460A；80kVA额定电流约115.5A，其2.33倍约269A",
                  "原段173A、1min与上条10min又不一致"
                ],
                "conditions": [
                  "原书数值需按同量纲电流重新核验，不能用于实物整定"
                ],
                "lessonId": "3-2",
                "status": "add",
                "reason": "需补齐源数据、完整步骤及限制",
                "id": "p72-1"
              },
              {
                "title": "并联的目的与旁路组织是两个独立维度",
                "sourceKind": "prose",
                "sourceLabel": "3.2.1.3（3）",
                "explanation": "并联可为扩容或冗余：前者失去任一模块可能容量不足，后者按剩余N台仍够用来定容量。旁路可以每台自带静态旁路（维修旁路可另设公用），也可由公共静态旁路柜SSC统一承担。模块N＋X并不消除公共旁路和输出母线的共同故障。",
                "originalValues": [
                  "每单元静态旁路＋维修旁路；或公共SSC含静态与手动旁路",
                  "N＋1、N＋2等均分负载；失去X冗余后N台仍应够用"
                ],
                "conditions": [],
                "lessonId": "3-2",
                "status": "already-taught",
                "reason": "已有教学练习覆盖主旨",
                "id": "p72-2"
              }
            ],
            "uncertainties": [
              "原例120%/125%、1min/10min及峰值/RMS多处不一致"
            ]
          },
          {
            "bookPage": 73,
            "pdfPage": 87,
            "readMethod": "ocr+visual",
            "sections": [
              "3.2.1",
              "3.2.2"
            ],
            "details": [
              {
                "title": "并联单机按失去冗余后的N台定容量",
                "sourceKind": "formula",
                "sourceLabel": "3.2.1.3（3）",
                "explanation": "每台Sn应大于S/N，再校核每台承担P/N不超过其kW额定。正常负载率用S/[(N+X)Sn]，失去X台后用S/(NSn)。原书公式括号不清，且有功比较未始终标明单台/总量，课程应统一同一边界。",
                "originalValues": [
                  "原例54kW、PF0.68→79.4kVA；2＋1时每台需39.7kVA，选50kVA",
                  "正常79.4/(3×50)=52.9%；失去1台79.4/(2×50)=79.4%",
                  "原文三台总峰值限流约504A/1s，比较4机启动460A/80ms"
                ],
                "conditions": [
                  "504A只有三台全在、均流和瞬时能力成立时；不能当一台故障后的保证，且继承前页峰值/RMS不明问题"
                ],
                "lessonId": "3-2",
                "status": "already-taught",
                "reason": "已有核心教学",
                "id": "p73-1"
              },
              {
                "title": "可用性边界要从设备扩大到整个供电路径",
                "sourceKind": "prose",
                "sourceLabel": "3.2.2起",
                "explanation": "新的配置选择要覆盖计算机维护、线缆变更、系统增容和中压到末端的电力维护。负载拿到的电力在质量和性能上满足需求才算可用，UPS面板亮着并不等于供电服务可用。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "3-2",
                "status": "already-taught",
                "reason": "已有核心教学",
                "id": "p73-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 74,
            "pdfPage": 88,
            "readMethod": "ocr+visual",
            "sections": [
              "3.2.2"
            ],
            "details": [
              {
                "title": "MTBF定义不同，可用性公式就不同",
                "sourceKind": "formula",
                "sourceLabel": "图3-12及可用性公式",
                "explanation": "原图MTBF从一次故障到下一次故障，包含修复时段，于是A=1−MTTR/MTBF；文字却说它是“正常运行时间”，若采用该常见定义，应是A=MTBF/(MTBF+MTTR)。二者在MTTR很小时近似相同，但不能不说明口径。修复时间包括发现、修理和重新启动，不只是更换零件。",
                "originalValues": [
                  "原页A=(1−MTTR/MTBF)×100%",
                  "若MTBF指纯运行均值，A=MTBF/(MTBF+MTTR)"
                ],
                "conditions": [
                  "统计平均不等于单次承诺"
                ],
                "lessonId": "3-2",
                "status": "add",
                "reason": "补齐原例和完整条件",
                "id": "p74-1"
              },
              {
                "title": "把可用性换成年停机预算",
                "sourceKind": "table",
                "sourceLabel": "图3-13",
                "explanation": "一年按8760小时，停机预算为8760×(1−A)。每多一个9只是统计预算缩小十倍，不证明设备从不故障，更不保证某次故障会在该时长内修好。必须明确统计系统边界和计划维护是否计入。",
                "originalValues": [],
                "conditions": [
                  "原书按365天计算"
                ],
                "lessonId": "3-2",
                "status": "add",
                "reason": "补齐原例和完整条件",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "图3-13的全部数值",
                    "headers": [
                      "可用性",
                      "年无效时间"
                    ],
                    "rows": [
                      [
                        "99%",
                        "87.6h"
                      ],
                      [
                        "99.9%",
                        "8.76h"
                      ],
                      [
                        "99.99%",
                        "52.56min"
                      ],
                      [
                        "99.999%",
                        "5.256min"
                      ],
                      [
                        "99.9999%",
                        "31.536s"
                      ],
                      [
                        "99.99999%",
                        "3.1536s"
                      ],
                      [
                        "99.999999%",
                        "0.3154s（四舍五入）"
                      ]
                    ]
                  }
                ],
                "id": "p74-2"
              },
              {
                "title": "下游故障占比是作者强调路径的论据",
                "sourceKind": "note",
                "sourceLabel": "3.2.2.1（2）起",
                "explanation": "原书用“95%基础设施故障在UPS与负载之间”提醒读者不能只买高MTBF主机。课程可保留其警示，但原页没有样本、时间范围或研究来源，不能当普遍实测结论。真正应转为一次图检查：输出配电、PDU、线缆和终端连接是否留下共同故障点。",
                "originalValues": [
                  "原书95%，未给统计出处"
                ],
                "conditions": [
                  "不作为当前行业或京东现场事实"
                ],
                "lessonId": "3-2",
                "status": "add",
                "reason": "补齐原例和完整条件",
                "id": "p74-3"
              }
            ],
            "uncertainties": [
              "图与文字MTBF口径不一致；95%统计无来源"
            ]
          },
          {
            "bookPage": 75,
            "pdfPage": 89,
            "readMethod": "ocr+visual",
            "sections": [
              "3.2.2"
            ],
            "details": [
              {
                "title": "可用性六要素需要逐项证据",
                "sourceKind": "prose",
                "sourceLabel": "3.2.2.1（2）",
                "explanation": "容错允许设备故障后降级继续服务；维护扩容要求计划、隔离、时间控制并不危及其他系统；故障限制在最小范围便于快速定位；管理提供实时测量、告警与趋势；一致性需要过程和性能认证；服务缩短发现及修复时长。冗余硬件只覆盖其中一部分。",
                "originalValues": [
                  "容错例：发电机、N＋1、静态/维修旁路",
                  "维护扩容：设备迁移增加、配电改动、电缆与整条路径",
                  "管理例：过载风险与相不平衡趋势",
                  "一致性：设计研发生产认证、独立性能测试、电气安全/性能/EMC符合性"
                ],
                "conditions": [],
                "lessonId": "3-2",
                "status": "already-taught",
                "reason": "已有核心教学",
                "id": "p75-1"
              },
              {
                "title": "专业服务不是一个联系电话",
                "sourceKind": "prose",
                "sourceLabel": "3.2.2服务清单",
                "explanation": "MTTR取决于故障后多久能发现、获得人员和备件并恢复，所以服务选型必须验证实际资源。全球品牌本身不保证本地响应；本地备件和人员、工具与诊断能力才把承诺变成可执行恢复方案。",
                "originalValues": [
                  "厂家与技术支持网络",
                  "长期专业技能经验",
                  "数量、资质、经验足够的人员",
                  "专业设备及地理可达性",
                  "项目当地原厂备件",
                  "专业工具及测试方法"
                ],
                "conditions": [
                  "远程诊断与培训续下页"
                ],
                "lessonId": "3-2",
                "status": "add",
                "reason": "补齐原例和完整条件",
                "id": "p75-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 76,
            "pdfPage": 90,
            "readMethod": "ocr+visual",
            "sections": [
              "3.2.2"
            ],
            "details": [
              {
                "title": "远程诊断与培训也进入恢复时间",
                "sourceKind": "prose",
                "sourceLabel": "3.2.2服务续",
                "explanation": "远程诊断可缩短初始定位，针对客户的培训可减少误操作并提高报警识别速度。这些要素应进入服务验收：连接能力、诊断权限、演练记录和受训人员，而不是写成泛泛“售后好”。",
                "originalValues": [
                  "远程诊断通信能力",
                  "客户定制培训计划"
                ],
                "conditions": [],
                "lessonId": "3-2",
                "status": "add",
                "reason": "补齐原例和完整条件",
                "id": "p76-1"
              },
              {
                "title": "后面配置比较有统一模型前提",
                "sourceKind": "figure",
                "sourceLabel": "图3-14",
                "explanation": "单电源体系用一套主动冗余并联系统供所有负载，多电源体系用多套冗余UPS和STS让负载可转移。原书比较基于市电99.9%、MTTR10h，每种双转换配置至少一个静态与维修旁路。脱离这些假设便不能复用后续“几个9”的结果。",
                "originalValues": [
                  "市电可用性99.9%；MTTR10h",
                  "单电源一套并联组；多电源多套组＋STS"
                ],
                "conditions": [
                  "双转换不自动等于电气绝缘隔离；需看变压器和中性线实际连接"
                ],
                "lessonId": "3-2",
                "status": "add",
                "reason": "补齐原例和完整条件",
                "id": "p76-2"
              },
              {
                "title": "单机与并联：多一台未必多冗余",
                "sourceKind": "figure",
                "sourceLabel": "图3-15",
                "explanation": "单机图包含主路整流逆变、电池支路、静态旁路和维修旁路，输出仍是共同端点。可并联的模块化机型能逐期增加容量；两台100kVA带200kVA只是扩容，退出一台就不足。是否冗余要由故障后剩余容量决定。",
                "originalValues": [
                  "2×100kVA带200kVA：无容量冗余",
                  "单机专用单元或可并联模块单元"
                ],
                "conditions": [],
                "lessonId": "3-2",
                "status": "already-taught",
                "reason": "已有核心教学",
                "id": "p76-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 77,
            "pdfPage": 91,
            "readMethod": "ocr+visual",
            "sections": [
              "3.2.2"
            ],
            "details": [
              {
                "title": "有内部静态旁路的模块并联",
                "sourceKind": "figure",
                "sourceLabel": "图3-16",
                "explanation": "各UPS模块分别拥有整流器、电池、逆变器和内部静态旁路，输出汇集到公共母线；旁路输入也有公共来源。外部维修旁路绕过整个并联系统，解决整套UPS退出时的供电路径。不能因为有三条逆变通路，就把公共输出母线和公共旁路也计作三份独立设施。书中指出，最初安装单机可逐步扩容，但两台及以上应设置外部维修旁路柜。",
                "originalValues": [
                  "图中3个UPS模块；每个模块有独立电池与内部静态旁路"
                ],
                "conditions": [
                  "增加模块前要核查公共母线、旁路、开关及保护容量。"
                ],
                "lessonId": "3-2",
                "status": "add",
                "reason": "原有课程未逐项解释本页节点、条件或数值关系，需加入原书细读。",
                "id": "p77-1"
              },
              {
                "title": "集中静态旁路的并联系统",
                "sourceKind": "figure",
                "sourceLabel": "图3-17",
                "explanation": "每个UPS模块保留整流、储能和逆变部分，静态旁路统一交给外部SSC柜；SSC的静态通道与维修旁路共同接入公共输出。集中管理可减少多个静态开关协调的复杂性，但SSC成为独立设计对象。扩容不能只增加UPS：SSC容量及公共配电能力也必须满足扩容后的负载。原书在其比较模型下称这种方式可用性最高，不能脱离故障率、维护条件和共享部件解释为普遍定理。",
                "originalValues": [
                  "SSC：集中静态开关柜"
                ],
                "conditions": [
                  "集中旁路容量约束整套系统扩容。"
                ],
                "lessonId": "3-2",
                "status": "add",
                "reason": "原有课程未逐项解释本页节点、条件或数值关系，需加入原书细读。",
                "id": "p77-2"
              },
              {
                "title": "并联扩容与并联冗余不是同一件事",
                "sourceKind": "prose",
                "sourceLabel": "3.2.2 并联系统",
                "explanation": "若所有模块容量相加才刚好满足负载，任一模块退出都会超载，这只是并联扩容。N+1或N+2中的N是维持负载所需的最少模块数，附加的1或2提供故障/维护余量；正常运行时通常所有模块共同分担负载，并非备用模块一直闲置。验算必须同时覆盖正常均流、退出一台和维修工况。",
                "originalValues": [
                  "容量型并联；N+1；N+2"
                ],
                "conditions": [],
                "lessonId": "3-2",
                "status": "already-taught",
                "reason": "原课已有主旨，本条补齐原页语境与边界。",
                "id": "p77-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 78,
            "pdfPage": 92,
            "readMethod": "ocr+visual",
            "sections": [
              "3.2.2"
            ],
            "details": [
              {
                "title": "冗余模块越多，MTBF不一定越大",
                "sourceKind": "figure",
                "sourceLabel": "图3-18",
                "explanation": "图以并联模块总数为横轴、相对单机的MTBF倍数为纵轴，分别比较带内部旁路的直接并联与使用SSC的并联。两条曲线都在两台时达到最高点，此后下降，表现出额外模块带来的控制、均流和维护复杂性。曲线并未给出完整故障模型及统计样本，图上读数只能作为该模型的近似比较，不能直接作为项目保证值。",
                "originalValues": [
                  "横轴1—6台；纵轴0—7倍",
                  "单机基准约1倍；两台直接并联约4倍、SSC方案约6.4倍",
                  "SSC曲线随后约4.9、4、3.4、3倍；直接并联约2.5、2倍"
                ],
                "conditions": [
                  "以上为图示近似读数，不是表格精确数据；不同系统结构不可仅按台数外推。"
                ],
                "lessonId": "3-2",
                "status": "add",
                "reason": "原有课程未逐项解释本页节点、条件或数值关系，需加入原书细读。",
                "id": "p78-1"
              },
              {
                "title": "2+1系统正常时三台都在工作",
                "sourceKind": "figure",
                "sourceLabel": "图3-19",
                "explanation": "三台50kVA UPS共同承担100kVA负载，每台分担100÷3≈33.3kVA，为铭牌的66.7%。三台共同工作才能在退出一台后由剩余两台接管全负荷。图中每台仍有内部静态旁路，系统还有公共外部维修旁路；如果要整体转旁路，需要协调各模块，避免不同电源非同期连接。",
                "originalValues": [
                  "3×50kVA；负载100kVA；每台33.3kVA",
                  "正常利用率原图约66.6%，算术精确约66.7%"
                ],
                "conditions": [
                  "均流近似相等；负载同时满足每台有功功率限制。"
                ],
                "lessonId": "3-2",
                "status": "add",
                "reason": "原有课程未逐项解释本页节点、条件或数值关系，需加入原书细读。",
                "id": "p78-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 79,
            "pdfPage": 93,
            "readMethod": "ocr+visual",
            "sections": [
              "3.2.2"
            ],
            "details": [
              {
                "title": "故障后的容量与剩余冗余",
                "sourceKind": "figure",
                "sourceLabel": "图3-20",
                "explanation": "一台50kVA模块退出，其输出为零，余下两台各承担50kVA，合计维持100kVA负载。系统保持供电的同时已经耗尽这一份容量冗余；再退出一台就不能靠逆变器容量维持原负载。隔离检修能力取决于该模块的输入、输出、直流和旁路隔离条件，不能把示意图上的故障叉号当作已完成隔离。",
                "originalValues": [
                  "故障模块0kVA；剩余两台各50kVA；各100%额定负载"
                ],
                "conditions": [
                  "例子仅说明容量冗余，公共输出等故障仍需单独评估。"
                ],
                "lessonId": "3-2",
                "status": "add",
                "reason": "原有课程未逐项解释本页节点、条件或数值关系，需加入原书细读。",
                "id": "p79-1"
              },
              {
                "title": "双母线通过负载侧切换提供第二条路径",
                "sourceKind": "figure",
                "sourceLabel": "图3-21",
                "explanation": "A、B两套独立UPS由同步模块协调输出，各自接入PMM1、PMM2的静态转换开关STS。每个PMM可从两路源中选择一路，为本组负载供电；每个源本身也可以是并联冗余UPS组。这一层同时完成多路电源管理、输出分配和部分区域隔离维护。图中的交叉连接不是允许任意并源：STS必须根据源状态、相位和故障位置决定是否转移。对下游短路盲目转供，会把故障带到另一条母线。",
                "originalValues": [
                  "A/B两套UPS；同步模块；PMM1/PMM2；每个PMM含STS双输入"
                ],
                "conditions": [
                  "原书“避免任何故障扩散”的表述须受故障识别与保护闭锁条件约束。"
                ],
                "lessonId": "3-2",
                "status": "add",
                "reason": "原有课程未逐项解释本页节点、条件或数值关系，需加入原书细读。",
                "id": "p79-2"
              },
              {
                "title": "第一种标准配置及模型前提",
                "sourceKind": "prose",
                "sourceLabel": "3.2.2 六种标准配置之1",
                "explanation": "单机双变换UPS提供逆变供电、储能后备和旁路维护路径。书中把单机可用性列为99.9979%，MTBF列为475000h，并以市电MTBF为96h作比较；这些是作者用于比较配置的模型数值，不是京东现场统计。单机如支持并机可后续扩展，但原有旁路与配电也需相应校核。",
                "originalValues": [
                  "单机可用性99.9979%；MTBF475000h；市电MTBF96h"
                ],
                "conditions": [
                  "市电96h与前文99.9%可用性、10h修复时间无法在同一简单模型中同时成立。"
                ],
                "lessonId": "3-2",
                "status": "add",
                "reason": "原有课程未逐项解释本页节点、条件或数值关系，需加入原书细读。",
                "id": "p79-3"
              }
            ],
            "uncertainties": [
              "本页市电MTBF96h与书页76的99.9%/MTTR10h模型不一致；不可据此生成精确可用性承诺。"
            ]
          },
          {
            "bookPage": 80,
            "pdfPage": 94,
            "readMethod": "ocr+visual",
            "sections": [
              "3.2.2"
            ],
            "details": [
              {
                "title": "单机配置的全部能量路径",
                "sourceKind": "figure",
                "sourceLabel": "图3-22",
                "explanation": "正常时交流经整流器进入直流母线，再经逆变器供负载；电池通过直流变换环节连接母线。输入失电时储能维持直流母线，静态旁路可在满足条件时绕过逆变通道，手动维修旁路则绕过整机。读图应区分后备能源路径、自动故障切换路径和人工维护路径，三者用途不同。",
                "originalValues": [
                  "整流器、直流母线、逆变器、电池/斩波环节、静态旁路、手动维修旁路"
                ],
                "conditions": [],
                "lessonId": "3-2",
                "status": "already-taught",
                "reason": "原课已有主旨，本条补齐原页语境与边界。",
                "id": "p80-1"
              },
              {
                "title": "第二种配置：1+1并联冗余",
                "sourceKind": "figure",
                "sourceLabel": "图3-23",
                "explanation": "两台同容量UPS正常各担一半负载，任一台退出时另一台须独立承担全负载。图中两台分别具有内部静态及维修旁路，输出连接公共母线。书中允许同系列模块继续扩展，并要求增设外部维修旁路以支持整体维护。将单机倍增并不消除公共旁路源和公共输出的故障点。",
                "originalValues": [
                  "可用性99.99947%；书称MTBF为单机的4倍"
                ],
                "conditions": [
                  "单台额定kVA、kW和过载能力都必须覆盖全部负载；数值是原书模型结果。"
                ],
                "lessonId": "3-2",
                "status": "add",
                "reason": "原有课程未逐项解释本页节点、条件或数值关系，需加入原书细读。",
                "id": "p80-2"
              },
              {
                "title": "第三种配置：2+1配外部维修旁路",
                "sourceKind": "prose",
                "sourceLabel": "3.2.2 配置3，图3-24续下页",
                "explanation": "三台共同分担负载，其中任意两台足以维持需要的功率，外部维修旁路承担整套设备维护时的替代通道。作者强调这类模块化配置的容量可超过1000kVA，成本和占地具有优势。其可用性也写为99.99947%、MTBF为单机4倍，但前页曲线显示不同并联台数的MTBF并不相同；读者应将本页数值视为特定假设下的概括，不能自行将两种表示合并为同一精确规律。",
                "originalValues": [
                  "容量可超过1000kVA；可用性99.99947%；MTBF单机4倍"
                ],
                "conditions": [
                  "图3-24及实际旁路连接续书页81。"
                ],
                "lessonId": "3-2",
                "status": "add",
                "reason": "原有课程未逐项解释本页节点、条件或数值关系，需加入原书细读。",
                "id": "p80-3"
              },
              {
                "title": "第四种配置：串联热备的动机",
                "sourceKind": "prose",
                "sourceLabel": "3.2.2 配置4开头",
                "explanation": "当原有UPS类型、位置或距离不便于直接并联时，可把备用UPS接到主UPS的旁路输入，形成串联热备。它允许一定程度的异型设备组合，并可能延长某些停电过程中的后备时间；但备用UPS输出必须能接住转移来的全负载，切换同步与两级旁路关系仍是关键条件。",
                "originalValues": [
                  "图3-25续书页81"
                ],
                "conditions": [
                  "不能把不同设备可以串联热备理解为任何参数组合都可直接连接。"
                ],
                "lessonId": "3-2",
                "status": "add",
                "reason": "原有课程未逐项解释本页节点、条件或数值关系，需加入原书细读。",
                "id": "p80-4"
              }
            ],
            "uncertainties": [
              "配置2与3列相同可用性/MTBF，和图3-18的台数曲线并不完全一致。"
            ]
          },
          {
            "bookPage": 81,
            "pdfPage": 95,
            "readMethod": "ocr+visual",
            "sections": [
              "3.2.2"
            ],
            "details": [
              {
                "title": "2+1外部维修旁路的公共部件",
                "sourceKind": "figure",
                "sourceLabel": "图3-24",
                "explanation": "三台模块各有主路输入、直流储能变换、逆变和静态旁路，所有输出接公共母线，最外侧维修旁路从旁路输入绕至负载。图注明总负荷应小于两台单机容量之和，意味着一台退出后仍留在剩余两台的容量边界以内。外置维修旁路提供整套隔离可能，但仍须确认负载接受未经UPS调节的旁路电源。",
                "originalValues": [
                  "2+1；总负荷容量小于2台单机容量"
                ],
                "conditions": [],
                "lessonId": "3-2",
                "status": "add",
                "reason": "补齐原文的具体路径、条件、比较及局限，使细读可独立学习。",
                "id": "p81-1"
              },
              {
                "title": "串联热备的优先级与备用容量",
                "sourceKind": "figure",
                "sourceLabel": "图3-25及配置4续文",
                "explanation": "备份UPS的输出接主供UPS旁路输入，同时可带一般负载；主供UPS逆变路径服务重要负载。主供故障转旁路后，备份UPS要同时接住重要负载与其原有一般负载。仅有重要负载时两机额定功率可相同；增加第二类负载就必须相应扩大备份容量或明确卸载策略。两台不依赖并机信号线，但电压、频率与旁路同步仍须匹配。",
                "originalValues": [
                  "可用性99.99970%；MTBF原书称比单机高6.8倍",
                  "优先级负载与可能的一般负载；两机之间没有信号线"
                ],
                "conditions": [
                  "数值为原书配置比较模型；维修一单元时需核查剩余完整供电路径。"
                ],
                "lessonId": "3-2",
                "status": "add",
                "reason": "补齐原文的具体路径、条件、比较及局限，使细读可独立学习。",
                "id": "p81-2"
              },
              {
                "title": "集中SSC配置的规模与独立性",
                "sourceKind": "prose",
                "sourceLabel": "配置5开头",
                "explanation": "整流逆变模块与公共SSC分开布置，作者以此减少UPS内部旁路故障对其他模块的影响，容量可达到几MVA。独立不是无共同故障点：集中SSC及输出母线仍需具有检修和隔离安排。各单元维护时其他模块与SSC继续服务，SSC维护时则依赖UPS模块继续逆变并联供电。",
                "originalValues": [
                  "容量可达几MVA；可用性99.99968%；MTBF原书称比单机高6.5倍"
                ],
                "conditions": [
                  "续页82列均流与升级条件。"
                ],
                "lessonId": "3-2",
                "status": "add",
                "reason": "补齐原文的具体路径、条件、比较及局限，使细读可独立学习。",
                "id": "p81-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 82,
            "pdfPage": 96,
            "readMethod": "ocr+visual",
            "sections": [
              "3.2.2",
              "3.3",
              "3.3.1"
            ],
            "details": [
              {
                "title": "SSC图中三条逆变路与一条公共旁路",
                "sourceKind": "figure",
                "sourceLabel": "图3-26",
                "explanation": "三个UPS单元各自输入、储能和逆变输出并联到负载母线，旁路电源进入独立SSC，SSC内同时画出静态路径和维修旁路。正常各模块均分负载；多机扩容要同时核对SSC、母线与开关额定值。维护SSC期间可以保留逆变冗余，但此时原有静态旁路能力可能退出，不能把“负载仍有电”解释成所有保护层均不变。",
                "originalValues": [
                  "各UPS均分负载；可升级为多个单元并联"
                ],
                "conditions": [],
                "lessonId": "3-2",
                "status": "add",
                "reason": "补齐原文的具体路径、条件、比较及局限，使细读可独立学习。",
                "id": "p82-1"
              },
              {
                "title": "分布式STS冗余改变维护边界",
                "sourceKind": "figure",
                "sourceLabel": "图3-27及配置6",
                "explanation": "A/B源之间设置同步模块，下游PMM分别从两条母线取电。把负载转移到健康一侧后，另一侧组件可在不带该组负载的条件下隔离维护；不同PMM可分组组织负载，便于分阶段扩容。作者称其可用性超过99.9999%，并用“最佳”“唯一”强调灵活性，这些判断限于本节比较的方案，不是所有现代架构的排他结论。",
                "originalValues": [
                  "可用性超过99.9999%；PMM1/PMM2；A/B两路源"
                ],
                "conditions": [
                  "旁路同步、STS保护闭锁、另一侧容量和真正隔离条件同时成立，才可实现所述维护优势。"
                ],
                "lessonId": "3-2",
                "status": "add",
                "reason": "补齐原文的具体路径、条件、比较及局限，使细读可独立学习。",
                "id": "p82-2"
              },
              {
                "title": "从交流路径转向直流路径的比较问题",
                "sourceKind": "prose",
                "sourceLabel": "3.3.1 开篇",
                "explanation": "交流仍是书中时代数据中心的主流供电方式，但主流地位并不直接等同于最低全链路损耗。比较交流与直流要把公用电网、集中电源、机柜配电和服务器内部转换作为同一边界，并同时考虑设备兼容、运维与扩容；下一页的历史讨论服务于这一工程选择。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "3-3",
                "status": "add",
                "reason": "补齐原文的具体路径、条件、比较及局限，使细读可独立学习。",
                "id": "p82-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 83,
            "pdfPage": 97,
            "readMethod": "ocr+visual",
            "sections": [
              "3.3.1"
            ],
            "details": [
              {
                "title": "交流主流地位来自设备生态与传输历史",
                "sourceKind": "prose",
                "sourceLabel": "3.3.1 第1项",
                "explanation": "作者用爱迪生的直流路线与威斯汀豪斯、特斯拉的交流路线说明技术选择具有历史路径依赖。交流传输、既有电网及设备标准使多数服务器默认支持交流，而直流输入常非必选项。原文把线缆粗细差异主要归因于交流类别与趋肤效应，实际比较还须固定电压、功率、导体数量、频率和允许温升，不能仅凭“交流/直流”给出线缆截面结论。",
                "originalValues": [
                  "19世纪交流/直流路线之争；交流输入形成主流生态"
                ],
                "conditions": [
                  "电的发现/发明不应被字面理解为先“发明直流电”；此处是供电技术历史叙述。"
                ],
                "lessonId": "3-3",
                "status": "add",
                "reason": "补齐原文的具体路径、条件、比较及局限，使细读可独立学习。",
                "id": "p83-1"
              },
              {
                "title": "15%—30%节能说法需要系统边界",
                "sourceKind": "prose",
                "sourceLabel": "3.3.1 第2项",
                "explanation": "书中用直流减少转换环节、两导体传输和运营电费压力说明引入直流的动机，并给出约15%—30%的节能幅度。它同时承认直流输入设备采购、额外整流设备与投资成本需要核算。该比例没有在本页交代基线架构、负载率或测量边界，应保留为作者当时的概括，不能直接当作今天任何改造的节电预测。",
                "originalValues": [
                  "原书称可节约约15%—30%能耗"
                ],
                "conditions": [
                  "固定同一IT负载、冗余等级、转换边界与工作负载率后才能比较效率。"
                ],
                "lessonId": "3-3",
                "status": "add",
                "reason": "补齐原文的具体路径、条件、比较及局限，使细读可独立学习。",
                "id": "p83-2"
              },
              {
                "title": "48V与240/280/336V是不同配电选择",
                "sourceKind": "prose",
                "sourceLabel": "3.3.1 第3项",
                "explanation": "通信常见48V直流体系与数据中心较高电压直流采用不同的电流、线损和保护条件；本书列240V、280V和336V。直流表示极性不周期反转，不保证电流或电压绝对恒定。作者认为部分交流设备的内部设计余量可支持240V或280V、336V常需特定电源，这只是兼容性讨论的起点：交流额定220V不能自动推出直流输入许可，整流、PFC、保护、开关与绝缘必须由具体输入规范确认。",
                "originalValues": [
                  "48V；240V、280V、336V；常规交流输入220V"
                ],
                "conditions": [
                  "不得把作者“天然支持”概括当作给未标注直流输入设备送电的依据。"
                ],
                "lessonId": "3-3",
                "status": "add",
                "reason": "补齐原文的具体路径、条件、比较及局限，使细读可独立学习。",
                "id": "p83-3"
              }
            ],
            "uncertainties": [
              "15%—30%缺少可复核基线；交流/直流线缆比较条件不足；240/280V兼容说法过于笼统。"
            ]
          },
          {
            "bookPage": 84,
            "pdfPage": 98,
            "readMethod": "ocr+visual",
            "sections": [
              "3.3.1",
              "3.3.2"
            ],
            "details": [
              {
                "title": "推广障碍本身也是系统设计的一部分",
                "sourceKind": "prose",
                "sourceLabel": "3.3.1 续文",
                "explanation": "除电气可行性外，书中列出当时国家级标准缺失、厂家维保承诺不足和维护经验人员稀少三项阻力。它们会影响采购、责任界面和后续可维护性，说明效率优势不足以单独决定改造。这里的标准和市场状态属于出版时背景，课程不能把它们当作当前行业现状。",
                "originalValues": [
                  "三类阻力：标准、厂商维保、人员经验"
                ],
                "conditions": [
                  "使用本页作历史决策分析，不作现行合规依据。"
                ],
                "lessonId": "3-3",
                "status": "add",
                "reason": "补齐原文的具体路径、条件、比较及局限，使细读可独立学习。",
                "id": "p84-1"
              },
              {
                "title": "240V直流的五项优势与各自条件",
                "sourceKind": "prose",
                "sourceLabel": "3.3.2 第1项（1）—（5）",
                "explanation": "电池可在合适保护和电压范围下直接支撑直流母线，模块并联不需要交流相位、相序或频率同步；省去逆变环节可减少一层损耗。模块化使按负载逐步增加容量更容易，也便于达到较高负载率。作者进一步强调维护与扩容方便，以及没有交流中性线所引出的“零地电压”问题。但直流并联仍要解决均流、反灌、纹波和故障保护；没有N线不等于没有接地或触电问题；直流侧不使用交流功率因数概念，也不意味着上游整流输入无谐波。",
                "originalValues": [
                  "原书逆变损耗3%—5%；模块使用率70%—80%；单模块约10kW",
                  "五项：可靠性、效率、可维护性、扩容、无交流零地电压问题"
                ],
                "conditions": [
                  "所有数值为原书典型量级；设备维护须由相应资质和程序承担，模块化不等于可以任意带电维护。"
                ],
                "lessonId": "3-3",
                "status": "add",
                "reason": "补齐原文的具体路径、条件、比较及局限，使细读可独立学习。",
                "id": "p84-2"
              },
              {
                "title": "交流并机的问题来自同步要求",
                "sourceKind": "prose",
                "sourceLabel": "3.3.2 第2项开头",
                "explanation": "交流电压的瞬时方向与幅值周期变化，多台电源并联必须对幅值、频率和相位进行协调。这里需要区分“输出同步”和“并机均流”：只让频率相同仍可能因为相角或电压差形成环流；下一页将这一控制复杂度与240V直流模块化作比较。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "3-3",
                "status": "add",
                "reason": "补齐原文的具体路径、条件、比较及局限，使细读可独立学习。",
                "id": "p84-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 85,
            "pdfPage": 99,
            "readMethod": "ocr+visual",
            "sections": [
              "3.3.2"
            ],
            "details": [
              {
                "title": "交流同步与冗余容量的代价",
                "sourceKind": "prose",
                "sourceLabel": "3.3.2 第2项续",
                "explanation": "并机要求相位、频率、幅值协调；要无间断转到市电旁路，还需跟踪旁路源。作者指出电网波动、元件老化和采样零点漂移可能使切换失败，因此控制质量应纳入可靠性分析。冗余同时降低平时负载率：1+1在极限冗余负载下每台50%，2+1为66.7%；再留20%容量裕量，分别变为40%和约53.3%。原文写40%—55%是概括范围，不能当精确乘法。",
                "originalValues": [
                  "原书常用并联2—4台、厂家宣称可到8台",
                  "1+1：50%；2+1：66.7%；按80%容量运行约40%—55%",
                  "双套1+1系统正常每台约20%—40%"
                ],
                "conditions": [
                  "负载率须说明正常、故障或维护工况；低利用率的冗余容量不能简单视为无用浪费。"
                ],
                "lessonId": "3-3",
                "status": "add",
                "reason": "原课有总体概念，本条补全原图曲线、逐项条件和容易忽略的限制。",
                "id": "p85-1"
              },
              {
                "title": "HVDC三类约束与兼容性责任",
                "sourceKind": "prose",
                "sourceLabel": "3.3.2 第3、4项",
                "explanation": "直流无自然电流过零点，故障分断更依赖适配的直流开关、灭弧和保护设计。作者还比较三相四线交流与两线直流的导体用量，列同为四根线、同电压时功率比约2.3，但没有完整定义相/线电压和电流分配，不能用该比例直接选电缆。采用HVDC前必须明确服务器允许的直流输入范围、长期使用可靠性及厂商维保责任；内部能整流交流不等于整机必然允许直流输入。",
                "originalValues": [
                  "原书电缆比较功率比约2.3；三相四线与两线直流"
                ],
                "conditions": [
                  "开关必须适配直流额定参数；兼容性需按实际设备规格和责任界面确认。"
                ],
                "lessonId": "3-3",
                "status": "add",
                "reason": "原课有总体概念，本条补全原图曲线、逐项条件和容易忽略的限制。",
                "id": "p85-2"
              }
            ],
            "uncertainties": [
              "功率比2.3的电压定义/导体分配条件不足；原书1+1/2+1留裕量数值为近似范围。"
            ]
          },
          {
            "bookPage": 86,
            "pdfPage": 100,
            "readMethod": "ocr+visual",
            "sections": [
              "3.4",
              "3.4.1"
            ],
            "details": [
              {
                "title": "电池在UPS中的三种角色",
                "sourceKind": "prose",
                "sourceLabel": "3.4 引言",
                "explanation": "停电时电池向直流母线供能，由逆变器维持交流负载；正常时整流充电电路补充储能。书中还指出电池对母线的平滑作用，以及过载时与整流器协同支撑的缓冲作用。后两项是否直接发生，取决于电池是否直接连接母线、是否经过双向DC/DC及相应控制策略，不能由“装有电池”自动推定。",
                "originalValues": [
                  "储能后备；母线平滑；瞬态缓冲"
                ],
                "conditions": [
                  "UPS后备时间由负载与储能能力共同决定。"
                ],
                "lessonId": "3-4",
                "status": "add",
                "reason": "原课有总体概念，本条补全原图曲线、逐项条件和容易忽略的限制。",
                "id": "p86-1"
              },
              {
                "title": "按电解液与封装分类是两个维度",
                "sourceKind": "prose",
                "sourceLabel": "3.4.1 第1项（1）—（4）",
                "explanation": "酸性与碱性按电解液体系区分，开口与密封则按结构和排气方式区分，两组分类不能互相替代。铅酸使用稀硫酸或胶体硫酸，电极涉及Pb与PbO₂；碱性电解液常见KOH或NaOH，书中举镉镍、铁镍和银锌。开口结构需要排出反应气体，否则内部压力可能使外壳变形或破裂；密封体系借助复合反应减少逸气与失水。",
                "originalValues": [
                  "酸性：H₂SO₄、Pb、PbO₂；碱性：KOH/NaOH",
                  "原书镉镍、铁镍正极写Ni(OH)₃；银锌正极写Ag₂O₃；负极依次Cd、Fe、Zn"
                ],
                "conditions": [
                  "书中若干正极化学式采用的表述不宜直接当成现代电化学反应方程；本课保留分类信息并标记疑点。"
                ],
                "lessonId": "3-4",
                "status": "add",
                "reason": "原课有总体概念，本条补全原图曲线、逐项条件和容易忽略的限制。",
                "id": "p86-2"
              },
              {
                "title": "“密封、免维护”不等于不会排气",
                "sourceKind": "note",
                "sourceLabel": "3.4.1 密封型电池说明",
                "explanation": "密封铅酸通过内部气体复合减少常规补水需求，因而更方便在UPS中使用，但造价通常较高。原文“无气体泄漏”“不影响主机房”的绝对说法不能脱离异常过充、失效、通风与消防条件；阀控电池在压力异常时仍可能排气。普通开口铅酸充电末期电解水产生氢、氧，失水会改变电解液状态，这是下一页维护说明的基础。",
                "originalValues": [
                  "本页涉及开口式与密封式；浮充/均充末期水电解"
                ],
                "conditions": [
                  "密封电池不因此豁免定期检查、环境与消防设计。"
                ],
                "lessonId": "3-4",
                "status": "add",
                "reason": "原课有总体概念，本条补全原图曲线、逐项条件和容易忽略的限制。",
                "id": "p86-3"
              }
            ],
            "uncertainties": [
              "Ni(OH)₃、Ag₂O₃为原页实印，化学定义应另行专业核实；无气体泄漏不能按绝对结论教学。"
            ]
          },
          {
            "bookPage": 87,
            "pdfPage": 101,
            "readMethod": "ocr+visual",
            "sections": [
              "3.4.1"
            ],
            "details": [
              {
                "title": "补水需求减少与维护责任减少不是同义词",
                "sourceKind": "note",
                "sourceLabel": "3.4.1 第1项续",
                "explanation": "作者以阴极吸收减少失水解释免维护称呼，并列5年甚至10年以上的补水间隔说法。课程应保留其强调“减少日常补水”的意图，但不能把该时间当作所有密封铅酸电池的寿命或建议拆开补水周期。电压、温度、外观、连接和容量仍需监测。",
                "originalValues": [
                  "原书写补水时间延至5年甚至10年以上"
                ],
                "conditions": [
                  "这是原书用来解释免维护的历史描述，不是阀控电池通用补水指令。"
                ],
                "lessonId": "3-4",
                "status": "add",
                "reason": "原课有总体概念，本条补全原图曲线、逐项条件和容易忽略的限制。",
                "id": "p87-1"
              },
              {
                "title": "IU充电图需要同时读电压、电流和回充量",
                "sourceKind": "figure",
                "sourceLabel": "图3-28",
                "explanation": "横轴0—12h，左侧用12V、6V、2V三组刻度表示相同单格状态，右侧显示充进电量百分比。实线表示100%放电后的恢复，虚线表示50%放电后的恢复：深放电需要更长限流阶段，电压达到恒压平台后电流逐渐下降，回充量逐渐接近甚至略超过100%。图题标限流0.25C₁₀/₂₀；电流曲线没有独立标定安培刻度，不能从右侧电量百分比直接读电流。",
                "originalValues": [
                  "12V轴11—15V；6V轴5.5—7.5V；2V轴1.83—2.50V",
                  "时间0、2、4、6、8、10、12h；电量0—120%",
                  "实线100%放电后；虚线50%放电后；限流0.25C₁₀/₂₀"
                ],
                "conditions": [
                  "图为特性示意，不能从线宽和近似坐标推导某产品精确充电设定。"
                ],
                "lessonId": "3-4",
                "status": "add",
                "reason": "原课有总体概念，本条补全原图曲线、逐项条件和容易忽略的限制。",
                "id": "p87-2"
              },
              {
                "title": "限流、恒压与浮充三阶段的原因",
                "sourceKind": "prose",
                "sourceLabel": "3.4.1 第2项三阶段",
                "explanation": "初期限制电流是为了控制发热和析气，不是为了尽量缩短时间；随荷电状态恢复，端电压升至恒压值。随后电压保持、电流逐渐下降，作者称该恢复阶段约6—8h。最后以较小维持电流补偿自放电，书中以每Ah小于10mA作进入浮充的描述。完整充满仍可能约24h，若充电电流低于0.1C，可能需36—48h；因此一次放电后的短时回充不能自动恢复原额定后备能力。",
                "originalValues": [
                  "恒压恢复约6—8h；浮充描述<10mA/Ah",
                  "完整周期约24h；充电小于0.1C可需36—48h",
                  "100Ah对应0.1C=10A"
                ],
                "conditions": [
                  "时间与阈值以书中密封铅酸示例为范围，具体电池须采用适配曲线。"
                ],
                "lessonId": "3-4",
                "status": "add",
                "reason": "原课有总体概念，本条补全原图曲线、逐项条件和容易忽略的限制。",
                "id": "p87-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 88,
            "pdfPage": 102,
            "readMethod": "ocr+visual",
            "sections": [
              "3.4.1"
            ],
            "details": [
              {
                "title": "倍率改变可用容量与终止电压",
                "sourceKind": "figure",
                "sourceLabel": "图3-29",
                "explanation": "图横轴先为1—60min，随后为2—20h，且不是等间距线性时间轴；左侧12V/6V/2V三套端电压对应相同单格状态。曲线从3C、2C、1C、0.6C、0.4C、0.2C到0.1C、0.05C，倍率越低，放电越久且平台越平缓。连接末端拐点的虚线表示原图的终止电压趋势：不同倍率不宜套同一个可释放Ah。图中曲线是示意，终止点不是可任意压低以“榨干容量”的目标。",
                "originalValues": [
                  "倍率3C、2C、1C、0.6C、0.4C、0.2C、0.1C、0.05C",
                  "12V轴8—13V；6V轴4—6.5V；2V轴1.33—2.16V",
                  "时间min：1、2、4、6、8、10、20、40、60；h：2、4、6、8、10、20"
                ],
                "conditions": [
                  "不应把不同倍率下的Ah等同，也不能把图示拐点当作所有电池统一下限。"
                ],
                "lessonId": "3-4",
                "status": "add",
                "reason": "原课有总体概念，本条补全原图曲线、逐项条件和容易忽略的限制。",
                "id": "p88-1"
              },
              {
                "title": "初始电压谷与末段陡降代表不同机制",
                "sourceKind": "prose",
                "sourceLabel": "3.4.1 第3项",
                "explanation": "放电开始时端电压可能先快速下降再略回升；作者用极板附近反应物/电荷释放与内部输运解释这个短暂过程。末期急降则表明已接近可用容量边界，过度放电可能损害恢复能力。UPS低压截止还受逆变器直流输入范围约束：母线太低时，为维持输出所需调制能力可能不足。原文将其称为“过大直流分量引起波形失真”，教学宜明确这是调制余量与输入范围问题，不能直接把调制脉宽加大等同于输出出现直流。",
                "originalValues": [
                  "轻载放电长；重载放电短；初始谷值；末段拐点"
                ],
                "conditions": [
                  "应同时满足电池允许终止电压与UPS直流输入下限。"
                ],
                "lessonId": "3-4",
                "status": "add",
                "reason": "原课有总体概念，本条补全原图曲线、逐项条件和容易忽略的限制。",
                "id": "p88-2"
              },
              {
                "title": "电池的成本权重解释为何必须维护",
                "sourceKind": "prose",
                "sourceLabel": "3.4.1 第4项开头",
                "explanation": "作者把电池组成本估为UPS总成本约1/3—1/4，并由停电时电池成为主要能量来源引出维护要求。这个比例是书中经验量级，随后备时间、电池技术和采购范围改变；更关键的是，平时市电正常可能掩盖电池失效，直到真正停电才暴露。",
                "originalValues": [
                  "电池造价原书约UPS总成本1/3—1/4"
                ],
                "conditions": [
                  "故障统计的百分比续下页；不是当前所有项目成本基准。"
                ],
                "lessonId": "3-4",
                "status": "add",
                "reason": "原课有总体概念，本条补全原图曲线、逐项条件和容易忽略的限制。",
                "id": "p88-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 89,
            "pdfPage": 103,
            "readMethod": "ocr+visual",
            "sections": [
              "3.4.1"
            ],
            "details": [
              {
                "title": "故障比例与高倍率示例的边界",
                "sourceKind": "prose",
                "sourceLabel": "3.4.1 第4项（1）",
                "explanation": "原书称电池原因占UPS不能正常工作故障约40%，用来强调平时被掩盖的储能风险；未注明样本，不能据此预测某项目。它以100Ah、20h率电池解释倍率：5C是500A，10C是1000A。书中描述5C时12V立即降至10.8V，约4min到终点；10C以上5s后降到0V。后者与图3-30的最低绘制电压约7.5V不一致，属于不能照抄为通用规律的极端示例。",
                "originalValues": [
                  "约40%故障比例；100Ah/20h率；5C=500A；10C=1000A",
                  "原文：5C初降10.8V、约4min终止；10C以上约5s降0V"
                ],
                "conditions": [
                  "原书未列故障样本；倍率例子针对所示电池，不能推广为允许实验电流。"
                ],
                "lessonId": "3-4",
                "status": "add",
                "reason": "逐项重建电池原图与数值；对原书错误明确分离原值与复核结果。",
                "id": "p89-1"
              },
              {
                "title": "跨秒、分、时的放电曲线",
                "sourceKind": "figure",
                "sourceLabel": "图3-30",
                "explanation": "横轴依次为秒、分钟、小时，各段有2、4、6、8、10、20、40、60等对数式刻度，不能按相同图纸距离推算相同时间。曲线覆盖10C、7C、5C、3C、2C、1C、0.6C、0.4C、0.2C、0.1C和0.05C。大倍率不只是放电更快，还使初始工作电压更低；虚线给出图示终止边界。它具体说明为何单凭额定Ah×额定电压估算UPS分钟级后备会失真。",
                "originalValues": [
                  "12V纵轴约8—13V；6V纵轴约4—6.5V",
                  "倍率10C、7C、5C、3C、2C、1C、0.6C、0.4C、0.2C、0.1C、0.05C"
                ],
                "conditions": [
                  "图中10C末端约7.5V，与正文0V说法不一致。"
                ],
                "lessonId": "3-4",
                "status": "add",
                "reason": "逐项重建电池原图与数值；对原书错误明确分离原值与复核结果。",
                "id": "p89-2"
              },
              {
                "title": "终止电压要随放电条件选定",
                "sourceKind": "prose",
                "sourceLabel": "3.4.1 第4项（2）",
                "explanation": "作者给密封铅酸常见终止电压1.65—1.75V/单体，并说短后备可在适配范围内选较低值，超过1h应提高，4h示例为1.8V/单体。过放电是越过所适用终止条件继续释放能量，轻载长时间拖到很低电压同样会损害电池。不能把“轻载电流小”误当作可以无限延长放电的理由。",
                "originalValues": [
                  "1.65—1.75V/单体；后备>1h提高；4h示例1.8V/单体"
                ],
                "conditions": [
                  "与UPS最低直流电压、制造商倍率曲线一起校核。"
                ],
                "lessonId": "3-4",
                "status": "add",
                "reason": "逐项重建电池原图与数值；对原书错误明确分离原值与复核结果。",
                "id": "p89-3"
              }
            ],
            "uncertainties": [
              "正文10C放电5s到0V与图中电压范围不一致。"
            ]
          },
          {
            "bookPage": 90,
            "pdfPage": 104,
            "readMethod": "ocr+visual",
            "sections": [
              "3.4.1"
            ],
            "details": [
              {
                "title": "放电结束后的回升不是容量恢复",
                "sourceKind": "figure",
                "sourceLabel": "图3-31",
                "explanation": "图用实线U表示带负载端电压、虚线E表示电动势趋势，a、b处于初始阶段，c在末期拐点附近，d为约20h的终止位置。负载电压降至约1.75V时结束放电，移去负载后电压可回升至图示约1.99V；这不是已补充能量，不能凭开路电压回升就再次承诺原后备时间。若越过终止点继续放电，电压陡降，自动截止因此是保护边界。",
                "originalValues": [
                  "U/V；t/h：0—22；图示截止约1.75V；卸载回升约1.99V",
                  "a、b初段；c末期；d终止；允许放电范围至d"
                ],
                "conditions": [
                  "图为恒功率特性示意；原文没有给a/b/c精确定义和型号。"
                ],
                "lessonId": "3-4",
                "status": "add",
                "reason": "逐项重建电池原图与数值；对原书错误明确分离原值与复核结果。",
                "id": "p90-1"
              },
              {
                "title": "过量自放电有内部、温度与外部三种原因",
                "sourceKind": "prose",
                "sourceLabel": "3.4.1 第4项（3）a—c",
                "explanation": "自放电可来自电解液杂质引起的内部反应，高温加速反应，或表面灰尘、盐类及电解液形成外部漏电。作者对普通铅酸电池以充后15昼夜、平均每天约额定容量0.5%作为背景描述，并提出长期储存夏季低于30℃。原书涉及配液、补水的内容只说明纯度的重要性，不应转成让学习者自行配酸或打开密封电池的实践。保持清洁干燥、适配温度并安排充电维护，比单看空载端电压更有意义。",
                "originalValues": [
                  "普通型铅酸：充后15昼夜平均每日0.5%；储存夏季<30℃",
                  "原文称>50℃约2.5月可自放电终止"
                ],
                "conditions": [
                  "0.5%不是所有阀控电池通用自放电率；>50℃说法与下页41—50℃表格边界不同。"
                ],
                "lessonId": "3-4",
                "status": "add",
                "reason": "逐项重建电池原图与数值；对原书错误明确分离原值与复核结果。",
                "id": "p90-2"
              },
              {
                "title": "均衡充电的触发条件要连同电池类型阅读",
                "sourceKind": "note",
                "sourceLabel": "3.4.1 第4项（4）开头",
                "explanation": "原文首先把过量放电、端电压低于规定终止值列为均衡充电触发情形，下一页续列深度放电和长期闲置。教学应区分发现异常后需要评估/恢复，与任意提高充电电压这两件事：不同密封铅酸制造商对均充的允许条件不同。此处用于读懂作者维护逻辑，不提供现场调整充电参数的操作。",
                "originalValues": [
                  "12V电池终止电压示例续页91"
                ],
                "conditions": [
                  "按匹配电池的允许充电程序处理。"
                ],
                "lessonId": "3-4",
                "status": "add",
                "reason": "逐项重建电池原图与数值；对原书错误明确分离原值与复核结果。",
                "id": "p90-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 91,
            "pdfPage": 105,
            "readMethod": "ocr+visual",
            "sections": [
              "3.4.1",
              "3.4.2"
            ],
            "details": [
              {
                "title": "温度越高，储存剩余容量下降越快",
                "sourceKind": "figure",
                "sourceLabel": "图3-32",
                "explanation": "三条线分别表示20℃、30℃、40℃储存下可输出容量随月数下降。20℃线到约26月仍接近50%，30℃约13月到50%，40℃约6月到50%；读数是示意近似。图横轴0—24附近按月刻度，其中通常应为6的位置原印像5，需保留读图不确定性。它支持“高温缩短维护间隔”的机制，但不能替代某型号的精确储存曲线。",
                "originalValues": [
                  "20℃、30℃、40℃；纵轴可输出容量%；横轴储存月数",
                  "约50%点：20℃约26月、30℃约13月、40℃约6月"
                ],
                "conditions": [
                  "图上读数近似；横轴第三个内部主刻度原印似5，不能当作严格等差数据。"
                ],
                "lessonId": "3-4",
                "status": "add",
                "reason": "逐项重建电池原图与数值；对原书错误明确分离原值与复核结果。",
                "id": "p91-1"
              },
              {
                "title": "储存温度表不能与使用寿命混用",
                "sourceKind": "table",
                "sourceLabel": "表3-4",
                "explanation": "表中把储存温度与允许贮存时长对应，含义是存放状态下的保养时间尺度，而不是工作设计寿命。第三行原印11—30℃与上一行11—20℃重叠，不能静默改为21—30℃。本页图3-32也没有给出这张表采用的容量下限，因而两者不能直接视为同一曲线读数。",
                "originalValues": [
                  "0—10℃：12月；11—20℃：8月；11—30℃：6月；31—40℃：3月；41—50℃：2.5月"
                ],
                "conditions": [
                  "原表温度范围重叠；不能作为所有电池通用储存规范。"
                ],
                "lessonId": "3-4",
                "status": "add",
                "reason": "逐项重建电池原图与数值；对原书错误明确分离原值与复核结果。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表3-4 原书贮存寿命与温度（保留原印疑点）",
                    "headers": [
                      "温度/℃",
                      "贮存寿命/月",
                      "读表条件"
                    ],
                    "rows": [
                      [
                        "0—10",
                        "12",
                        "储存状态，非运行设计寿命"
                      ],
                      [
                        "11—20",
                        "8",
                        "同上"
                      ],
                      [
                        "11—30（原印）",
                        "6",
                        "与上一行重叠，原文疑点"
                      ],
                      [
                        "31—40",
                        "3",
                        "同上"
                      ],
                      [
                        "41—50",
                        "2.5",
                        "同上"
                      ]
                    ]
                  }
                ],
                "id": "p91-2"
              },
              {
                "title": "均充的其余触发情形",
                "sourceKind": "note",
                "sourceLabel": "3.4.1 第4项（4）续",
                "explanation": "跨页完整清单为：低于适用终止电压；每次深度放电后；连续放出一半以上容量后；长期闲置，书中一般建议3个月评估均充。12V密封铅酸示例终止值为10.5V。这里要学习的是按状态触发恢复与保养，而非把3个月和10.5V变成所有产品统一参数。",
                "originalValues": [
                  "12V示例终止10.5V；放出>50%容量；闲置约3个月"
                ],
                "conditions": [
                  "均充必须符合该电池允许条件，不能绕过异常诊断。"
                ],
                "lessonId": "3-4",
                "status": "add",
                "reason": "逐项重建电池原图与数值；对原书错误明确分离原值与复核结果。",
                "id": "p91-3"
              },
              {
                "title": "后备时间的目的先于电池品牌选择",
                "sourceKind": "prose",
                "sourceLabel": "3.4.2 引言与第1项例题",
                "explanation": "后备时间是留给第二路市电、发电机启动或关键系统安全关闭的时间窗口，应先明确所需动作及时间预算，再确定负载、UPS和储能规模。作者随后要求按所选类型、寿命、安装方式和厂家放电数据选型，而非只按Ah估算。例题给200kVA、输出PF0.9、逆变效率0.94、后备15min及UPS终止直流338V，下一页必须将每个量的单位与层级分清。",
                "originalValues": [
                  "200kVA；PF0.9；η=0.94；15min；UPS终止338V；MPS12系列"
                ],
                "conditions": [
                  "本页引用“表3-13”与下一页实际表3-5不符，属原书交叉引用错误。"
                ],
                "lessonId": "3-4",
                "status": "add",
                "reason": "逐项重建电池原图与数值；对原书错误明确分离原值与复核结果。",
                "id": "p91-4"
              }
            ],
            "uncertainties": [
              "表3-4温度11—30℃与11—20℃重叠；图3-32某月刻度印字不清/疑误；恒功率表编号误指3-13。"
            ]
          },
          {
            "bookPage": 92,
            "pdfPage": 106,
            "readMethod": "ocr+visual",
            "sections": [
              "3.4.2"
            ],
            "details": [
              {
                "title": "恒功率表以每单体而非整只电池为单位",
                "sourceKind": "table",
                "sourceLabel": "表3-5",
                "explanation": "这张表固定25℃、终止电压1.65V/cell，列出两型号在不同时间内可持续输出的每单体瓦数。12V电池含6个2V标称单体，因此一只电池的功率是表值乘6，一串再乘串联只数，多个并联支路再乘组数。缩短后备时间会提高允许功率，但不能因此改变UPS的直流输入范围。",
                "originalValues": [
                  "终止电压1.65V/cell；25℃；单位W/cell",
                  "5、10、15、20、30、60、90min",
                  "MPS12-88：530、370、290、237、180、109、80",
                  "MPS12-100：570、424、330、277、209、124、88"
                ],
                "conditions": [
                  "仅适用于原表型号与所列温度、截止电压和时间；尚未加入温度、老化或设计裕量。"
                ],
                "lessonId": "3-4",
                "status": "add",
                "reason": "逐项重建电池原图与数值；对原书错误明确分离原值与复核结果。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表3-5 恒功率放电（25℃、1.65V/cell，W/cell）",
                    "headers": [
                      "型号",
                      "5min",
                      "10min",
                      "15min",
                      "20min",
                      "30min",
                      "60min",
                      "90min"
                    ],
                    "rows": [
                      [
                        "MPS12-88",
                        "530",
                        "370",
                        "290",
                        "237",
                        "180",
                        "109",
                        "80"
                      ],
                      [
                        "MPS12-100",
                        "570",
                        "424",
                        "330",
                        "277",
                        "209",
                        "124",
                        "88"
                      ]
                    ]
                  }
                ],
                "id": "p92-1"
              },
              {
                "title": "恒功率计算的正确链条与原例错误",
                "sourceKind": "formula",
                "sourceLabel": "3.4.2 第1项",
                "explanation": "输出有功200×0.9=180kW，所需直流功率180/0.94=191.489kW。338/1.65=204.848个单体并不等于可直接购买205个单体；12V整只电池每只6单体，34只为204单体，终止时336.6V低于338V，必须重新核对UPS输入范围和串数。若仅为检查原表功率，用204单体、330W/cell，所需组数191489/(204×330)=2.844，所以3组在这个功率条件下够；但不能因此消除电压不匹配。原书分母误写303W，分子误排191.5W，算得3.08又取3，三处逻辑均需分开纠正。",
                "originalValues": [
                  "原文：191.5kW；204.8≈205cell；分母303W×205；3.08≈3组；34只×3组",
                  "复核：191489W；204cell×1.65V=336.6V；330W时组数2.844",
                  "若用303W和205cell：191489/(303×205)=3.083，应向上取4而非3"
                ],
                "conditions": [
                  "功率验算不替代全电压窗口；整只串数须同时满足放电下限与充电上限；实际还需老化、温度及裕量。"
                ],
                "lessonId": "3-4",
                "status": "already-taught",
                "reason": "现课3-4已明确揭示主要原例错误并提供独立完整算例；本条补齐原表数字、逐式复算及34只截止电压边界。",
                "id": "p92-2"
              },
              {
                "title": "恒流图法的原例除法不能成立",
                "sourceKind": "formula",
                "sourceLabel": "3.4.2 第2项",
                "explanation": "同样直流功率下，终止时电流约191489/338=566.536A。恒功率负载在电压下降时电流增加，因此用终止电流配恒流数据是一种保守近似，须明确与真实恒功率条件差别。原文先说30min交点1C，公式却用1.05C，并将566.6/1.05写成479.5Ah；实际商为539.619Ah，按100Ah一组至少6组。若严格用文字1C则需566.6Ah，也至少6组；原结论5组不能由已列数据推出。",
                "originalValues": [
                  "30min；1.65V/cell=9.9V/只；I末≈566.5A",
                  "原文交点1C、公式1.05C、结果479.5Ah、5×100Ah互不一致",
                  "566.6/1.05=539.619Ah；按100Ah向上取6组"
                ],
                "conditions": [
                  "34只的电压边界问题仍存在；图3-33续下页。"
                ],
                "lessonId": "3-4",
                "status": "already-taught",
                "reason": "现课3-4已明确揭示主要原例错误并提供独立完整算例；本条补齐原表数字、逐式复算及34只截止电压边界。",
                "id": "p92-3"
              },
              {
                "title": "并联组数的限制源于分流和管理",
                "sourceKind": "note",
                "sourceLabel": "3.4.2 第2项末",
                "explanation": "作者建议通常并联组数以4组以下为宜，因为电池内阻存在差异，多支路可能分流不均，并增加环流及管理复杂度。因此当计算需要5组甚至6组时，应该比较更大单体容量的较少支路方案，而不是把建议值当作可以少配容量的理由。下一页给出另一种容量/并联组合。",
                "originalValues": [
                  "原书：并联组数4组以下为宜"
                ],
                "conditions": [
                  "“宜”是推荐而非由计算强制截断组数；每支路保护、连线阻抗、监测与更换一致性均需考虑。"
                ],
                "lessonId": "3-4",
                "status": "add",
                "reason": "逐项重建电池原图与数值；对原书错误明确分离原值与复核结果。",
                "id": "p92-4"
              }
            ],
            "uncertainties": [
              "原例330/303W混写；kW误排W；205cell与34只×6不相等；3.08向下取3错误；566.6/1.05结果错误；1C/1.05C文字公式不同。"
            ]
          },
          {
            "bookPage": 93,
            "pdfPage": 107,
            "readMethod": "ocr+visual",
            "sections": [
              "3.4.2"
            ],
            "details": [
              {
                "title": "品牌2曲线的读数精度不能支撑随意小数",
                "sourceKind": "figure",
                "sourceLabel": "图3-33",
                "explanation": "图标NP、25℃，纵轴12V与6V电池端电压，横轴分钟转小时，倍率为3C、2C、1C、0.6C、0.4C、0.2C、0.1C和0.05C。寻找30min、9.9V附近工作点可判断约1C量级，但图线密度不足以严谨确认1.05C，更不能解决上一页算术错误。大于4并联组时作者建议优先比较更大容量型号，以减少支路数量和分流不均。",
                "originalValues": [
                  "NP；25℃；12V轴8—13V；6V轴4—6.5V",
                  "分钟1—60；小时2—20；3C至0.05C八条曲线"
                ],
                "conditions": [
                  "原图无1.05C曲线；插值必须声明近似，不能假装厂家精确额定值。"
                ],
                "lessonId": "3-4",
                "status": "add",
                "reason": "补齐原书逐项监测参数、图线和维护意图，不将现场操作转为学习者实践。",
                "id": "p93-1"
              },
              {
                "title": "在线监测将单次读数变成趋势与离群分析",
                "sourceKind": "prose",
                "sourceLabel": "3.4.2 第3项（1）前四点",
                "explanation": "外置系统以单体内阻、端电压为核心，可用高频扰动或短时放电方法估计内阻，并采集电流和电压。它追踪组内均衡性、识别劣化单体、记录长期趋势，在实际充放电时分析过程和容量，并可在现场或后台观察。自动化降低反复人工接触带来的误操作机会，但内阻变化与容量并非一一对应：它是诊断证据，不能替代有条件的容量验证。",
                "originalValues": [
                  "自动巡检内阻/端电压；均衡性与趋势；充放电电压/电流/容量；现场与后台观察"
                ],
                "conditions": [
                  "软件寿命预测属于模型估计；“避免风险”应理解为降低相关人工接触风险，不是消灭所有风险。"
                ],
                "lessonId": "3-4",
                "status": "add",
                "reason": "补齐原书逐项监测参数、图线和维护意图，不将现场操作转为学习者实践。",
                "id": "p93-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 94,
            "pdfPage": 108,
            "readMethod": "ocr+visual",
            "sections": [
              "3.4.2"
            ],
            "details": [
              {
                "title": "在线监测的数据库与告警闭环",
                "sourceKind": "prose",
                "sourceLabel": "3.4.2 第3项（1）续",
                "explanation": "长期保存内阻、电压和状态数据，按月、季、年生成报告，才能发现同一电池的缓慢劣化及同组差异。联网、短信和声光告警解决消息到达问题，但还需对应设备身份、责任人、复核和关闭记录；否则只是有数据而没有维护闭环。",
                "originalValues": [
                  "月/季/年报表；联网、短信、声光告警"
                ],
                "conditions": [],
                "lessonId": "3-4",
                "status": "add",
                "reason": "补齐原书逐项监测参数、图线和维护意图，不将现场操作转为学习者实践。",
                "id": "p94-1"
              },
              {
                "title": "后备时间显示依赖十类输入",
                "sourceKind": "prose",
                "sourceLabel": "3.4.2 第3项（2）1）",
                "explanation": "UPS电池监视器根据当前负载、设定电池资料及老化状态拟合放电曲线，输出剩余时间并提前预警。原文完整输入清单为：型号/种类/品种、单体额定电压、单体内阻、理论寿命、C10容量、容量温度修正系数、至少两条恒流放电曲线、额定放电时间、串联单体数、并联组数。若更换电池后参数未更新，显示再精确也可能基于错误模型。",
                "originalValues": [
                  "单体电压mV；内阻mΩ；理论寿命年；C10容量Ah；额定时间min",
                  "两条或以上恒流曲线；串数和并数必须区分"
                ],
                "conditions": [
                  "屏上倒计时是估计，不是独立实测保证；需要负载变化和电池状态校验。"
                ],
                "lessonId": "3-4",
                "status": "add",
                "reason": "补齐原书逐项监测参数、图线和维护意图，不将现场操作转为学习者实践。",
                "id": "p94-2"
              },
              {
                "title": "电压截止与时间截止是两道不同边界",
                "sourceKind": "prose",
                "sourceLabel": "3.4.2 第3项（2）2）",
                "explanation": "低于终止电压时逆变器停止，只有旁路电源可用且允许切换时才能继续供负载。作者还举MGE某型号：设额定后备时间T，电池供电达到3T停止逆变，若旁路也无电则UPS无输出，再过2h断开电池开关，以防小电流长期消耗。它是具体型号的策略，不是所有UPS统一时序，课程只分析保护逻辑。",
                "originalValues": [
                  "某MGE型号：3T停逆变；3T+2h断电池开关；旁路失电则无输出"
                ],
                "conditions": [
                  "原书提到可取消设置，不应转化为建议关闭保护。"
                ],
                "lessonId": "3-4",
                "status": "add",
                "reason": "补齐原书逐项监测参数、图线和维护意图，不将现场操作转为学习者实践。",
                "id": "p94-3"
              },
              {
                "title": "温度提高短时能力却加速寿命消耗",
                "sourceKind": "prose",
                "sourceLabel": "3.4.2 第3项（2）3）",
                "explanation": "温度升高可增强电化学反应和当时放电能力，同时加快寿命消耗，因此“测试容量变大”不等于电池更健康。传感器参与浮充电压/电流控制，寿命估算器按温度和时间修正更换提示。此类寿命计数仍依赖模型，不能覆盖所有个别单体故障。",
                "originalValues": [
                  "电池温度传感器；浮充补偿；按温度和时间修正寿命"
                ],
                "conditions": [],
                "lessonId": "3-4",
                "status": "add",
                "reason": "补齐原书逐项监测参数、图线和维护意图，不将现场操作转为学习者实践。",
                "id": "p94-4"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 95,
            "pdfPage": 109,
            "readMethod": "ocr+visual",
            "sections": [
              "3.4.2",
              "3.5"
            ],
            "details": [
              {
                "title": "两张保护图的变量和事件",
                "sourceKind": "figure",
                "sourceLabel": "图3-34、图3-35",
                "explanation": "图3-34把停电、3T停止逆变、3T+2h断开电池开关排在同一时间轴上；T是该型号设置的额定后备时间，不能与轴上的经过时间混淆。图3-35用温度计标出Tmin和Tmax，箭头明确温度T升高时浮充电压U下降。图没有给补偿斜率或具体上下限，因此不能从示意图编造mV/℃设定值。",
                "originalValues": [
                  "3T；3T+2h；Tmin/Tmax；温度上升→浮充电压下降"
                ],
                "conditions": [
                  "两图均需与具体设备、电池及允许范围匹配。"
                ],
                "lessonId": "3-4",
                "status": "add",
                "reason": "补齐原书逐项监测参数、图线和维护意图，不将现场操作转为学习者实践。",
                "id": "p95-1"
              },
              {
                "title": "2分钟测试只是一种筛查，不是完整容量试验",
                "sourceKind": "figure",
                "sourceLabel": "图3-36及第4）项",
                "explanation": "原书某自动测试把整流充电器输出降至电池终止电压+10V，让电池短时承担逆变负载；正常约2min后恢复充电。若2min内电池已降到该阈值，则提前恢复并告警。图中先有几秒瞬态，实线为电压下降过程，提前下坠虚线代表异常，右侧终止时间来自微处理器外推。90天是原书所举可调周期。短时通过说明没有暴露快速失压，不等于已实测整个后备时长。",
                "originalValues": [
                  "一般周期90天；测试2min；提前阈值=终止电压+10V",
                  "几秒瞬态；正常恢复线；异常下降虚线；模型推算终止时间"
                ],
                "conditions": [
                  "原页视觉确认是“+10V”，OCR误成“到0V”；不作为手动试验操作步骤。"
                ],
                "lessonId": "3-4",
                "status": "add",
                "reason": "补齐原书逐项监测参数、图线和维护意图，不将现场操作转为学习者实践。",
                "id": "p95-2"
              },
              {
                "title": "维护的四项目的与工具选择",
                "sourceKind": "prose",
                "sourceLabel": "3.5 开篇",
                "explanation": "维护首先检查UPS功能参数，其次按负载率和电池生命周期验证整组及单只性能，再纠正现场参数或接线等错误，并主动寻找尚未成为故障的隐患。工具应服务于证据：示波器观察波形，万用表与钳表测电量，相序表确认相序，红外仪定位温升，电导/内阻仪辅助电池状态分析；工具齐备本身并不证明系统健康。",
                "originalValues": [
                  "目的：状态检查、电池功能验证、错误纠正、隐患排查",
                  "常用工具：组套工具、螺丝批、扳手；仪表：示波器、数字万用表、相序表、钳表、红外温度仪、电导/内阻仪"
                ],
                "conditions": [
                  "课程实践采用记录和趋势分析，不要求打开设备或实际带载放电。"
                ],
                "lessonId": "3-5",
                "status": "add",
                "reason": "补齐原书逐项监测参数、图线和维护意图，不将现场操作转为学习者实践。",
                "id": "p95-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 96,
            "pdfPage": 110,
            "readMethod": "ocr+visual",
            "sections": [
              "3.5"
            ],
            "details": [
              {
                "title": "防护和专用工具对应不同风险和证据",
                "sourceKind": "prose",
                "sourceLabel": "3.5 工具续",
                "explanation": "安全帽、安全鞋、绝缘手套、护目镜属于人员防护；力矩扳手用于连接工艺核验，电能质量监测仪用于波形/事件记录，模拟负载用于计划性验证。人员资质、隔离方案和设备程序应与工具一起构成维护条件，不能把列出工具当作可自行实施带电工作的许可。",
                "originalValues": [
                  "安全帽、安全鞋、绝缘手套、护目镜；力矩扳手、电能质量监测仪、模拟负载"
                ],
                "conditions": [],
                "lessonId": "3-5",
                "status": "add",
                "reason": "补齐原书逐项监测参数、图线和维护意图，不将现场操作转为学习者实践。",
                "id": "p96-1"
              },
              {
                "title": "安装验收合格不保证运行环境一直合格",
                "sourceKind": "prose",
                "sourceLabel": "3.5 第1项 UPS房间检查",
                "explanation": "运营期会新增物品、改变风路或松动连接，因此房间检查要覆盖：设备与面板是否可接近，送排风是否通畅，UPS及辅助柜接地连接是否可靠，运行时温湿度是否适合。作者建议电池房设空调、维持20—30℃，超过30℃加速寿命损失，而低温会减少放电能力。应记录测量位置与运行状态，不能只采一个舒适位置的温度。",
                "originalValues": [
                  "原书电池房建议20—30℃；>30℃影响寿命"
                ],
                "conditions": [
                  "温度范围为原书建议，应与所选电池和现行设计要求一致。"
                ],
                "lessonId": "3-5",
                "status": "add",
                "reason": "补齐原书逐项监测参数、图线和维护意图，不将现场操作转为学习者实践。",
                "id": "p96-2"
              },
              {
                "title": "目检和清洁通过四条机制关联可靠性",
                "sourceKind": "prose",
                "sourceLabel": "3.5 第2项 UPS目检",
                "explanation": "外观清单包括门板/按键、板卡氧化、板间及扁平线绝缘和连接、变压器/绕组/电解电容/功率线连接，以及功率器件过热。灰尘会妨碍机械与开关动作、堵塞风口、升高板件温度并降低绝缘；油污等难处理污染应交专业服务。适当室内正压减少外尘进入，但并不替代过滤、清洁和风量验证。",
                "originalValues": [
                  "五类外观检查；灰尘影响机械、通风、温升、绝缘；室内适度正压"
                ],
                "conditions": [
                  "内部检查清洁须在符合设备程序的安全状态下由专业人员进行；课程不提供带电清洁步骤。"
                ],
                "lessonId": "3-5",
                "status": "add",
                "reason": "补齐原书逐项监测参数、图线和维护意图，不将现场操作转为学习者实践。",
                "id": "p96-3"
              },
              {
                "title": "电池房测温要能够做时间与空间比较",
                "sourceKind": "prose",
                "sourceLabel": "3.5 第3项开头",
                "explanation": "在不同位置固定测点并记录位置，通过周期测量或温度记录仪获得长期趋势和平均温度。作者提出以年度平均温度调整充电电压的思路；具体实施还要考虑实时温度补偿与电池允许范围，年度平均值可能掩盖局部高温。学习档案应保留测点、日期、负载和空调状态，使温度变化可以解释。",
                "originalValues": [
                  "不同测点及位置记录；周期测量或记录仪；年度平均温度"
                ],
                "conditions": [],
                "lessonId": "3-5",
                "status": "add",
                "reason": "补齐原书逐项监测参数、图线和维护意图，不将现场操作转为学习者实践。",
                "id": "p96-4"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 97,
            "pdfPage": 111,
            "readMethod": "ocr+visual",
            "sections": [
              "3.5"
            ],
            "details": [
              {
                "title": "电池外观、绝缘与电压应相互印证",
                "sourceKind": "prose",
                "sourceLabel": "3.5 第3项续",
                "explanation": "外观关注鼓包变形、端子氧化、松动与烧损；发现问题后，应根据组内一致性和寿命状态决定单只还是整组更换。绝缘检查针对正负极与电池架之间的绝缘，原书明确要求相应隔离条件；电池本体仍带能量，不能把断开外部断路器误认为电池无电。电压检查还要核对容量/浮充等设定，比较每节一致性，并关注放电时下降过快的单体。",
                "originalValues": [
                  "外观3类：形变、端子状态、更换范围；绝缘对象：正/负极对架；参数与逐节电压一致性"
                ],
                "conditions": [
                  "仅作检查项目理解；实际绝缘测试须使用兼容设备和安全程序。"
                ],
                "lessonId": "3-5",
                "status": "add",
                "reason": "将末节各检查条目展开为可审查证据与维护决策。",
                "id": "p97-1"
              },
              {
                "title": "重复异常比一次低压更能支持更换判断",
                "sourceKind": "prose",
                "sourceLabel": "3.5 自动放电测试",
                "explanation": "自动测试保留整流器可恢复供电的能力，但测试消耗的电量会暂时减少后备裕量。比较整组总电压与各单体电压，可识别被总电压平均掩盖的弱单体。原文对某单体下降过快建议先恢复充电再验证，若仍快速下降才建议更换，体现用重复证据区分暂时欠充与持久劣化的思路。",
                "originalValues": [
                  "周期自动或计划性手动验证；总电压与逐节电压；恢复充电后仍异常再判定"
                ],
                "conditions": [
                  "测试需要评估当前冗余与风险窗口；课程采用既有测试记录做诊断。"
                ],
                "lessonId": "3-5",
                "status": "add",
                "reason": "将末节各检查条目展开为可审查证据与维护决策。",
                "id": "p97-2"
              },
              {
                "title": "电池间环境是防护的一部分",
                "sourceKind": "prose",
                "sourceLabel": "3.5 蓄电池间环境",
                "explanation": "地面与墙面需检查积水和耐酸条件；原书以沥青作历史材料举例，不能不审查材料防火等要求就直接采用。阀控免维护铅酸仍可能释放少量气体，所以需要通风。摆放和连接应减少无意同时碰到两带电端子的机会，并使用端子绝缘套；同时核查消防设施完整性。这一页直接修正前文“密封型无气体泄漏”的绝对化印象。",
                "originalValues": [
                  "积水与耐酸；通风；端子防接触/绝缘套；消防设施；空调20—30℃"
                ],
                "conditions": [
                  "材料与防护配置需按实际环境设计，原书示例不代替现行要求。"
                ],
                "lessonId": "3-5",
                "status": "add",
                "reason": "将末节各检查条目展开为可审查证据与维护决策。",
                "id": "p97-3"
              },
              {
                "title": "巡检周期服务于早发现而非填表",
                "sourceKind": "prose",
                "sourceLabel": "3.5 第4项开头",
                "explanation": "日常巡检为了掌握运行状态、及早发现异常并维持正常服务，作者给出每天1次或2次的周期选择。起始项目是温湿度、清洁和通风环境，再检查场地及UPS外观。下一页的运行数据、状态和问题通知必须接在一起，才能形成发现—判断—处理的闭环。",
                "originalValues": [
                  "巡检每天1次或2次；温度、湿度、清洁度、通风；场地与UPS外观"
                ],
                "conditions": [
                  "频率是原书示例，实际须与风险和连续监测结合。"
                ],
                "lessonId": "3-5",
                "status": "add",
                "reason": "将末节各检查条目展开为可审查证据与维护决策。",
                "id": "p97-4"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 98,
            "pdfPage": 112,
            "readMethod": "ocr+visual",
            "sections": [
              "3.5",
              "第3章结语"
            ],
            "details": [
              {
                "title": "数据、状态和处置共同构成有效巡检",
                "sourceKind": "prose",
                "sourceLabel": "3.5 第4项续",
                "explanation": "运行数据记录电压、电流、负载等量，状态记录市电/逆变/旁路/电池等工作模式；两者缺一就可能误读正常数值。例如旁路电压正常并不说明逆变器健康。发现问题后需及时通知相关责任人员、共同制定处理方案并跟踪消除隐患，不能把“已记录”视作“已处理”。",
                "originalValues": [
                  "运行数据记录；运行状态记录；通知、协作、方案和消除隐患"
                ],
                "conditions": [],
                "lessonId": "3-5",
                "status": "add",
                "reason": "将末节各检查条目展开为可审查证据与维护决策。",
                "id": "p98-1"
              },
              {
                "title": "本章的终点是按需求配置并长期维持能力",
                "sourceKind": "prose",
                "sourceLabel": "第3章结语",
                "explanation": "作者在比较多种UPS配置后明确说各有优势与不足，选择取决于实际可用性要求。后备时间也应从工程需求推导，通过监控识别UPS故障及电池失效，再用温度补偿和限流充电降低热失控风险。电池冗余并联可降低单体失效造成整套储能退出的风险，但必须真正有剩余容量及故障隔离，不能把任何并联都称为冗余。高可靠、高功率密度和高效率是需要一起权衡的目标。",
                "originalValues": [
                  "可用性需求；合理后备时间；监测管理；温度补偿/限流；电池冗余并联"
                ],
                "conditions": [
                  "章节结语强调方案适配，限定了前文对某种配置“最佳”的绝对说法。"
                ],
                "lessonId": "3-5",
                "status": "add",
                "reason": "将末节各检查条目展开为可审查证据与维护决策。",
                "id": "p98-2"
              }
            ],
            "uncertainties": []
          }
        ]
      },
      {
        "id": 4,
        "pages": [
          {
            "bookPage": 99,
            "pdfPage": 113,
            "readMethod": "ocr+visual",
            "sections": [
              "章引言",
              "4.1",
              "4.1.1"
            ],
            "details": [
              {
                "title": "制冷的可靠性与能耗双目标",
                "sourceKind": "prose",
                "sourceLabel": "第4章引言",
                "explanation": "数据中心把大量电功率变成持续热负荷，制冷首先要把这些热量沿空气、水和制冷剂路径可靠地送到室外。作者随后讨论节能，是因为同一条热路径会消耗额外电力：书中给出制冷约占总能耗20%～40%的行业背景，改变冷源、输送和控制就可能影响总账。但降低功耗不能以热点、失水或备用不足为代价；可靠性和效率要在同一系统边界内比较。",
                "originalValues": [
                  "耗电占总能耗20%–40%"
                ],
                "conditions": [
                  "原书2018年行业背景，非所有机房固定比例"
                ],
                "lessonId": "4-1",
                "status": "add",
                "reason": "现课保留系统观点，未交代作者为何以冷却为节能抓手及比例背景。",
                "id": "p99-1"
              },
              {
                "title": "比容形式的理想气体式",
                "sourceKind": "formula",
                "sourceLabel": "Pv=RT",
                "explanation": "这里小写v=V/m是每千克气体占有的体积，不是容器总体积V。把pV=mRT两边除以m，就得到pv=RT；压力p用Pa、v用m³/kg、气体常数R用J/(kg·K)，温度T必须用K。量纲上Pa·m³=J，所以两边都是单位质量能量。常温常压空气可近似理想气体，进入相变或极端压力条件时需检查近似是否仍可用。",
                "originalValues": [
                  "P:Pa",
                  "v:m³/kg",
                  "R:J/(kg·K)"
                ],
                "conditions": [
                  "常温常压近似"
                ],
                "lessonId": "4-1",
                "status": "add",
                "reason": "现课只有pV=mRT，未教比容形式及两式转换。",
                "id": "p99-2"
              },
              {
                "title": "湿空气为干空气与水汽的混合物",
                "sourceKind": "prose",
                "sourceLabel": "4.1.1首段",
                "explanation": "干空气指除去水蒸气后的混合气体，湿空气则是干空气和水蒸气共同组成。水汽质量通常较小，却能显著改变含湿量、焓和凝露风险；同温度的两团空气可能拥有完全不同的水汽状态。服务器主要增加显热，新风和人员还可能带入水分，因此热量账与水分账必须分别建立。",
                "originalValues": [],
                "conditions": [
                  "湿空气而非纯空气"
                ],
                "lessonId": "4-1",
                "status": "already-taught",
                "reason": "现课含湿量与湿状态概念已展开。",
                "id": "p99-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 100,
            "pdfPage": 114,
            "readMethod": "ocr+visual",
            "sections": [
              "4.1.1"
            ],
            "details": [
              {
                "title": "两组分气体常数",
                "sourceKind": "formula",
                "sourceLabel": "PV=mRT及常数",
                "explanation": "干空气R=287、水蒸气R=461J/(kg·K)，说明相同压力温度下，每千克水蒸气占据的体积更大：v=RT/p。20℃时应先换成293.15K；若把20直接代入，结果不是小偏差，而是换错绝对温标。R取决于气体种类，不能把461直接当整团湿空气的常数；混合物可以按各组分的质量或分压力分别计算。",
                "originalValues": [
                  "R干=287J/(kg·K)",
                  "R汽=461J/(kg·K)",
                  "T=t+273.15"
                ],
                "conditions": [
                  "温度须K"
                ],
                "lessonId": "4-1",
                "status": "add",
                "reason": "现课提醒R不同但未给原书两数值或应用。",
                "id": "p100-1"
              },
              {
                "title": "含湿量以干空气质量为分母",
                "sourceKind": "formula",
                "sourceLabel": "d=mq/mg",
                "explanation": "原书d=mq/mg以水蒸气质量mq除以干空气质量mg，课程常用w表示同一量。10g/kg干空气意味着1kg干空气带0.010kg水汽，混合总质量是1.010kg；它不是总空气质量中10%的水汽。代入焓式时通常用kg/kg，读图则常用g/kg，二者相差1000倍。把分母固定在干空气质量，有利于比较加湿、除湿和混合前后的水分账。",
                "originalValues": [
                  "d=mq/mg"
                ],
                "conditions": [
                  "须统一质量单位"
                ],
                "lessonId": "4-1",
                "status": "already-taught",
                "reason": "现课定义、单位换算和混合算例已覆盖，建议补符号对照。",
                "id": "p100-2"
              },
              {
                "title": "分压力与饱和状态",
                "sourceKind": "formula",
                "sourceLabel": "P=Pg+Pq",
                "explanation": "道尔顿分压把总压力写成p=pg+pq：两种组分各自在相同温度、相同总体积内所产生的分压力相加。水蒸气分压力pq与该温度的饱和压力pqs比较，得到相对湿度φ=pq/pqs。若只加热而没有加水，含湿量通常不变，饱和压力却升高，所以RH会降低；“空气变干”在此指相对湿度下降，不代表水汽质量减少。",
                "originalValues": [
                  "P=Pg+Pq"
                ],
                "conditions": [
                  "同温度同体积的分压力概念"
                ],
                "lessonId": "4-1",
                "status": "already-taught",
                "reason": "现课分压、相对湿度及升温数例充分。",
                "id": "p100-3"
              },
              {
                "title": "空气调节的完整手段",
                "sourceKind": "prose",
                "sourceLabel": "4.1.1定义",
                "explanation": "空气调节不仅是降温。过滤控制颗粒，加热或冷却控制显热，加湿或除湿改变水分；这些处理共同把空气维持在生产、科研或生活需要的状态。对于数据中心，颗粒、腐蚀性污染、结露、静电和热应力是不同风险，因此一台显示“温度正常”的空调并不能独立证明环境全部合格。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "4-1",
                "status": "already-taught",
                "reason": "制冷、湿处理和洁净要求分散于现课4-1/4-2/4-5。",
                "id": "p100-4"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 101,
            "pdfPage": 115,
            "readMethod": "ocr+visual",
            "sections": [
              "4.1.1"
            ],
            "details": [
              {
                "title": "原书焓式与基准",
                "sourceKind": "formula",
                "sourceLabel": "i=Cp,g t+d(2500+Cp,q t)",
                "explanation": "原书写i=Cp,g·t+d(2500+Cp,q·t)，把每kg干空气的焓分成干空气显热Cp,g·t、水汽显热dCp,q·t和水汽相变基准项2500d；d必须用kg水/kg干空气。书给Cp,g=1.005～1.01、Cp,q=1.84kJ/(kg·K)。例如t=20℃、d=0.010、取1.005，i=20.1+25.368=45.468kJ/kg干空气。课程另一常用近似1.006、2501、1.86会算得45.502，两者常数口径略异。原文说0℃水蒸气焓为零，却又保留2500潜热项，基准表述不自洽；一致读法是以0℃干空气和液态水为零，0℃水蒸气仍带汽化潜热。",
                "originalValues": [
                  "Cp,g=1.005–1.01kJ/(kg·K)",
                  "Cp,q=1.84kJ/(kg·K)",
                  "汽化潜热2500kJ/kg"
                ],
                "conditions": [
                  "d用kg/kg干空气"
                ],
                "lessonId": "4-1",
                "status": "add",
                "reason": "当前式1.006/2501/1.86可教计算，但未保留原式常数与零点疑点。",
                "id": "p101-1"
              },
              {
                "title": "图4-1全部曲线如何读",
                "sourceKind": "figure",
                "sourceLabel": "图4-1湿空气焓—湿图",
                "explanation": "焓湿图采用斜坐标，把含湿量d的读数投到图上方水平辅助刻度，干球温度读近水平等温线；向右下倾斜的直线是等焓线，弯曲线是等RH线。找一个状态先给两个独立参数，例如20℃与60%RH，取对应线交点，再读d、i和其他量；不能沿某一温度线把RH当作含湿量的线性刻度。φ=0位于干空气边界，100%曲线划开未饱和区与可能出现凝结液滴的区域。右下热湿比方向尺给ε=1000Δi/Δd（d用g/kg）；正负方向描述加热/冷却和加湿/除湿的组合，Δd=0对应无穷大，纯显热过程不是“湿度为零”。图是读法示意，并非工程精密数值图。",
                "originalValues": [
                  "温度0/10/20/30/40℃",
                  "相对湿度40/60/80/100%",
                  "含湿量0/10/20g/kg",
                  "焓线10/30/50/70/90kJ/kg干空气",
                  "热湿比标1000/2000/3000/4000/5000/6000及0、∞、负值",
                  "斜坐标角标≥135°",
                  "ε=1000×Δi/Δd",
                  "高分辨率副轴印Pq(10×Pa)，单位表达存疑"
                ],
                "conditions": [
                  "原图示意，不可作精密读值图"
                ],
                "lessonId": "4-1",
                "status": "add",
                "reason": "课程简图只有状态箭头，未教等焓族、等RH族、饱和边界两侧和热湿比方向。",
                "id": "p101-2"
              },
              {
                "title": "等RH曲线的含湿量关系",
                "sourceKind": "formula",
                "sourceLabel": "d=0.622 φPq,b/(B−φPq,b)",
                "explanation": "同一总压力B下，d=0.622φpqs/(B−φpqs)。先由温度求饱和水汽压力pqs，再用RH比例φ得到实际水汽分压；分母是干空气分压，0.622来自水与干空气分子量比。设教学例B=100kPa、pqs=2.34kPa、RH=50%，则d=0.622×1.17/98.83≈0.00736kg/kg，即7.36g/kg。在温度不变时提高φ，含湿量增大；在同温同RH下升高海拔使B减小，d也会改变。所以焓湿图必须对应一个大气压力，不能跨海拔无条件共用。",
                "originalValues": [
                  "系数0.622"
                ],
                "conditions": [
                  "φ必须为比例而非直接百分数"
                ],
                "lessonId": "4-1",
                "status": "add",
                "reason": "现课尚无该式与压力假设。",
                "id": "p101-3"
              },
              {
                "title": "湿球是绝热饱和，等焓只是近似",
                "sourceKind": "prose",
                "sourceLabel": "第7项湿球温度",
                "explanation": "湿球温度由水蒸发冷却过程形成：未饱和空气与湿表面接触，蒸发消耗热量，使表面温度低于干球；达到热湿平衡时得到湿球读数。理想绝热饱和构造是在定压、绝热条件下让空气与水充分接触直到饱和。工程上常沿A状态的等焓线走到100%RH曲线B，读取近似湿球温度，但实际湿球与严格绝热饱和温度并非无条件完全相等。相反，露点要沿等含湿量线冷却到饱和C，过程中没有先蒸发加水；两条路径不同，解释了露点≤湿球≤干球的常见未饱和空气关系。",
                "originalValues": [
                  "示例相对湿度60%"
                ],
                "conditions": [
                  "工程近似，不等同严格定义"
                ],
                "lessonId": "4-1",
                "status": "add",
                "reason": "现课仅说蒸发冷却能力，缺构造和近似限定。",
                "id": "p101-4"
              }
            ],
            "uncertainties": [
              "原书0℃水蒸气零焓的文字与含2500d潜热项不自洽；解释已给一致基准，仍保留原文疑点。",
              "原文把热湿比说成总热量/潜热量，与图中1000Δi/Δd不符；解释已区分热湿比和显热比。",
              "已用原PDF高倍率复核图4-1；压力副轴印Pq(10×Pa)，不像完整科学记号，不能当精确压力比例尺。热湿比最下径线数字2000的负号与射线相近，按其在0以下的位置解释负方向，但不宣称字形无歧义。"
            ]
          },
          {
            "bookPage": 102,
            "pdfPage": 116,
            "readMethod": "ocr+visual",
            "sections": [
              "4.1.1",
              "4.1.2",
              "4.1.3"
            ],
            "details": [
              {
                "title": "湿球与露点沿不同路径求得",
                "sourceKind": "figure",
                "sourceLabel": "图4-2、4-3",
                "explanation": "同一未饱和状态A在两张图中都位于60%RH曲线。图4-2让空气蒸发冷却、含湿量上升，沿近似等焓线抵达100%RH的B，读到湿球ts；图4-3只降低温度、不改变水汽量，沿等d线抵达100%RH的C，读到露点td，继续冷却才凝结并降低d。两图把温度轴画向下，阅读要跟随坐标标注而非平时“上高下低”的习惯。",
                "originalValues": [
                  "A点60%RH",
                  "终点100%RH"
                ],
                "conditions": [
                  "两图温度轴向下，不能按常规坐标直觉误读"
                ],
                "lessonId": "4-1",
                "status": "add",
                "reason": "课程定义已讲但未将两图并排让读者辨认路径。",
                "id": "p102-1"
              },
              {
                "title": "一次回风的五个状态与房间段",
                "sourceKind": "figure",
                "sourceLabel": "图4-4",
                "explanation": "一次回风过程先把室外W和室内回风N混合，C位于两者连线上，位置由两股干空气质量流量比例决定。盘管把C冷却并除湿到L，随后等含湿量再热到送风O；送风在房间吸收显热和水分后回到N，O→N的方向由房间热湿比决定。这样五点同时描述混合、设备处理和房间负荷；若只画C→L，就解释不了送风状态为何需要再热以及室内湿负荷如何闭合。",
                "originalValues": [
                  "W/N/C/L/O"
                ],
                "conditions": [
                  "示意连线不等于真实设备内严格路径"
                ],
                "lessonId": "4-1",
                "status": "add",
                "reason": "课程算混合、盘管、再热，缺O→N房间热湿比段与原图符号。",
                "id": "p102-2"
              },
              {
                "title": "盘管负荷三部分",
                "sourceKind": "prose",
                "sourceLabel": "4.1.2",
                "explanation": "机组冷量为室外新风负荷、室内负荷与再热负荷之和；可据此选机组/再热/新风设备。",
                "originalValues": [],
                "conditions": [
                  "同一系统边界"
                ],
                "lessonId": "4-1",
                "status": "already-taught",
                "reason": "现课完整热湿账已覆盖，宜显式标明三项与五点对应。",
                "id": "p102-3"
              },
              {
                "title": "其他处理拓扑与示意限制",
                "sourceKind": "note",
                "sourceLabel": "4.1.2末段",
                "explanation": "一次回风加再热只是原书用来解释过程的一种拓扑。新风可单独处理，喷水室可通过空气与水接触降温，二次回风可用混合改变再热需求；每次换拓扑都应重新标出进出状态和质量流量，再分别核对热量与水分守恒。不能把五点路径当成所有机房必须采用的设备串联顺序。",
                "originalValues": [],
                "conditions": [
                  "一次回风仅为一种方案"
                ],
                "lessonId": "4-1",
                "status": "add",
                "reason": "当前只给单一路径，容易误把其当唯一结构。",
                "id": "p102-4"
              },
              {
                "title": "热力学第二定律与制冷搬运",
                "sourceKind": "prose",
                "sourceLabel": "4.1.3",
                "explanation": "从低温向高温传热需付代价，与能量守恒共同解释制冷。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "4-1",
                "status": "already-taught",
                "reason": "现课循环/COP与能量式已展开。",
                "id": "p102-5"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 103,
            "pdfPage": 117,
            "readMethod": "ocr+visual",
            "sections": [
              "4.1.3",
              "4.1.4"
            ],
            "details": [
              {
                "title": "T–s图为何能表示制冷循环",
                "sourceKind": "figure",
                "sourceLabel": "图4-5",
                "explanation": "图中高温等温段a→b向T1热源放出q1，低温等温段c→d从T2冷源吸入q2，两条竖线是理想绝热段。可逆过程的热量由T–s图下面积表示，围成的矩形对应输入功w0，因而q1=q2+w0；横轴熵不能简单等同能量。",
                "originalValues": [
                  "T1、T2、a/b/c/d、q1/q2、w0"
                ],
                "conditions": [
                  "可逆、两恒温热库理想模型"
                ],
                "lessonId": "4-1",
                "status": "add",
                "reason": "现课未展开这一原书细节",
                "id": "p103-1"
              },
              {
                "title": "制冷系数及实际循环",
                "sourceKind": "formula",
                "sourceLabel": "ε=q2/w0与图4-6",
                "explanation": "COP比较的是被搬走的热与输入功，COP=4不表示400%能量产生。蒸气压缩中依次经历压缩、冷凝放热、节流降压和蒸发吸热。",
                "originalValues": [
                  "书列2.5–6或更高",
                  "举例COP=4"
                ],
                "conditions": [
                  "书中范围非理论普适上限"
                ],
                "lessonId": "4-1",
                "status": "already-taught",
                "reason": "现课能量守恒、COP和循环已有完整教学",
                "id": "p103-2"
              },
              {
                "title": "相变制冷不止压缩式",
                "sourceKind": "prose",
                "sourceLabel": "4.1.4首段",
                "explanation": "蒸气压缩、蒸气喷射、吸收和吸附都利用工质相态变化转移热量，但驱动和循环结构不同。原书以数据中心常见的蒸气压缩为主，避免将它误当制冷的唯一定义。",
                "originalValues": [
                  "蒸气压缩式",
                  "蒸气喷射式",
                  "吸收式",
                  "吸附式"
                ],
                "conditions": [],
                "lessonId": "4-1",
                "status": "add",
                "reason": "现课未展开这一原书细节",
                "id": "p103-3"
              }
            ],
            "uncertainties": [
              "原书把熵泛称为表示能量的一种参数，课程应明确熵与能量不同。"
            ]
          },
          {
            "bookPage": 104,
            "pdfPage": 118,
            "readMethod": "ocr+visual",
            "sections": [
              "4.1.5",
              "4.2",
              "4.2.1"
            ],
            "details": [
              {
                "title": "制冷剂十个选择维度与因果",
                "sourceKind": "prose",
                "sourceLabel": "4.1.5十条要求",
                "explanation": "安全性、相变与传热性能、化学兼容和可获得性要共同考虑：汽化潜热大可减少循环量，临界温度高利于常温液化；冷凝压力过高增加机械强度要求；高导热减少换热面积，小黏度降低阻力，小液体比热减少节流损失。还需稳定、不与金属或油反应，循环热力表现好且成本可接受。",
                "originalValues": [
                  "不燃不爆低毒",
                  "大汽化潜热",
                  "高临界温度",
                  "适当冷凝压力",
                  "化学稳定",
                  "高导热",
                  "小黏度",
                  "小液体比热",
                  "热力完善度",
                  "价格与供应"
                ],
                "conditions": [
                  "这是理想选择目标，实际工质有取舍，不能断言所有工质均无毒不燃"
                ],
                "lessonId": "4-1",
                "status": "add",
                "reason": "现课未展开这一原书细节",
                "id": "p104-1"
              },
              {
                "title": "原书工质数据逐项保留",
                "sourceKind": "table",
                "sourceLabel": "4.1.5制冷剂清单",
                "explanation": "分子量与大气压沸点描述不同工质的相变特征，混合工质还必须说明组成比例。以下是原书历史清单，不可直接作为当代选型或合规依据。",
                "originalValues": [
                  "R134a:书印CHF2CHF2，102.03，−26.26℃",
                  "R123:CF3CHCl2，152.9，27.7℃",
                  "R22:CHClF2，86.48，−40.76℃",
                  "R32:CH2F2，52.02，−51.7℃",
                  "R410A:R32/R125=50%/50%，72.58",
                  "R407C:R32/R125/R134a=23%/25%/52%，86.2"
                ],
                "conditions": [
                  "沸点均为大气压下",
                  "混合比例按原文，原文未在此明确质量/摩尔基准"
                ],
                "lessonId": "4-1",
                "status": "add",
                "reason": "现课未展开这一原书细节",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "原书制冷剂历史参数（含需校核原文）",
                    "headers": [
                      "工质",
                      "原书成分/分子式",
                      "分子量",
                      "大气压沸点℃",
                      "条件"
                    ],
                    "rows": [
                      [
                        "R134a",
                        "原印CHF2CHF2",
                        "102.03",
                        "−26.26",
                        "该结构式需纠正；非照抄作为化学事实"
                      ],
                      [
                        "R123",
                        "CF3CHCl2",
                        "152.9",
                        "27.7",
                        "历史工质清单"
                      ],
                      [
                        "R22",
                        "CHClF2",
                        "86.48",
                        "−40.76",
                        "历史工质清单"
                      ],
                      [
                        "R32",
                        "CH2F2",
                        "52.02",
                        "−51.7",
                        "历史工质清单"
                      ],
                      [
                        "R410A",
                        "R32/R125=50%/50%",
                        "72.58",
                        "未列",
                        "比例质量/摩尔基准原段未明"
                      ],
                      [
                        "R407C",
                        "R32/R125/R134a=23%/25%/52%",
                        "86.2",
                        "未列",
                        "比例质量/摩尔基准原段未明"
                      ]
                    ]
                  }
                ],
                "id": "p104-2"
              },
              {
                "title": "历史环保边界",
                "sourceKind": "note",
                "sourceLabel": "4.1.5末段",
                "explanation": "原书以臭氧破坏和温室效应解释制冷剂更替，列R11、R12、R113、R114及蒙特利尔议定书，讨论R22/R123当时的过渡使用，并列氨R717、水R718。学习要保留ODP与温室影响两个维度，不能把2018年的“近期可用”外推到现在。",
                "originalValues": [
                  "书列R22/R123 ODP=0.05",
                  "R717=NH3",
                  "R718=H2O"
                ],
                "conditions": [
                  "历史陈述，具体工质数值与现行限制须另校"
                ],
                "lessonId": "4-1",
                "status": "add",
                "reason": "现课未展开这一原书细节",
                "id": "p104-3"
              },
              {
                "title": "温湿环境失效机制",
                "sourceKind": "prose",
                "sourceLabel": "4.2.1开头",
                "explanation": "大量运算、存储、传输设备把电功率转为热，过热、结露与静电对应不同环境失效机制；控制温度不能替代湿度和露点控制。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "4-2",
                "status": "already-taught",
                "reason": "现课环境多维要求已讲",
                "id": "p104-4"
              }
            ],
            "uncertainties": [
              "R134a分子式书印CHF2CHF2，与R134a常见结构识别需核对，不应照抄当正确化学式。",
              "R22与R123共用ODP=0.05及“全面禁止”的范围陈述需要独立规范核验；当前只标历史原值。",
              "原书将R410A直接称非共沸，课程应解释混合工质温度滑移/近共沸区别而非简单分类复述。"
            ]
          },
          {
            "bookPage": 105,
            "pdfPage": 119,
            "readMethod": "ocr+visual",
            "sections": [
              "4.2.1"
            ],
            "details": [
              {
                "title": "环境边界在性能与节能之间取舍",
                "sourceKind": "prose",
                "sourceLabel": "4.2.1",
                "explanation": "过严的环境限制会排除节能技术，过宽又可能影响性能、故障率和寿命；推荐值与允许值不是两个可随意互换的目标。作者按ASHRAE历次研究与制造商共识说明要求如何演变。",
                "originalValues": [
                  "2004/2008/2011/2016版指南",
                  "GB50174—2017",
                  "ANSI/TIA942、Uptime文件"
                ],
                "conditions": [
                  "书中所用版本背景"
                ],
                "lessonId": "4-2",
                "status": "already-taught",
                "reason": "现课已解释推荐/允许，但版本与演变背景可补",
                "id": "p105-1"
              },
              {
                "title": "表4-1每级运行与停机要求",
                "sourceKind": "table",
                "sourceLabel": "表4-1",
                "explanation": "先按设备适用类别选择允许范围，再把推荐范围作为运行目标，而非长期贴着允许边界运行。RH百分比与露点是联合边界：例如A1上界既不高于80%RH又不高于17℃露点；某个温度下满足一个仍可能违反另一个。表中&表示同时满足，DP单位是℃；停机温湿条件不可替代工作条件。最大海拔和温度变化率也限制可用状态。5/20的介质对应关系在本页未给脚注，下一页另列磁带<5℃/h、磁盘<20℃/h，阅读时不能任意挑更宽松值。",
                "originalValues": [
                  "推荐A1–A4:18–27℃，−9DP至60%&15DP",
                  "A1:15–32℃，−12DP&8%至17DP&80%，最高露点17℃",
                  "A2:10–35℃，−12DP&8%至21DP&80%，最高露点21℃",
                  "A3:5–40℃，−12DP&8%至24DP&85%，最高露点24℃",
                  "A4:5–45℃，−12DP&8%至24DP&90%，最高露点24℃",
                  "B:5–35℃，8%至28DP&80%，最高露点28℃",
                  "C:5–40℃，8%至28DP&80%，最高露点28℃",
                  "所有允许行最大海拔3050m；A1–A4变化率5/20℃/h，B/C为N/A",
                  "停机各行5–45℃、8%–80%"
                ],
                "conditions": [
                  "原书引用ASHRAE历史表；DP为露点℃",
                  "表中&表示联合边界而非任选其一",
                  "5/20对应设备条件需联同说明，不能理解为任意取20"
                ],
                "lessonId": "4-2",
                "status": "add",
                "reason": "现课未展开这一原书细节",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表4-1 原书ASHRAE运行环境要求（历史版本；DP为露点℃）",
                    "headers": [
                      "性质/类别",
                      "工作干球℃",
                      "工作湿度范围（不结露）",
                      "最高露点℃",
                      "最大海拔m",
                      "最大温变℃/h",
                      "停机干球℃",
                      "停机RH%"
                    ],
                    "rows": [
                      [
                        "推荐A1～A4",
                        "18～27",
                        "−9DP～60%&15DP",
                        "原表空白",
                        "原表空白",
                        "原表空白",
                        "原表空白",
                        "原表空白"
                      ],
                      [
                        "允许A1",
                        "15～32",
                        "−12DP&8%～17DP&80%",
                        "17",
                        "3050",
                        "5/20",
                        "5～45",
                        "8～80"
                      ],
                      [
                        "允许A2",
                        "10～35",
                        "−12DP&8%～21DP&80%",
                        "21",
                        "3050",
                        "5/20",
                        "5～45",
                        "8～80"
                      ],
                      [
                        "允许A3",
                        "5～40",
                        "−12DP&8%～24DP&85%",
                        "24",
                        "3050",
                        "5/20",
                        "5～45",
                        "8～80"
                      ],
                      [
                        "允许A4",
                        "5～45",
                        "−12DP&8%～24DP&90%",
                        "24",
                        "3050",
                        "5/20",
                        "5～45",
                        "8～80"
                      ],
                      [
                        "允许B",
                        "5～35",
                        "8%～28DP&80%",
                        "28",
                        "3050",
                        "N/A",
                        "5～45",
                        "8～80"
                      ],
                      [
                        "允许C",
                        "5～40",
                        "8%～28DP&80%",
                        "28",
                        "3050",
                        "N/A",
                        "5～45",
                        "8～80"
                      ]
                    ]
                  }
                ],
                "id": "p105-2"
              },
              {
                "title": "测量位置随气流组织而变",
                "sourceKind": "note",
                "sourceLabel": "表后说明",
                "explanation": "冷热通道分离时在冷通道评价环境温度与露点；未分离时采用送风区域测量。由平均房间温度替代设备吸入环境，会漏掉热点。",
                "originalValues": [],
                "conditions": [
                  "按气流布置选择测点"
                ],
                "lessonId": "4-2",
                "status": "already-taught",
                "reason": "现课已有机柜进风/平均温度辨析",
                "id": "p105-3"
              }
            ],
            "uncertainties": [
              "表4-1推荐湿度行原印−9DP，和其他版本可能不同；须保留原版标记而非直接改成外部常见值。"
            ]
          },
          {
            "bookPage": 106,
            "pdfPage": 120,
            "readMethod": "ocr+visual",
            "sections": [
              "4.2.1",
              "4.2.2"
            ],
            "details": [
              {
                "title": "表4-2逐行环境条件",
                "sourceKind": "table",
                "sourceLabel": "表4-2 GB50174—2017节选",
                "explanation": "此表将主机房、辅助区、电池室及开停机状态分开。露点和RH同时约束，温度变化率受存储介质影响，空气粒子数同时带粒径与体积基准；任何一项脱离这些条件都不完整。",
                "originalValues": [
                  "冷通道/机柜进风推荐18–27℃",
                  "露点宜5.5–15℃，RH宜≤60%，不得结露",
                  "主机房停机5–45℃、RH8%–80%、露点≤27℃",
                  "磁带驱动变化率<5℃/h；磁盘<20℃/h",
                  "辅助区开机18–28℃、35%–75%RH",
                  "辅助区停机5–35℃、20%–80%RH",
                  "UPS电池室20–30℃",
                  "每m³≥0.5μm悬浮粒子少于17600000粒"
                ],
                "conditions": [
                  "原书2017规范节选，各级合并单元格适用",
                  "表列相关温湿项目不得结露"
                ],
                "lessonId": "4-2",
                "status": "add",
                "reason": "现课未展开这一原书细节",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表4-2 原书GB50174—2017环境要求节选（A/B/C合并要求）",
                    "headers": [
                      "对象/状态",
                      "温度/变化率",
                      "湿度/颗粒",
                      "原书条件"
                    ],
                    "rows": [
                      [
                        "冷通道或机柜进风推荐",
                        "18～27℃",
                        "露点5.5～15℃，同时RH≤60%",
                        "不得结露"
                      ],
                      [
                        "主机房停机",
                        "5～45℃",
                        "RH8%～80%，同时露点≤27℃",
                        "不得结露"
                      ],
                      [
                        "主机房/辅助区温变",
                        "磁带<5℃/h；磁盘<20℃/h",
                        "—",
                        "按使用的存储介质"
                      ],
                      [
                        "辅助区开机",
                        "18～28℃",
                        "RH35%～75%",
                        "不得结露"
                      ],
                      [
                        "辅助区停机",
                        "5～35℃",
                        "RH20%～80%",
                        "不得结露"
                      ],
                      [
                        "UPS电池室",
                        "20～30℃",
                        "—",
                        "不得结露"
                      ],
                      [
                        "主机房空气粒子",
                        "—",
                        "<17600000粒/m³",
                        "粒径≥0.5μm悬浮粒子"
                      ]
                    ]
                  }
                ],
                "id": "p106-1"
              },
              {
                "title": "持续负荷与围护结构占比",
                "sourceKind": "prose",
                "sourceLabel": "4.2.2第一条",
                "explanation": "IT设备持续运行且围护结构占比较小时，室外昼夜变化对内部冷负荷影响有限；“稳定”以设备数与业务条件未突变为前提，并不表示永不变化。",
                "originalValues": [
                  "书举机柜设计4–20kW"
                ],
                "conditions": [
                  "未突然增加或减少设备"
                ],
                "lessonId": "4-2",
                "status": "already-taught",
                "reason": "现课已解释相对稳定与负荷分布",
                "id": "p106-2"
              },
              {
                "title": "显热不直接改变含湿量",
                "sourceKind": "prose",
                "sourceLabel": "4.2.2第二条起",
                "explanation": "服务器发热主要升高空气温度，未向空气加入水，因此在焓湿图上热湿比大；需把IT显热与人员/新风湿负荷区分。",
                "originalValues": [],
                "conditions": [
                  "后页继续给出比例"
                ],
                "lessonId": "4-2",
                "status": "already-taught",
                "reason": "现课热量账和湿处理已覆盖",
                "id": "p106-3"
              }
            ],
            "uncertainties": [
              "表4-2项目名中出现“不得结露”嵌入文字的排版错位，应将其作为备注条件而不是项目名称。"
            ]
          },
          {
            "bookPage": 107,
            "pdfPage": 121,
            "readMethod": "ocr+visual",
            "sections": [
              "4.2.2",
              "4.2.3"
            ],
            "details": [
              {
                "title": "显热占比与全年制冷",
                "sourceKind": "prose",
                "sourceLabel": "4.2.2续",
                "explanation": "IT持续释热，冬季发热仍超过维持室温需求，因而全年制冷并有利用室外冷源的机会。显热主导意味着控制空气温升是首要任务，但不能取消湿负荷核算。",
                "originalValues": [
                  "显热90%–95%以上",
                  "电子设备用电约97%转热"
                ],
                "conditions": [
                  "原书经验比例，需说明测量/系统边界"
                ],
                "lessonId": "4-2",
                "status": "add",
                "reason": "现课缺此具体展开",
                "id": "p107-1"
              },
              {
                "title": "环境变化率与污染的具体机制",
                "sourceKind": "prose",
                "sourceLabel": "4.2.2温湿/洁净条目",
                "explanation": "骤变温湿使电气元件产生应力；粉尘既影响精密机械、又吸湿并削弱散热；化学污染可腐蚀铜银。正压减少未过滤空气侵入，但不能代替过滤与污染源控制。",
                "originalValues": [
                  "本页泛称存储温变<5℃/h"
                ],
                "conditions": [
                  "应与前页磁带<5、磁盘<20的分类一并解释"
                ],
                "lessonId": "4-2",
                "status": "add",
