                "reason": "现课缺此具体展开",
                "id": "p107-2"
              },
              {
                "title": "冷负荷七项和湿负荷四项",
                "sourceKind": "prose",
                "sourceLabel": "4.2.3",
                "explanation": "冷负荷包括设备、围护、窗太阳辐射、人体、照明、新风与散湿潜热；湿负荷包括人体、新风、渗漏空气和围护结构散湿。分别列账才能避免只算IT或把湿负荷全归新风。",
                "originalValues": [
                  "冷7项",
                  "湿4项"
                ],
                "conditions": [
                  "同一房间/系统边界"
                ],
                "lessonId": "4-2",
                "status": "add",
                "reason": "现课缺此具体展开",
                "id": "p107-3"
              },
              {
                "title": "实际用电与资料不全的估算",
                "sourceKind": "note",
                "sourceLabel": "4.2.3",
                "explanation": "实际设备用电比铭牌更接近热源；未知时可用UPS容量结合冗余量作初估，但仍要扣除备用和未投入容量，日后用测量更新。",
                "originalValues": [],
                "conditions": [
                  "无法完全掌握IT用电时才使用估算"
                ],
                "lessonId": "4-2",
                "status": "already-taught",
                "reason": "现课实际功率、备用容量、房间边界已展开",
                "id": "p107-4"
              }
            ],
            "uncertainties": [
              "本页存储设备统一<5℃/h与前页区分磁带/磁盘不同，课程须说明条件而非合并为唯一阈值。"
            ]
          },
          {
            "bookPage": 108,
            "pdfPage": 122,
            "readMethod": "ocr+visual",
            "sections": [
              "4.2.3",
              "4.3",
              "4.3.1"
            ],
            "details": [
              {
                "title": "面积负荷指标只作初估",
                "sourceKind": "table",
                "sourceLabel": "4.2.3面积指标",
                "explanation": "面积指标是缺乏设备资料时的早期参照；同面积可以有不同柜密度，尤其高密度机房应另算。不能用经验W/m²覆盖逐柜实际需求。",
                "originalValues": [
                  "电信交换/移动基站300–350W/m²",
                  "金融500–600W/m²",
                  "数据中心600–1000W/m²，高密度另计",
                  "控制/培训350–450W/m²",
                  "UPS/电池/动力250–350W/m²"
                ],
                "conditions": [
                  "历史估算范围，非设计保证"
                ],
                "lessonId": "4-2",
                "status": "add",
                "reason": "现课缺此具体展开",
                "id": "p108-1"
              },
              {
                "title": "分散、集中、双冷源与自然冷却",
                "sourceKind": "prose",
                "sourceLabel": "4.3总述",
                "explanation": "直膨是分散的制冷/空气处理单元；集中冷源以水送至末端；还存在二者共用双冷源。自然冷却借可用温差搬热仍有风机泵耗，实际能否满足取决于换热逼近和湿球/干球条件，而不只比较室内外干球。",
                "originalValues": [],
                "conditions": [
                  "原文“室外高于室内必然机械”须加湿球/蒸发路径限定"
                ],
                "lessonId": "4-3",
                "status": "add",
                "reason": "现课缺此具体展开",
                "id": "p108-2"
              },
              {
                "title": "DX内部功能及额定范围",
                "sourceKind": "prose",
                "sourceLabel": "4.3.1第1项",
                "explanation": "直膨精密空调既含加热/加湿/冷却空气处理，也含压缩机、冷凝器、节流和蒸发器；单元独立有利小规模分期。",
                "originalValues": [
                  "标准工况单台20–120kW"
                ],
                "conditions": [
                  "原书典型机型范围，不同工况和产品需核定"
                ],
                "lessonId": "4-3",
                "status": "add",
                "reason": "现课缺此具体展开",
                "id": "p108-3"
              },
              {
                "title": "涡旋调节的两种机制",
                "sourceKind": "prose",
                "sourceLabel": "4.3.1应用技术",
                "explanation": "数码涡旋靠周期啮合/分离改变平均容量；直流变频靠调速改变容量。两者不能因“变频”名称相似就视为同一控制机制。",
                "originalValues": [
                  "数码变频",
                  "直流变频"
                ],
                "conditions": [
                  "产品历史背景"
                ],
                "lessonId": "4-3",
                "status": "add",
                "reason": "现课缺此具体展开",
                "id": "p108-4"
              }
            ],
            "uncertainties": [
              "机械/自然冷却的室内外干球比较是简化描述，遇蒸发冷却须用更完整状态条件。"
            ]
          },
          {
            "bookPage": 109,
            "pdfPage": 123,
            "readMethod": "ocr+visual",
            "sections": [
              "4.3.1"
            ],
            "details": [
              {
                "title": "大风量、高显热与多送风形式",
                "sourceKind": "prose",
                "sourceLabel": "4.3.1循环风量/送风",
                "explanation": "固定冷量下提高风量缩小送回焓差，有助减少温湿波动；上送、下送、前送适配不同机房布置。EC风机使风量可调，但风量增大也有耗电与旁通代价。",
                "originalValues": [
                  "EC调速风机"
                ],
                "conditions": [
                  "不能推出风量越大越好"
                ],
                "lessonId": "4-3",
                "status": "add",
                "reason": "现课缺此具体展开",
                "id": "p109-1"
              },
              {
                "title": "过滤、制造冗余与监控接口",
                "sourceKind": "prose",
                "sourceLabel": "4.3.1过滤/可靠/控制",
                "explanation": "标准粗中效过滤与预留高效过滤位置不同；更高过滤会影响阻力和风量。可靠性还来自部件、结构、备用控制，而非“精密”名称；串口/网络将温湿、送回风、故障和设定接入管理。",
                "originalValues": [
                  "原书常见G4",
                  "RS232/RS485"
                ],
                "conditions": [
                  "历史过滤分级；特殊场景另选"
                ],
                "lessonId": "4-3",
                "status": "add",
                "reason": "现课缺此具体展开",
                "id": "p109-2"
              },
              {
                "title": "冬季全年运行条件",
                "sourceKind": "prose",
                "sourceLabel": "4.3.1全年制冷",
                "explanation": "低室外温度时仍须稳定冷凝压力、保障润滑并防冻；压缩机置室内有助避免低温润滑问题，不能仅凭室内有负荷就认为任何机型都能冬季制冷。",
                "originalValues": [
                  "原书举−15℃仍运行"
                ],
                "conditions": [
                  "具体机型低温能力须制造商确认"
                ],
                "lessonId": "4-3",
                "status": "add",
                "reason": "现课缺此具体展开",
                "id": "p109-3"
              },
              {
                "title": "寿命声明和维护空间",
                "sourceKind": "note",
                "sourceLabel": "4.3.1寿命/维护",
                "explanation": "室内集成压缩机、加湿器和风机，室外主要冷凝器，使多数维护在室内进行；正面开启、部件就地更换都需要预留操作空间。寿命、连续小时与平均故障指标须分清。",
                "originalValues": [
                  "设计10年",
                  "原印连续86400h",
                  "原印平均无故障率25000h",
                  "良好维护约15年"
                ],
                "conditions": [
                  "原书经验陈述非保修承诺"
                ],
                "lessonId": "4-3",
                "status": "add",
                "reason": "现课缺此具体展开",
                "id": "p109-4"
              }
            ],
            "uncertainties": [
              "10年与86400h不是常规365天年换算的87600h，原文可能近似或误写。",
              "“平均无故障率25000h”单位表明应是时间指标，不能把小时当概率。"
            ]
          },
          {
            "bookPage": 110,
            "pdfPage": 124,
            "readMethod": "ocr+visual",
            "sections": [
              "4.3.1",
              "4.3.2"
            ],
            "details": [
              {
                "title": "风冷直膨图的两条循环",
                "sourceKind": "figure",
                "sourceLabel": "图4-7",
                "explanation": "室内回风自上进入盘管处理并向架空地板送风；制冷剂管连接室内与室外冷凝器，室外风向上排热。空气回路与制冷剂回路没有水系统，不可把两根连接线当供回水。",
                "originalValues": [],
                "conditions": [
                  "图为下送风单元"
                ],
                "lessonId": "4-3",
                "status": "add",
                "reason": "现课缺此具体展开",
                "id": "p110-1"
              },
              {
                "title": "风冷直膨八项取舍",
                "sourceKind": "prose",
                "sourceLabel": "4.3.1系统特点",
                "explanation": "无冷冻/冷却水，分散室外机占用面积；过密布置造成热岛、冷凝压力升高。每套独立便于冗余、分期及维护，控制相对简单，但冷媒距离受限；分散不等于无需核验承重。",
                "originalValues": [
                  "冷媒管宜50m以内"
                ],
                "conditions": [
                  "原书典型建议，须结合高差/机型/管路设计"
                ],
                "lessonId": "4-3",
                "status": "add",
                "reason": "现课缺此具体展开",
                "id": "p110-2"
              },
              {
                "title": "水冷直膨的模式变化",
                "sourceKind": "prose",
                "sourceLabel": "4.3.2",
                "explanation": "制冷系统留在室内，将风冷冷凝换成制冷剂—水/乙二醇换热器，由泵送到室外干冷器/塔；带自然冷却版本另有盘管、三通阀和控制，热天排冷凝热、冷天绕过压缩制冷而直接供冷。",
                "originalValues": [],
                "conditions": [
                  "有无自然冷却的设备配置不同"
                ],
                "lessonId": "4-3",
                "status": "already-taught",
                "reason": "现课已讲冷凝侧水/乙二醇与三模式，需补具体增设件和图节点",
                "id": "p110-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 111,
            "pdfPage": 125,
            "readMethod": "ocr+visual",
            "sections": [
              "4.3.2"
            ],
            "details": [
              {
                "title": "乙二醇的防冻收益与性能代价",
                "sourceKind": "prose",
                "sourceLabel": "4.3.2干冷器",
                "explanation": "室外存在冻结风险时需选择合适载冷剂；乙二醇增加黏度并降低比热/换热表现，同一负荷可能要求更多流量和泵功。氧化还可能带来腐蚀，密闭性与材料/水处理兼容因此重要。",
                "originalValues": [
                  "书列浓度30%、冰点−28℃、比热3.412kJ/(kg·℃)",
                  "机组可在−45℃外温运行"
                ],
                "conditions": [
                  "浓度基准与配方未注明；不可未经校核用作防冻选型"
                ],
                "lessonId": "4-3",
                "status": "add",
                "reason": "现课尚未完整展开",
                "id": "p111-1"
              },
              {
                "title": "水冷直膨三模式的阀与换热关系",
                "sourceKind": "figure",
                "sourceLabel": "图4-8",
                "explanation": "室内双盘管/换热器、压缩机、室外干冷器与循环泵形成两种热路；三通阀调配经过自然冷却盘管或冷凝侧的水/乙二醇，模式由回风与室外差值和实际能力决定。",
                "originalValues": [
                  "机械:室外高于室内或温差小于6–8℃",
                  "混合:室外比回风低8–16℃"
                ],
                "conditions": [
                  "原文注明阈值可按实际调整"
                ],
                "lessonId": "4-3",
                "status": "add",
                "reason": "现课尚未完整展开",
                "id": "p111-2"
              },
              {
                "title": "机械模式的额外代价",
                "sourceKind": "prose",
                "sourceLabel": "机械模式说明",
                "explanation": "若自然冷却不可用，额外水循环和一次换热仍在消耗能量，因此水冷直膨机械模式不一定胜过风冷直膨；全年节能要靠各模式时间分布，而非单看自然模式。",
                "originalValues": [],
                "conditions": [
                  "同负荷及边界比较"
                ],
                "lessonId": "4-3",
                "status": "add",
                "reason": "现课尚未完整展开",
                "id": "p111-3"
              }
            ],
            "uncertainties": [
              "30%乙二醇冰点−28℃需核对浓度基准/溶液资料；不能默认真实可靠。",
              "−45℃是原书特定可用性说法，与上述溶液冰点需区分并核定配方和系统防冻设计。"
            ]
          },
          {
            "bookPage": 112,
            "pdfPage": 126,
            "readMethod": "ocr+visual",
            "sections": [
              "4.3.2",
              "4.3.3"
            ],
            "details": [
              {
                "title": "水冷直膨模式耗能比较",
                "sourceKind": "prose",
                "sourceLabel": "4.3.2续",
                "explanation": "混合模式中压缩机部分/间歇运行，干冷器承担部分负荷；足够外界温差时关闭压缩机制冷，只靠载冷剂和室外换热。保留泵风机电耗，所以自然冷却不是零耗能。",
                "originalValues": [
                  "混合耗电为压缩机满载40%–90%",
                  "自然模式回风比室外高≥16℃",
                  "自然耗电机械模式20%–40%"
                ],
                "conditions": [
                  "原书经验值，基准和机型需说明"
                ],
                "lessonId": "4-3",
                "status": "add",
                "reason": "现课尚未完整展开",
                "id": "p112-1"
              },
              {
                "title": "风冷冷水的螺杆压缩机",
                "sourceKind": "prose",
                "sourceLabel": "4.3.3设备",
                "explanation": "单/双螺杆通过容积压缩，可用滑阀调容量；小排量时不按离心机喘振机制工作。机组容量和可靠性必须结合具体结构，不能把“没有易损件”理解成无需维护。",
                "originalValues": [
                  "单台可到1400kW或更高"
                ],
                "conditions": [
                  "历史典型容量"
                ],
                "lessonId": "4-3",
                "status": "add",
                "reason": "现课尚未完整展开",
                "id": "p112-2"
              },
              {
                "title": "风冷冷水三模式的温差基准不同",
                "sourceKind": "prose",
                "sourceLabel": "4.3.3运行模式",
                "explanation": "机械时回水经蒸发器，混合时先经自然冷却盘管预冷再由蒸发器补冷，自然时室外盘管承担全部任务。这里比较室外与冷冻回水，不是上一节室外与室内回风。",
                "originalValues": [
                  "机械:室外高于冷冻回水",
                  "混合:室外低于回水约2℃",
                  "自然:室外低于回水8–10℃"
                ],
                "conditions": [
                  "以特定机组和负荷下逼近温差为前提"
                ],
                "lessonId": "4-3",
                "status": "add",
                "reason": "现课尚未完整展开",
                "id": "p112-3"
              }
            ],
            "uncertainties": [
              "原文称螺杆“没有易损件”过于绝对，课程应改为结构和维护取舍。",
              "原文自然模式称只耗风机，系统边界还应包括水泵，避免能耗漏项。"
            ]
          },
          {
            "bookPage": 113,
            "pdfPage": 127,
            "readMethod": "ocr+visual",
            "sections": [
              "4.3.3"
            ],
            "details": [
              {
                "title": "水/乙二醇分隔方案",
                "sourceKind": "figure",
                "sourceLabel": "图4-9",
                "explanation": "末端CW只作空气处理，制冷循环全在室外机组；水泵将冷冻水送末端，机组内部乙二醇泵与水—乙二醇换热器保护室外自然冷却回路免冻。图中两个泵属于不同流体回路，不可合并为一个系统。",
                "originalValues": [
                  "CW冷冻水型末端",
                  "蒸发器、压缩机、冷凝器、换热器、两循环泵"
                ],
                "conditions": [
                  "有室外冻结风险且希望室内仍用水"
                ],
                "lessonId": "4-3",
                "status": "add",
                "reason": "现课尚未完整展开",
                "id": "p113-1"
              },
              {
                "title": "统一载冷剂方案省换热器但转移代价",
                "sourceKind": "prose",
                "sourceLabel": "4.3.3系统类型第二项",
                "explanation": "两侧同用水或乙二醇可省中间水—乙二醇换热装置。无冻结地区用水换热和泵耗有利却可能自然冷却时数少；寒冷地区用乙二醇则防冻但把流体性能代价带到整个回路。",
                "originalValues": [],
                "conditions": [
                  "气候和末端兼容性决定选择"
                ],
                "lessonId": "4-3",
                "status": "add",
                "reason": "现课尚未完整展开",
                "id": "p113-2"
              },
              {
                "title": "集中风冷冷水的扩展逻辑",
                "sourceKind": "prose",
                "sourceLabel": "4.3.3系统特点",
                "explanation": "室外布置减少专用冷机房需求，水管提高输送距离，常以N+1机组供给多个末端；仍需评估共享水路和室外空间。",
                "originalValues": [
                  "原书一般N+1"
                ],
                "conditions": [
                  "机组N+1不等于全路径容错"
                ],
                "lessonId": "4-3",
                "status": "already-taught",
                "reason": "现课集中输配与冗余边界已讲",
                "id": "p113-3"
              }
            ],
            "uncertainties": [
              "本页正文一处称“自然冷却水冷空调”，而图4-9题名与装置为风冷冷水系统；课程应以拓扑明确术语。"
            ]
          },
          {
            "bookPage": 114,
            "pdfPage": 128,
            "readMethod": "ocr+visual",
            "sections": [
              "4.3.3",
              "4.3.4"
            ],
            "details": [
              {
                "title": "风冷冷水剩余五项取舍",
                "sourceKind": "prose",
                "sourceLabel": "4.3.3续",
                "explanation": "集成自然冷却减少现场附加设备，水侧可加蓄冷；不用蒸发塔因而耗水较少，但冷凝温度受室外干球影响，COP变化大，密集翅片脏堵和清洗可达性需纳入维护。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "4-3",
                "status": "add",
                "reason": "现课尚未完整展开",
                "id": "p114-1"
              },
              {
                "title": "离心容量、级数、结构",
                "sourceKind": "prose",
                "sourceLabel": "4.3.4水冷机组",
                "explanation": "离心叶轮给气体动能，再经扩压提高压力；多级可分担压缩、配合经济器、拓宽部分工况，但结构和体积增加。开启与半封闭改变轴封、检修及电机热由哪条路径带走。",
                "originalValues": [
                  "原书>1000kW可选离心",
                  "配高压电机可10000kW以上"
                ],
                "conditions": [
                  "书中典型范围，非固定选型分界"
                ],
                "lessonId": "4-3",
                "status": "add",
                "reason": "现课有分类与代价，未教容量背景和电机热归属细节",
                "id": "p114-2"
              },
              {
                "title": "变频收益与谐波成本",
                "sourceKind": "prose",
                "sourceLabel": "4.3.4驱动方式",
                "explanation": "变频可改善部分负荷及低冷凝进水条件下的适应，但设备仍有稳定运行范围；变频器带来损耗、谐波与可能的滤波成本，IPLV也不能替代现场年度负荷分析。",
                "originalValues": [
                  "IPLV部分负荷综合指标"
                ],
                "conditions": [
                  "按具体机型性能曲线"
                ],
                "lessonId": "4-3",
                "status": "already-taught",
                "reason": "现课已覆盖取舍，建议补IPLV概念",
                "id": "p114-3"
              },
              {
                "title": "高温冷冻水需重选工况",
                "sourceKind": "note",
                "sourceLabel": "4.3.4高温出水",
                "explanation": "水温提高可能改善冷机效率与自然冷却，但额定7℃机型不能直接按原名义能力用于不同出水温度。应让冷机、末端与控制共同匹配。",
                "originalValues": [
                  "原书标准工况7℃",
                  "数据中心常提高10–12℃",
                  "个别18℃",
                  "14–18℃称中/高温型"
                ],
                "conditions": [
                  "原书GB/T18430.1—2007背景"
                ],
                "lessonId": "4-3",
                "status": "add",
                "reason": "现课尚未完整展开",
                "id": "p114-4"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 115,
            "pdfPage": 129,
            "readMethod": "ocr+visual",
            "sections": [
              "4.3.4 水冷冷冻水系统"
            ],
            "details": [
              {
                "title": "快速重启必须区分控制恢复与产冷恢复",
                "sourceKind": "prose",
                "sourceLabel": "快速重启功能",
                "explanation": "停电后的自检和控制恢复会占用冷却桥接时间。原书把控制器接UPS作为缩短恢复时间的手段：控制状态保留有助于减少等待，但必须继续核对压缩机、泵、阀门和实际供冷何时恢复；控制器上电不等于机房已经得到冷量。",
                "originalValues": [
                  "自检约60s",
                  "部分机组控制器有UPS时60s内重启",
                  "无控制UPS通常要求180s内快速重启"
                ],
                "conditions": [
                  "原书介绍的设备能力；需核对具体机组及重启定义"
                ],
                "lessonId": "4-3",
                "status": "add",
                "reason": "现课未逐项展开该条件或机制",
                "id": "p115-1"
              },
              {
                "title": "可变流量还需要变化率和下限",
                "sourceKind": "prose",
                "sourceLabel": "较宽的变流量范围、智能控制系统",
                "explanation": "低负荷阶段改变水量有节能潜力，但蒸发器和冷凝器都需要处于制造商许可范围。控制器既利用出水温度偏差，也利用进水温度变化速度预测即将到来的负荷，使出水温度不过度波动。流量范围与快速减流时是否稳定，是两个不同问题。",
                "originalValues": [
                  "原书蒸发器、冷凝器流量为额定流量30%—130%"
                ],
                "conditions": [
                  "特定机型能力，不是通用允许范围",
                  "入口温度变化率用于预测补偿"
                ],
                "lessonId": "4-3",
                "status": "add",
                "reason": "现课未逐项展开该条件或机制",
                "id": "p115-2"
              },
              {
                "title": "横流与逆流冷却塔比较",
                "sourceKind": "prose",
                "sourceLabel": "2.冷却塔（1）",
                "explanation": "横流塔的风和水交叉，结构和检修较简单、噪声较低，填料清理较方便，但相同换热能力可能需要较大面积，漂水控制也需注意。逆流塔让空气与水相向接触，单位体积换热能力较高、可处理较大温差；代价可能是更高水泵扬程，以及填料污染、藻类和维护要求。",
                "originalValues": [],
                "conditions": [
                  "比较以相近换热要求为前提，不能从名称直接判断项目能效"
                ],
                "lessonId": "4-3",
                "status": "add",
                "reason": "现课未逐项展开该条件或机制",
                "id": "p115-3"
              },
              {
                "title": "开式与闭式是过程水隔离方式",
                "sourceKind": "prose",
                "sourceLabel": "2.冷却塔（2）",
                "explanation": "开式塔让循环水直接接触空气，传热同时伴随蒸发。闭式塔把过程水放在盘管内部，外部空气和喷淋水与管壁换热；这使过程水较少受到外界污染，但盘管增加传热热阻和成本。",
                "originalValues": [],
                "conditions": [
                  "原文“不与水直接接触”措辞应结合盘管内外关系理解"
                ],
                "lessonId": "4-3",
                "status": "add",
                "reason": "现课未逐项展开该条件或机制",
                "id": "p115-4"
              }
            ],
            "uncertainties": [
              "闭式塔段原文“水在盘管内流动不与水直接接触”表述有歧义，应核验是指与空气或喷淋水不直接接触。"
            ]
          },
          {
            "bookPage": 116,
            "pdfPage": 130,
            "readMethod": "ocr+visual",
            "sections": [
              "4.3.4 水冷冷冻水系统"
            ],
            "details": [
              {
                "title": "冷却塔的开放程度决定水质边界",
                "sourceKind": "prose",
                "sourceLabel": "开式/闭式冷却塔的特点",
                "explanation": "开式塔简单、投资较低、直接换热效率较好，但空气污染会进入冷却水，并影响冷机换热器；排污和蒸发都增加补水。闭式塔保护内部过程水，结构及投资增加；在允许的室外条件下可切换干运行。自然冷却时，开式塔通常要通过板换隔离机房冷冻水，闭式塔则可根据回路设计直接利用过程水。",
                "originalValues": [],
                "conditions": [
                  "闭式塔“适于缺水干燥”不等于任何气候下都无需水",
                  "直接连接仍需满足水质、压力和流体兼容条件"
                ],
                "lessonId": "4-3",
                "status": "add",
                "reason": "现课未逐项展开该条件或机制",
                "id": "p116-1"
              },
              {
                "title": "板式换热器依靠流道制造扰动",
                "sourceKind": "prose",
                "sourceLabel": "3.板式换热器",
                "explanation": "人字形、水平平直和瘤形等波纹把平直流动变成具有横向扰动的流动，提高换热。两种水交替经过相邻板间流道，通过金属板传热而不混合。增加或减少板片能改变换热面积，也会影响流道和压降，不能只按面积同比推算性能。",
                "originalValues": [
                  "原书称雷诺数50—200即可出现湍流",
                  "水—水换热末端温差可小于1℃",
                  "原书称换热率可达90%以上"
                ],
                "conditions": [
                  "雷诺数阈值依赖板型及定义",
                  "“换热率”未给出效率定义，不能作为设计保证"
                ],
                "lessonId": "4-3",
                "status": "add",
                "reason": "现课未逐项展开该条件或机制",
                "id": "p116-2"
              },
              {
                "title": "水泵型式与一次变流量系统",
                "sourceKind": "prose",
                "sourceLabel": "4.水泵",
                "explanation": "常用离心泵中，单级端吸泵较常见；大流量可采用双吸泵。变频调速让水量随负荷改变。一次泵变流量省去一组泵，管路和控制点较少、初投资较低，但一组泵要克服整个输送系统阻力，机组与末端会同时感受到流量变化。",
                "originalValues": [
                  "原书在流量大于500m³/h时可考虑双吸泵"
                ],
                "conditions": [
                  "型式选择还取决于扬程、汽蚀余量、效率和维护"
                ],
                "lessonId": "4-3",
                "status": "add",
                "reason": "现课未逐项展开该条件或机制",
                "id": "p116-3"
              }
            ],
            "uncertainties": [
              "“换热率90%以上”的分母与测试工况未定义，需补充原始设备资料。"
            ]
          },
          {
            "bookPage": 117,
            "pdfPage": 131,
            "readMethod": "ocr+visual",
            "sections": [
              "4.3.4 水冷冷冻水系统"
            ],
            "details": [
              {
                "title": "一次与二次泵不是简单的省电排序",
                "sourceKind": "prose",
                "sourceLabel": "一次/二次泵变流量",
                "explanation": "一次变流量直接改变通过冷机的水量，应防止低于机组最小流量；流量和压差同时变化也使末端调节更困难。二次泵增加设备、管道、控制和投资，却可更好适应较大输送范围，使末端变化较少直接影响冷机。无论哪种系统，低负荷时“小温差、大流量”都会削弱输送效率。",
                "originalValues": [],
                "conditions": [
                  "二次泵的隔离效果取决于实际水力连接和控制"
                ],
                "lessonId": "4-3",
                "status": "add",
                "reason": "现课未逐项展开该条件或机制",
                "id": "p117-1"
              },
              {
                "title": "环网冗余要能隔离故障段",
                "sourceKind": "prose",
                "sourceLabel": "5.环状管网",
                "explanation": "环状管网让水有不同输送路径；节点之间设置双阀，使维修时可以隔离一段。真正的冗余仍要检查隔离后的剩余管段、阀门和泵是否有足够能力；画出一个环并不能证明任一故障后都供冷。",
                "originalValues": [
                  "原书提出B级及以上主干管网采用环状管网"
                ],
                "conditions": [
                  "这是原书当时等级表述，应用时核对项目适用标准"
                ],
                "lessonId": "4-3",
                "status": "add",
                "reason": "现课未逐项展开该条件或机制",
                "id": "p117-2"
              },
              {
                "title": "蓄冷的目标从电价转为时间桥接",
                "sourceKind": "prose",
                "sourceLabel": "6.蓄冷罐",
                "explanation": "普通建筑蓄冷可利用峰谷电价；数据中心全天负荷较稳定，书中重点是停电和冷源切换期间的冷量桥接。开式罐与大气相通，布置高度和系统压力关联紧密；闭式罐密封并通过较大高径比促进冷热分层。串联在线罐响应直接却增加阻力，旁联备用罐需要独立充放冷和切换控制。所有方案都要控制保温损失。",
                "originalValues": [
                  "典型桥接10—15min",
                  "开式罐高于系统最高点3m以上",
                  "闭式罐高径比大于2.5"
                ],
                "conditions": [
                  "原书经验性构型，不替代压力/结构设计",
                  "有效蓄冷量取决于温差、分层和可用容积"
                ],
                "lessonId": "4-3",
                "status": "add",
                "reason": "现课未逐项展开该条件或机制",
                "id": "p117-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 118,
            "pdfPage": 132,
            "readMethod": "ocr+visual",
            "sections": [
              "4.3.4 水冷冷冻水系统",
              "4.3.5 制冷系统控制"
            ],
            "details": [
              {
                "title": "两条水路与两种冷源切换",
                "sourceKind": "figure",
                "sourceLabel": "图4-10 水冷冷冻水系统",
                "explanation": "机房末端与冷冻水泵、冷机蒸发器构成送冷回路；冷凝器与冷却水泵、冷却塔构成排热回路。板式换热器连接两条回路的传热边界而不让水混合，在室外条件合适时绕开压缩机制冷。蓄冷罐支路位于供冷侧，用阀门改变充放冷路径。理解图中的每个泵和阀门，要问它服务哪个回路、关闭后哪段仍有流量。",
                "originalValues": [],
                "conditions": [
                  "图为原理图，不能作为现场操作顺序或施工图"
                ],
                "lessonId": "4-3",
                "status": "add",
                "reason": "现课未逐项展开该条件或机制",
                "id": "p118-1"
              },
              {
                "title": "水冷系统优势与依赖同时增长",
                "sourceKind": "prose",
                "sourceLabel": "水冷冷冻水系统7项特点",
                "explanation": "系统可支持较大单机和总体冷量，利用较低室外湿球温度排热，便于自然冷却与蓄冷组合；相应代价是更复杂的水管、控制和维护。开式冷却塔还形成持续补水需求。因此冷机效率必须放进水泵、塔、水资源和控制可靠性的总边界中评价。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "4-3",
                "status": "already-taught",
                "reason": "现课已讲系统边界；仍补全原书7项对应关系",
                "id": "p118-2"
              },
              {
                "title": "控制不等于集中显示",
                "sourceKind": "prose",
                "sourceLabel": "4.3.5 制冷系统控制",
                "explanation": "制冷控制系统管理运行状态、台数、故障替补、告警、运行模式与能耗历史，由传感器、执行器、控制器、通信和上位机组成。DDC可通过Modbus或BACnet集成。原书指出当时一些系统“只监不控”，关键动作仍需人员监督；这是实施成熟度问题，不是协议天然不能控制。",
                "originalValues": [],
                "conditions": [
                  "关于“目前”的判断是2018年语境"
                ],
                "lessonId": "4-3",
                "status": "add",
                "reason": "现课未逐项展开该条件或机制",
                "id": "p118-3"
              },
              {
                "title": "冷机群控与启动许可条件",
                "sourceKind": "prose",
                "sourceLabel": "1.冷水机组的控制",
                "explanation": "群控要区分温度设定、启停请求、实际运行、故障、手自动模式和累计运行时间；轮换可平衡运行时数，加减机须结合负荷和能耗。启动许可来自冷却侧与冷冻侧的阀位、泵及流量证明，再允许冷机投入；发出请求与确认动作完成是两类信号。",
                "originalValues": [],
                "conditions": [
                  "原页顺序延续至119；应以联锁依赖图教学，而非照书代替现场操作程序"
                ],
                "lessonId": "4-3",
                "status": "add",
                "reason": "现课未逐项展开该条件或机制",
                "id": "p118-4"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 119,
            "pdfPage": 133,
            "readMethod": "ocr+visual",
            "sections": [
              "4.3.5",
              "4.4.1"
            ],
            "details": [
              {
                "title": "冷源点表应同时记录命令、反馈和过程量",
                "sourceKind": "prose",
                "sourceLabel": "循环水泵、冷却塔、板式换热器监控",
                "explanation": "循环水泵要区分启停、频率、故障和手自动状态，并结合阀位、供回水温度与压力调频。冷却塔除风机状态外还需进出水温度、集水盘液位及高低液位告警，依据供回水状态调节风机台数。板换两侧各有进口、出口温度，四个温度才能支持接近温差和换热趋势判断。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "4-3",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p119-1"
              },
              {
                "title": "两层网络分开管理和现场控制",
                "sourceKind": "figure",
                "sourceLabel": "图4-11",
                "explanation": "上位工作站经TCP/IP管理网络连接多个DDC；DDC以下接主要设备，或分别接传感器和执行器。上位机负责看全局，现场控制器负责接近设备的采集和执行，网络中断时哪些控制仍可继续须由设计说明。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "4-3",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p119-2"
              },
              {
                "title": "EC风机的效率来源和接口",
                "sourceKind": "prose",
                "sourceLabel": "4.4.1四项特点",
                "explanation": "EC电机以电子换相驱动永磁同步转子，减少励磁和转子相关损耗，轻载效率和调速能力是精密空调的重要收益。智能控制接口可传递调速、主从和告警信息；通信接入并不自动保证控制品质，仍需核对接口方向和电气规格。",
                "originalValues": [
                  "RS485、0—10V、4—20mA及告警/主从接口",
                  "原书称功率因数可达到1"
                ],
                "conditions": [
                  "EC风机外部供电形式依产品，不能一概认定输入为直流",
                  "功率因数还受驱动输入整流与谐波影响"
                ],
                "lessonId": "4-4",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p119-3"
              }
            ],
            "uncertainties": [
              "原文把0—10V称传感器输出、4—20mA称调速开关输出，接口方向/模拟开关表述需要厂家资料核对；“输入直流”与“功率因数1”不可直接泛化。"
            ]
          },
          {
            "bookPage": 120,
            "pdfPage": 134,
            "readMethod": "ocr+visual",
            "sections": [
              "4.4.1",
              "4.4.2"
            ],
            "details": [
              {
                "title": "送风颗粒度随输送难度改变",
                "sourceKind": "figure",
                "sourceLabel": "图4-12",
                "explanation": "图的纵向依次为房间、行列、机柜、设备级，横轴为单柜功率。示意框随着功率升高向右移动且相互重叠，表达靠近热源减少混合与输送损失的趋势，不是互斥标准。设备级还包括厂商把外部冷却与内部气流共同设计。小规模或局部高密度可近源冷却，大型机房也可用气流遏制维持房间级方案。",
                "originalValues": [
                  "横轴0、5、10、15、20、25、30、35、40kW"
                ],
                "conditions": [
                  "框的边界为示意，不据此设强制选型门槛"
                ],
                "lessonId": "4-4",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p120-1"
              },
              {
                "title": "下送上回的静压箱与可调出风口",
                "sourceKind": "figure",
                "sourceLabel": "图4-13及特点",
                "explanation": "空调向架空地板下送风，地板下空间降低速度并形成静压，再由通风地板送入设备，热风从机房上部返回。风口位置和开口可随热负荷调整，无需完整送风管；但静压稳定仍依赖空间、漏风和阻力分布。有条件时单设空调间可实现物理隔离并改善回风组织。",
                "originalValues": [
                  "正文地板下风压40—70Pa",
                  "图标注50—70Pa"
                ],
                "conditions": [
                  "正文与图的下限不一致，作为示意范围而非验收值"
                ],
                "lessonId": "4-4",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p120-2"
              }
            ],
            "uncertainties": [
              "图4-12各矩形起止点未标数字，不能把图上估读边界当精确容量范围；图4-13与正文风压下限不一致。"
            ]
          },
          {
            "bookPage": 121,
            "pdfPage": 135,
            "readMethod": "ocr+visual",
            "sections": [
              "4.4.2",
              "4.4.3"
            ],
            "details": [
              {
                "title": "通风地板的风量瓶颈可以量化",
                "sourceKind": "prose",
                "sourceLabel": "下送上回的注意事项",
                "explanation": "架空层不仅容纳线缆，也决定气流阻力，地面和周边墙保温可减少冷量损失及下层结露。通风率和允许风速限制单块地板风量；高负荷机柜即使房间总冷量充足，也可能缺少有效进风。主动送风地板ADU可改善局部送风，但要一起核对其他风口分配与故障影响。",
                "originalValues": [
                  "架空地板宜≥500mm",
                  "通常适于4—6kW柜",
                  "风口速度不宜>3m/s",
                  "单块送风通常≤3000m³/h",
                  "15kW柜示例需约4500m³/h"
                ],
                "conditions": [
                  "原书历史经验；风量例隐含约10K空气温升，不能脱离温升使用"
                ],
                "lessonId": "4-4",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p121-1"
              },
              {
                "title": "上送前回把地板限制转为风管限制",
                "sourceKind": "figure",
                "sourceLabel": "图4-14",
                "explanation": "机房小、柜功率低、无架空层、架空层过低或障碍物多时，可从机组上方经风帽或风管送风，再从前方回风。风帽需高过机柜避免遮挡，风管利于远端分配，却增加压力损失；软连接降低振动传递，长管或消声器要求核验机外余压。热气上浮与送回风短路限制其适用负荷。",
                "originalValues": [
                  "原书低地板条件≤200mm"
                ],
                "conditions": [
                  "适用性由气流组织决定，不仅由机房面积决定"
                ],
                "lessonId": "4-4",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p121-2"
              },
              {
                "title": "行列级的触发条件是有效送风不足",
                "sourceKind": "prose",
                "sourceLabel": "4.4.3开头",
                "explanation": "原书在单柜负荷达到较高水平时提醒房间级可能送风不足，近源行列级可缩短路径并降低输送功。关键判断是服务器实际得到多少空气；一个功率阈值只能提示核算，不能替代风量和冷热混合分析。",
                "originalValues": [
                  "原书举≥8kW柜"
                ],
                "conditions": [
                  "2018年设备与布置语境"
                ],
                "lessonId": "4-4",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p121-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 122,
            "pdfPage": 136,
            "readMethod": "ocr+visual",
            "sections": [
              "4.4.3"
            ],
            "details": [
              {
                "title": "行列级前送后回的七项布置自由度",
                "sourceKind": "figure",
                "sourceLabel": "图4-15",
                "explanation": "与机柜近似尺寸的空调插入柜列，向前方通道送风、在后方吸收排热。其价值包括模块化布置、缩短输送距离、风机调节、兼容风冷/水冷/乙二醇冷源、可选方向及上下走管和尺寸定制。工厂预制有助于快速部署，但小机身体积限制单机冷量，也要校核失去一台后邻柜的冷却。",
                "originalValues": [
                  "典型宽300或600mm",
                  "通常间隔2—4柜放1台",
                  "单侧/双侧45°或全正面送风",
                  "原书单台通常<50kW",
                  "预制安装通常数周"
                ],
                "conditions": [
                  "不是不经设计即可套用的柜数或工期承诺"
                ],
                "lessonId": "4-4",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p122-1"
              },
              {
                "title": "顶置盘管的循环动力在哪里",
                "sourceKind": "figure",
                "sourceLabel": "图4-16",
                "explanation": "封闭热通道收集服务器排风，热气上升通过顶置表冷盘管，降温后在外侧下降，再由服务器风扇吸入。某些构型无独立末端风机，循环仍依靠服务器风扇与热浮力共同维持；盘管阻力、密闭程度和备用换热能力都必须核对。",
                "originalValues": [
                  "原书顶置形式示例单柜8—12kW"
                ],
                "conditions": [
                  "顶部盘管也可位于冷通道；两种气流路径不能混为一图"
                ],
                "lessonId": "4-4",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p122-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 123,
            "pdfPage": 137,
            "readMethod": "ocr+visual",
            "sections": [
              "4.4.3",
              "4.4.4"
            ],
            "details": [
              {
                "title": "自然对流省去末端风机而非消除系统能耗",
                "sourceKind": "figure",
                "sourceLabel": "图4-17及顶置形式特点",
                "explanation": "顶置或热通道内盘管利用浮力组织循环，可省独立末端风机，但仍有冷源、水泵和服务器风扇耗能。气流会受温度和其他排风影响，冷通道顶置方案可增加风机维持流动。盘管放在热通道内部占用维护空间；放在机柜上方则带来布管及漏水管理问题。",
                "originalValues": [],
                "conditions": [
                  "原书“末端能耗降低至0”只适用于无独立风机的局部边界"
                ],
                "lessonId": "4-4",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p123-1"
              },
              {
                "title": "微型机柜的集成意味着空间共同竞争",
                "sourceKind": "figure",
                "sourceLabel": "图4-18",
                "explanation": "机柜内微型空调以封闭前后气流通道形成独立循环，图中直膨系统连接室外机，也可改用冷水源。与UPS、电池和配电设备集成有利于少柜微型机房快速部署，但空调占用的空间、供电和冗余都要从整柜资源中分配。",
                "originalValues": [
                  "空调通常占5—10U"
                ],
                "conditions": [
                  "图示独立循环不表示机柜可任意放置而无外部排热条件"
                ],
                "lessonId": "4-4",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p123-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 124,
            "pdfPage": 138,
            "readMethod": "ocr+visual",
            "sections": [
              "4.4.4",
              "4.5",
              "4.5.1"
            ],
            "details": [
              {
                "title": "CDU把公共水源变成可管理的机柜支路",
                "sourceKind": "prose",
                "sourceLabel": "冷水背板",
                "explanation": "系统包括CDU、背板热交换器RDHx和连接管路。CDU对各背板进行分配、调节、监测与告警；气流路径短，受其他柜和空间变动的影响较小。专用度高让局部能力较容易利用，也使备用能力不如房间或行列级容易跨柜共享。",
                "originalValues": [
                  "原书示例单柜可达40—50kW"
                ],
                "conditions": [
                  "历史能力示例，须核对水温、流量、风阻和机柜工况"
                ],
                "lessonId": "4-4",
                "status": "already-taught",
                "reason": "现课已解释主机制，补全原书边界",
                "id": "p124-1"
              },
              {
                "title": "水蒸气迁移看分压力而非只看相对湿度",
                "sourceKind": "prose",
                "sourceLabel": "4.5开头",
                "explanation": "室内外水蒸气分压力不同，会驱动围护结构中的扩散；新风和漏风还带来水分对流迁移。暖湿季室外分压力较高，常需除湿；寒冷季室外绝对水量较低，即使相对湿度不低，也可能使室内失水。密封性影响负荷大小，不能只凭季节决定设备是否运行。",
                "originalValues": [
                  "28℃、90%RH约3.4kPa",
                  "24℃、50%RH约1.5kPa"
                ],
                "conditions": [
                  "例值用于说明分压力梯度；扩散和空气渗透是不同机制"
                ],
                "lessonId": "4-5",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p124-2"
              },
              {
                "title": "电极加湿有导电率上下边界",
                "sourceKind": "prose",
                "sourceLabel": "电极式加湿",
                "explanation": "电极把交流电通过水转成热，水沸腾后蒸气进入送风。导电率太低可能产汽不足，过高可能过流或放电；软化降低结垢风险，却仍需关注氯离子、溶解氧与腐蚀。遇到产汽异常时先问水质是否位于厂家规定范围，而不是把“没有水垢”或“纯水”当作唯一目标；原书调盐/除盐说法必须放回具体设备水质条件理解。",
                "originalValues": [
                  "原书控制精度±5%"
                ],
                "conditions": [
                  "精度的统计定义及测试条件原文未明确"
                ],
                "lessonId": "4-5",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p124-3"
              }
            ],
            "uncertainties": [
              "加湿精度百分比未说明是相对湿度百分点、读数比例还是控制偏差。"
            ]
          },
          {
            "bookPage": 125,
            "pdfPage": 139,
            "readMethod": "ocr+visual",
            "sections": [
              "4.5.1"
            ],
            "details": [
              {
                "title": "红外、电热、外供蒸气的热源不同",
                "sourceKind": "prose",
                "sourceLabel": "等温加湿（2）—（4）",
                "explanation": "红外加湿用石英灯与反光板加热水盘，配合过热、进水和液位保护；水质要求相对宽松仍会结垢，停用温水易滋生微生物并堵塞排水，故漏水检测和排水可用性与加湿能力同样重要。电热式把加热管浸在水中，控制较细但成本增加。干蒸气式直接使用外部蒸气，适配已有蒸气源的场所，不能忽略源端能耗。",
                "originalValues": [
                  "电热原书精度±3%",
                  "干蒸气原书精度±10%"
                ],
                "conditions": [
                  "“数据中心不采用”是原书常见实践判断，不是物理禁止",
                  "红外发热管局部高温需纳入环境设计"
                ],
                "lessonId": "4-5",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p125-1"
              },
              {
                "title": "两张加湿器图揭示不同质量路径",
                "sourceKind": "figure",
                "sourceLabel": "图4-19、图4-20",
                "explanation": "电极图的进水补偿顶部蒸气输出，底部排水带走浓缩物，电极浸水深度参与产汽。湿膜图由水泵把水送到上部，水沿膜下落，空气通过湿润表面蒸发取热；剩余水回到下部并受补排水控制。两者都需要水管理，区别是汽化能量主要来自电源还是空气。",
                "originalValues": [
                  "原书湿膜建议每年更换"
                ],
                "conditions": [
                  "更换周期受材质、水质、运行时间和卫生状态影响"
                ],
                "lessonId": "4-5",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p125-2"
              },
              {
                "title": "超声雾化不是已经变成水蒸气",
                "sourceKind": "prose",
                "sourceLabel": "超声波加湿",
                "explanation": "高频振动把水分成细滴，风机将雾滴带入空气，随后蒸发才形成湿度增加。小颗粒提高蒸发和分布能力，但水中的杂质也可能被带入气流，故水质要求较高，未蒸发液滴必须受控。",
                "originalValues": [
                  "原书粒径1—5μm"
                ],
                "conditions": [
                  "粒径和加湿效率依具体设备"
                ],
                "lessonId": "4-5",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p125-3"
              }
            ],
            "uncertainties": [
              "各精度值的定义依然未给出，不能用这些数值单独比较传感器或系统性能。"
            ]
          },
          {
            "bookPage": 126,
            "pdfPage": 140,
            "readMethod": "ocr+visual",
            "sections": [
              "4.5.1",
              "4.5.2"
            ],
            "details": [
              {
                "title": "喷水、高压喷雾与离心法的差别是粒径和控制代价",
                "sourceKind": "prose",
                "sourceLabel": "等焓加湿（3）—（5）",
                "explanation": "普通喷水结构简单、运行费用低，却可能产生较大液滴及卫生负担，原书指出可用于全新风直接冷却。高压喷雾用细喷嘴获得大量雾化，需要较高水质和材料条件，堵塞与维护成为代价。离心法成本低、加湿量大，但粒径、均匀性和精度较难控制，耗水也较大，因而书中不推荐为常用机房方案。",
                "originalValues": [
                  "高压喷雾4—70kgf/cm²",
                  "喷嘴0.15或0.20mm"
                ],
                "conditions": [
                  "均为设备工艺参数，非现场自行调节目标"
                ],
                "lessonId": "4-5",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p126-1"
              },
              {
                "title": "冷却除湿的作用条件是表面低于露点",
                "sourceKind": "figure",
                "sourceLabel": "图4-21",
                "explanation": "图中液态制冷剂经储液罐、干燥过滤器、电磁液阀、视镜和膨胀阀进入蒸发器，再经压缩机和冷凝器闭合循环。除湿支路阀改变参与工作的蒸发面积，使局部表面更冷；当低于空气露点才会凝水。风速较高可能把凝水带入机房，因此冷量、表面积、风速和排水必须共同判断。",
                "originalValues": [],
                "conditions": [
                  "这是特定机组的原理构型，不是可以套用的现场阀门程序"
                ],
                "lessonId": "4-5",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p126-2"
              },
              {
                "title": "除湿方法的选择还有再生与系统边界",
                "sourceKind": "prose",
                "sourceLabel": "4.5.2分类及降风量开头",
                "explanation": "冷却、液体吸收和固体吸附都能减少空气水分，后二者需要处理吸收介质或再生能量。原书基于其工程语境选择冷却式，并介绍减小蒸发面积或减少风量的方法；减少风量增加接触并改变盘管状态，却也会削弱机柜送风，不能仅以除湿量评价。",
                "originalValues": [],
                "conditions": [
                  "原书“只有冷却式适用”属时代和项目范围判断"
                ],
                "lessonId": "4-5",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p126-3"
              }
            ],
            "uncertainties": [
              "图4-21较小部件符号可辨，但各阀的现场型号及安全联锁没有给出，不能由原理图推导完整操作程序。"
            ]
          },
          {
            "bookPage": 127,
            "pdfPage": 141,
            "readMethod": "ocr+visual",
            "sections": [
              "4.5.2",
              "4.6",
              "4.6.1"
            ],
            "details": [
              {
                "title": "独立除湿先冷却凝水再把热送回空气",
                "sourceKind": "figure",
                "sourceLabel": "图4-22",
                "explanation": "小型冷冻除湿机让空气经过蒸发器凝结水分并排水，再经过冷凝器重新受热；压缩机输入最终也进入排热边界。提高主系统水温可改善制冷效率，却减少盘管低于露点的机会，独立除湿可分开温度与湿度任务，但其耗电和对房间的排热仍应计入。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "4-5",
                "status": "already-taught",
                "reason": "现课已解释机制，补全原书边界",
                "id": "p127-1"
              },
              {
                "title": "结垢会同时损害导电、有效容积和排水",
                "sourceKind": "prose",
                "sourceLabel": "4.6、4.6.1",
                "explanation": "钙镁硬度高的水在加湿蒸发过程中浓缩并形成沉积，电极导电和罐内有效水量受影响，排水堵塞还可能转化为漏水。地表水与地下水的典型差异提示要实测原水，而非仅按地区命名决定处理。清洗周期应以负荷、水质和设备状态为依据。",
                "originalValues": [
                  "原书举华北冬春高加湿期每周清洗"
                ],
                "conditions": [
                  "经验周期不是适合所有设备的维护周期"
                ],
                "lessonId": "4-6",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p127-2"
              },
              {
                "title": "离子交换改变离子组成而不等于除盐",
                "sourceKind": "prose",
                "sourceLabel": "1.离子交换软化水",
                "explanation": "软化交换介质用钠等离子替换水中的钙镁，使易形成硬垢的组分减少，而总体导电率不一定大幅下降。这解释了其与电极加湿的适配优势；但软化不能消除所有杂质、腐蚀与卫生问题。",
                "originalValues": [],
                "conditions": [
                  "原文称“环氧树脂”，规范教学应核对为离子交换树脂"
                ],
                "lessonId": "4-6",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p127-3"
              }
            ],
            "uncertainties": [
              "原文“环氧树脂过滤”与离子交换树脂术语不符，应避免原样传成材料机理。"
            ]
          },
          {
            "bookPage": 128,
            "pdfPage": 142,
            "readMethod": "ocr+visual",
            "sections": [
              "4.6.1",
              "4.6.2"
            ],
            "details": [
              {
                "title": "软化、RO和物理处理不提供同一种结果",
                "sourceKind": "prose",
                "sourceLabel": "三种水处理方法",
                "explanation": "离子交换需要再生与耗材，软化后仍有腐蚀和残留物管理；RO减少溶解物，较适合雾化或电热设备，但纯度不等于绝对无离子，也会产生浓水和维护成本。电极设备需要匹配导电率，不能为了保盐而取消排污。物理/磁处理不等同于把钙镁从水中移除，效果须由水质和结垢数据证明。",
                "originalValues": [
                  "原书树脂寿命3—5年",
                  "原书未经软化加湿罐更换1—2年"
                ],
                "conditions": [
                  "寿命示例依工况；原文“终身不维护”不成立为通用保证"
                ],
                "lessonId": "4-6",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p128-1"
              },
              {
                "title": "闭式水和开式水受不同外界影响",
                "sourceKind": "prose",
                "sourceLabel": "4.6.2",
                "explanation": "闭式回路初始水质、补水与空气进入决定后续腐蚀风险，关注pH、溶解固体和溶解氧。开式塔既蒸发浓缩又接受粉尘、树叶和微生物，污垢降低换热后可能推高冷凝压力直至保护停机。水质管理因此是可靠性管理，不只是洁净外观。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "4-6",
                "status": "already-taught",
                "reason": "现课已解释机制，补全原书边界",
                "id": "p128-2"
              },
              {
                "title": "电导率比是浓缩倍数的近似代理",
                "sourceKind": "prose",
                "sourceLabel": "浓缩倍数",
                "explanation": "浓缩倍数定义为循环水与补水的溶解固体浓度之比，现场可用电导率比作近似。排污把浓缩盐分带出，补水同时补偿蒸发和排污。药剂、温度和离子组成若明显改变，电导率比不再是无需校核的精确浓度比。",
                "originalValues": [
                  "原书建议浓缩倍数3—5"
                ],
                "conditions": [
                  "同时满足水质、换热和用水成本约束"
                ],
                "lessonId": "4-6",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p128-3"
              }
            ],
            "uncertainties": [
              "原文RO“离子全部除去”“加盐后关闭排水阀终身免维护”过度理想化；必须保留为待辨析原文论断，而非操作建议。"
            ]
          },
          {
            "bookPage": 129,
            "pdfPage": 143,
            "readMethod": "ocr+visual",
            "sections": [
              "4.6.2"
            ],
            "details": [
              {
                "title": "循环水六项指标是不同问题的观察窗",
                "sourceKind": "table",
                "sourceLabel": "表4-3",
                "explanation": "浊度反映悬浮杂质，pH与腐蚀/结垢倾向关联，钙硬度表示潜在成垢组分；总铁、铜离子可提示水质和腐蚀来源，氯离子关系材料耐蚀性。原书摘录的是间冷开式循环水的部分指标，不是完整水质合格判据，也不适用于所有闭式回路。",
                "originalValues": [
                  "浊度≤10NTU",
                  "pH6.8—9.5",
                  "钙硬度≤1100mg/L",
                  "总Fe≤1.0mg/L",
                  "Cu²⁺≤0.1mg/L",
                  "Cl⁻≤1000mg/L"
                ],
                "conditions": [
                  "原书引用GB50050—2007部分标准；实施前核对现行要求和材质条件"
                ],
                "lessonId": "4-6",
                "status": "add",
                "reason": "现课未逐项展开",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "原书表4-3：间冷开式循环水部分水质指标（历史节选）",
                    "headers": [
                      "项目",
                      "单位",
                      "原书许用值",
                      "理解边界"
                    ],
                    "rows": [
                      [
                        "浊度",
                        "NTU",
                        "≤10",
                        "悬浮杂质"
                      ],
                      [
                        "pH",
                        "—",
                        "6.8—9.5",
                        "酸碱与腐蚀/结垢"
                      ],
                      [
                        "钙硬度",
                        "mg/L",
                        "≤1100",
                        "原表未注折算基准"
                      ],
                      [
                        "总Fe",
                        "mg/L",
                        "≤1.0",
                        "总铁，不等于单一价态"
                      ],
                      [
                        "Cu²⁺",
                        "mg/L",
                        "≤0.1",
                        "铜离子"
                      ],
                      [
                        "Cl⁻",
                        "mg/L",
                        "≤1000",
                        "还需核对材料约束"
                      ]
                    ]
                  }
                ],
                "id": "p129-1"
              },
              {
                "title": "全程式与旁流式处理具有不同接触边界",
                "sourceKind": "prose",
                "sourceLabel": "1.电子除垢",
                "explanation": "全程式布置在主流路并处理全部流量，旁流式抽取一部分流量处理。装置自身也会脏堵和结垢，因此性能可能随时间减弱；大蒸发量系统不能只凭安装电子设备就取消水质检测及其他处理。原书关于电磁场改变水分子、产生杀菌物质的机理陈述缺少实验条件，需以可测效果验证。",
                "originalValues": [],
                "conditions": [
                  "机理陈述不作已证实通用结论"
                ],
                "lessonId": "4-6",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p129-2"
              },
              {
                "title": "化学处理按失效机理分工",
                "sourceKind": "prose",
                "sourceLabel": "2.化学水处理",
                "explanation": "缓蚀剂抑制金属腐蚀，阻垢剂通过络合增溶、凝聚分散、静电排斥和晶体畸变影响沉积，清洗剂处理已经形成的腐蚀物、垢和污泥。天然与合成聚合物是阻垢剂的类别；药剂不是名称越多越好，必须核对水质、材料兼容和处置要求。",
                "originalValues": [
                  "原书列铬酸盐、锌盐、磷酸盐、硝酸盐、硅酸盐、有机磷酸盐/酯、钼酸盐和钨酸盐"
                ],
                "conditions": [
                  "该清单是历史分类而非推荐投加清单；具体选剂与浓度不由本课给定"
                ],
                "lessonId": "4-6",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p129-3"
              }
            ],
            "uncertainties": [
              "表4-3钙硬度mg/L未注明以何种物质折算，原标准完整附注须另核；电子除垢的具体物理化学机理缺乏本页可验证依据。"
            ]
          },
          {
            "bookPage": 130,
            "pdfPage": 144,
            "readMethod": "ocr+visual",
            "sections": [
              "4.6.2",
              "4.7.1"
            ],
            "details": [
              {
                "title": "杀菌灭藻与净化处理不同污染物",
                "sourceKind": "prose",
                "sourceLabel": "化学处理续",
                "explanation": "杀菌灭藻针对微生物繁殖和黏泥，并可辅助剥离与分散；净化剂则用絮凝等作用分离悬浮杂质，部分还通过表面活性剂实现油水分离。水清澈不证明微生物受控，杀菌也不自动清除油和固体。",
                "originalValues": [
                  "净化剂例：铝盐、聚丙烯酰胺、表面活性剂"
                ],
                "conditions": [
                  "按污染物与材料兼容性选用"
                ],
                "lessonId": "4-6",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p130-1"
              },
              {
                "title": "新风需求同时满足人员和压差",
                "sourceKind": "prose",
                "sourceLabel": "4.7.1意义、风量计算",
                "explanation": "人员需求与维持正压所需流量取控制性最大值。正压帮助减少未处理空气渗入，但所需送风取决于缝隙、门和排风；换气次数只能是初步经验。新风通常先经滤尘和热湿处理，以减少对机房环境的扰动。",
                "originalValues": [
                  "人员40m³/(人·h)",
                  "主机房相对室外9.8Pa",
                  "其他房间4.9Pa",
                  "原书经验新风1—2次/h"
                ],
                "conditions": [
                  "2018年语境与原书规范口径，设计需核对适用要求"
                ],
                "lessonId": "4-7",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p130-2"
              },
              {
                "title": "过滤效率必须从室外浓度反算",
                "sourceKind": "table",
                "sourceLabel": "表4-4",
                "explanation": "若只用单程理想过滤模型，要求效率η≥1−允许浓度/室外浓度。用书中17,600,000粒/m³目标代入四种室外浓度，污染最重区域需要超过99%，不能一律套80%—95%。真实房间还涉及室内产尘、回风过滤、旁漏与采样，计算只揭示该段数字需要补充边界。",
                "originalValues": [
                  "严重污染区200×10⁷",
                  "工业区30×10⁷",
                  "城市郊区20×10⁷",
                  "清洁地区10×10⁷粒/m³",
                  "目标≥0.5μm粒子<17,600,000/m³"
                ],
                "conditions": [
                  "四列均针对≥0.5μm粒径累计浓度",
                  "书中文字“80%—95%”不足覆盖严重污染列"
                ],
                "lessonId": "4-7",
                "status": "add",
                "reason": "现课未逐项展开",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表4-4逐列数据与理想单程过滤下限",
                    "headers": [
                      "地区",
                      "室外粒子数/m³",
                      "1−17600000/C外",
                      "条件"
                    ],
                    "rows": [
                      [
                        "严重污染区",
                        "200×10⁷",
                        "99.12%",
                        "同粒径口径且无旁漏"
                      ],
                      [
                        "工业区",
                        "30×10⁷",
                        "94.13%",
                        "同粒径口径且无旁漏"
                      ],
                      [
                        "城市郊区",
                        "20×10⁷",
                        "91.20%",
                        "同粒径口径且无旁漏"
                      ],
                      [
                        "清洁地区",
                        "10×10⁷",
                        "82.40%",
                        "同粒径口径且无旁漏"
                      ]
                    ]
                  }
                ],
                "id": "p130-3"
              }
            ],
            "uncertainties": [
              "表4-4严重污染区计算过滤效率99.12%，原文80%—95%不能覆盖该列；须说明模型或原文可能的简化。"
            ]
          },
          {
            "bookPage": 131,
            "pdfPage": 145,
            "readMethod": "ocr+visual",
            "sections": [
              "4.7.1",
              "4.7.2"
            ],
            "details": [
              {
                "title": "新风处理需要控制送风状态和分布",
                "sourceKind": "prose",
                "sourceLabel": "新风质量要求续",
                "explanation": "粗效与中效滤器可串联，严重污染地区需更高效率并承担压差和维护代价。若新风处理到近室内状态，可减少温湿扰动；若采用较低温的露点送风，应均匀分配并避免直接冲向机柜。只有焓相等并不能保证温度和含湿量分别相等。",
                "originalValues": [],
                "conditions": [
                  "原文“室内焓值点”需要完整状态点解释"
                ],
                "lessonId": "4-7",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p131-1"
              },
              {
                "title": "辅助房间的通风任务和排口位置",
                "sourceKind": "table",
                "sourceLabel": "4.7.2平时通风",
                "explanation": "配电室通风主要排余热；电池室还要分析可能释放的氢气；柴油机房平时换气与运行燃烧/冷却空气必须分开。油箱间、灭火剂钢瓶间和制冷机房的风险物质不同，排口高度取决于具体气体行为。原书的换气次数是特定年代的设计举例，不能代替气体释放量、泄漏场景、危险区域分类和现行规范核算。",
                "originalValues": [
                  "小配电室3—4次/h",
                  "电池室≥5次/h，高位排风",
                  "柴油机房平时3次/h，工艺风量由厂家提供",
                  "油箱间≥5次/h",
                  "钢瓶间≥5次/h，书中重于空气的灭火气体低位排风"
                ],
                "conditions": [
                  "原文基于铅酸电池，不能泛化到锂电",
                  "原书防爆设备取舍有争议性讨论，不构成批准普通设备的结论"
                ],
                "lessonId": "4-7",
                "status": "add",
                "reason": "现课未逐项展开",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "原书辅助房间通风参数及适用边界",
                    "headers": [
                      "房间",
                      "原书参数",
                      "位置/工况",
                      "必须另核"
                    ],
                    "rows": [
                      [
                        "小配电室",
                        "3—4次/h",
                        "或按余热量计算",
                        "大型配电室常另用空调"
                      ],
                      [
                        "铅酸电池室",
                        "≥5次/h",
                        "高位排风、持续通风前提",
                        "产氢量和失效通风工况"
                      ],
                      [
                        "柴油机房",
                        "平时3次/h",
                        "工艺通风另算",
                        "燃烧及散热空气厂家数据"
                      ],
                      [
                        "油箱间",
                        "≥5次/h",
                        "柴油类别相关",
                        "危险区域和防爆要求"
                      ],
                      [
                        "钢瓶间",
                        "≥5次/h",
                        "原书重气体假设下低位",
                        "实际灭火剂密度与泄漏场景"
                      ]
                    ]
                  }
                ],
                "id": "p131-2"
              },
              {
                "title": "共用风机前要明确状态切换",
                "sourceKind": "prose",
                "sourceLabel": "4.7.2总述",
                "explanation": "平时通风与气体灭火后的排放可在设计允许时共用部分设施，通过阀门切换路径；共用不会消除两种状态的控制区别。正常运行的洁净与正压目标、灭火过程的封闭要求、事后排放与人员进入条件必须各自定义。",
                "originalValues": [],
                "conditions": [
                  "课程用于状态逻辑分析，不提供灭火后自行进入或操作程序"
                ],
                "lessonId": "4-7",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p131-3"
              }
            ],
            "uncertainties": [
              "原书关于通风良好即可把电池室当安全环境、柴油多数无需防爆设备的推论缺少完整危险区计算，不可泛化。"
            ]
          },
          {
            "bookPage": 132,
            "pdfPage": 146,
            "readMethod": "ocr+visual",
            "sections": [
              "4.7.2",
              "4.8.1"
            ],
            "details": [
              {
                "title": "正常换气、事故通风和灭火后通风是三个场景",
                "sourceKind": "prose",
                "sourceLabel": "冷水机房与灾后通风",
                "explanation": "冷水机房平时排热，制冷剂异常泄漏时采用另一通风能力并考虑门内外控制和泄压出口。气体灭火后排放则服务人员安全，不能把达到换气次数等同于空间已经安全可进入。排口位置、检测和进入许可须匹配实际介质。",
                "originalValues": [
                  "冷水机房平时6次/h、事故12次/h",
                  "灭火后原书不小于5次；引用GB50370—2005"
                ],
                "conditions": [
                  "灾后段未写清“每小时”单位，按原文保留并核对规范",
                  "不得以此替代专业应急程序"
                ],
                "lessonId": "4-7",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p132-1"
              },
              {
                "title": "升温的节能数字有气候和设备条件",
                "sourceKind": "prose",
                "sourceLabel": "提高温度、延长自然冷却时间",
                "explanation": "提高设备进风和冷冻水温可降低制冷温差并延长自然冷却时数，但服务器风扇也可能加速，IT电耗并非恒定。原书用北京与若干项目举例说明方向，不能把“每升一度省4%”或固定全年比例推广到所有地区。",
                "originalValues": [
                  "书引研究环境每升1℃制冷成本省4%",
                  "超过27℃服务器耗电明显增加",
                  "传统环境约23℃",
                  "北京7/12℃冷冻水自然冷却39%",
                  "10/15℃为46%",
                  "部分项目15/21℃可70%或更长"
                ],
                "conditions": [
                  "气象年、换热接近温差、模式定义及负荷未在页内完整给出"
                ],
                "lessonId": "4-8",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p132-2"
              },
              {
                "title": "频率决定同步转速，实际机速还看电机类型",
                "sourceKind": "formula",
                "sourceLabel": "n=60f/p",
                "explanation": "f是电源频率，p是旋转磁场极对数，60把每秒转换成每分钟。改变频率能改变同步转速；异步电机实际转子速度还有转差，所以不能拿此式宣称所有电机转速精确相等。",
                "originalValues": [
                  "n=60f/p；n单位r/min，f单位Hz"
                ],
                "conditions": [
                  "原书把60说明为分钟单位，更准确理解为秒/分换算因子"
                ],
                "lessonId": "4-8",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p132-3"
              }
            ],
            "uncertainties": [
              "自然冷却百分比的气象年及自由冷却定义未说明；灾后换气“5次”缺时间基准。"
            ]
          },
          {
            "bookPage": 133,
            "pdfPage": 147,
            "readMethod": "ocr+visual",
            "sections": [
              "4.8.1",
              "4.8.2"
            ],
            "details": [
              {
                "title": "相似律的局部收益可能被末端抵消",
                "sourceKind": "formula",
                "sourceLabel": "N₁/N₂=(n₁/n₂)³",
                "explanation": "泵功率与转速立方的近似关系解释了部分负荷调速潜力。实际工作点由泵曲线与管网曲线交点决定，降速使水流量和扬程改变；末端为补足换热可能加大风量，使全系统耗电反而增加。过低频率还可能影响电机散热等可靠性，需查设备允许范围。",
                "originalValues": [
                  "N₁/N₂=(n₁/n₂)³"
                ],
                "conditions": [
                  "相似条件和效率近似不变"
                ],
                "lessonId": "4-8",
                "status": "already-taught",
                "reason": "现课已解释，保留原文细节",
                "id": "p133-1"
              },
              {
                "title": "离心压缩机变频与压差、喘振关联",
                "sourceKind": "prose",
                "sourceLabel": "离心式制冷压缩机三项收益",
                "explanation": "在冷凝条件允许时降低转速可减小做功并改善部分负荷效率；低负荷运行还要避免流量和压力比组合进入喘振区。不能把“低速一定不喘振”作为结论，压缩机特性图和控制包络才决定安全稳定区。",
                "originalValues": [
                  "原书部分负荷指标IPLV"
                ],
                "conditions": [
                  "IPLV使用规定权重工况，不等于当地全年真实效率"
                ],
                "lessonId": "4-8",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p133-2"
              },
              {
                "title": "直接新风冷却是一整台建筑尺度空气处理机",
                "sourceKind": "prose",
                "sourceLabel": "4.8.2直接新风冷却",
                "explanation": "初效、中效过滤，补充冷却盘管，喷水加湿和风机墙共同处理室外空气。冬季可混入回风调节过冷空气，盘管负责补充制冷和除湿。省去中间换热是收益；粉尘、二氧化硫等污染与大量湿度处理增加过滤耗材和运维压力，故地理气候是方案的一部分。",
                "originalValues": [],
                "conditions": [
                  "颗粒过滤不自动去除所有气态污染"
                ],
                "lessonId": "4-8",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p133-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 134,
            "pdfPage": 148,
            "readMethod": "ocr+visual",
            "sections": [
              "4.8.2"
            ],
            "details": [
              {
                "title": "两种空气路径图如何读",
                "sourceKind": "figure",
                "sourceLabel": "图4-23、图4-24",
                "explanation": "直接式图中新风经过初中效过滤、盘管、喷雾和风机墙送到设备，热回风一部分排出、一部分返回混合。转轮式图把室外新风—排风与室内回风—送风分成两股流路，转轮旋转在两股气流间储放热；辅助水冷盘管或直膨冷凝器需放在相应一侧。转轮体积和风量需要建筑配合，气流分离还要核查泄漏与携带。",
                "originalValues": [],
                "conditions": [
                  "不能把原文“避免室外影响”理解为完全零交叉污染"
                ],
                "lessonId": "4-8",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p134-1"
              },
              {
                "title": "热管的驱动力与机械制冷补充",
                "sourceKind": "prose",
                "sourceLabel": "热管及氟泵换热",
                "explanation": "热管中制冷剂在室内蒸发吸热、气体到室外冷凝，再依重力等回流机制返回。温差使循环可能发生，但能否达到所需冷量还受面积、安装高度、管路压降等限制。室外足够冷时只保留两端风机；自然换热不足则补充压缩机制冷。",
                "originalValues": [
                  "原书纯热管条件：室外低于送风4—6℃"
                ],
                "conditions": [
                  "该温差是方案示例而非所有热管的阈值"
                ],
                "lessonId": "4-8",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p134-2"
              },
              {
                "title": "氟泵把自然循环改为受动力驱动的制冷剂循环",
                "sourceKind": "prose",
                "sourceLabel": "氟泵换热开头",
                "explanation": "泵提供循环动力，降低单靠重力或压差循环对布置的限制，但新增泵功和维护。原书指出其相变比例与换热温差可不同，因此比较应以同冷量、同室外条件的全系统输入为准，不能只因有泵就判定更差。",
                "originalValues": [],
                "conditions": [
                  "续页给出施工与适应性优点"
                ],
                "lessonId": "4-8",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p134-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 135,
            "pdfPage": 149,
            "readMethod": "ocr+visual",
            "sections": [
              "4.8.2",
              "4.9"
            ],
            "details": [
              {
                "title": "热管、蒸发和水源冷却的三种边界",
                "sourceKind": "figure",
                "sourceLabel": "图4-25、图4-26",
                "explanation": "热管图以室内外两个换热端和连接管传热，两端空气各自流动；外侧脏堵会降低自然换热。间接蒸发图中冷却空气穿过淋水换热区后排出，机房回风经独立侧换热再送回；两股空气不直接混合。直接水源则把低温水送到盘管，间接水源增加水—水换热器隔离水质，如海水应用。",
                "originalValues": [],
                "conditions": [
                  "水源使用仍有取排水、腐蚀及环境约束"
                ],
                "lessonId": "4-8",
                "status": "add",
                "reason": "现课分类有概括，未逐项解释",
                "id": "p135-1"
              },
              {
                "title": "蒸发冷却的收益来自相变，不要求把水煮沸",
                "sourceKind": "prose",
                "sourceLabel": "4.蒸发冷却式",
                "explanation": "水蒸发吸收潜热，直接方式同时增加空气水分，间接方式把湿空气排到室外并隔离机房空气。室外较冷时可切为干式空气换热，能力不足时补充机械制冷。金属芯传热较好却需控制腐蚀和加工，非金属芯耐腐蚀但结构强度受限；蒸发结垢会堵气道，水处理决定长期能力。",
                "originalValues": [],
                "conditions": [
                  "原文以“沸腾”解释蒸发冷却不够准确，常温蒸发同样吸热",
                  "潜热kJ/kg与比热kJ/(kg·K)不能直接作同单位大小比较"
                ],
                "lessonId": "4-8",
                "status": "add",
                "reason": "现课分类有概括，未逐项解释",
                "id": "p135-2"
              },
              {
                "title": "维护计划来自设备机理与说明书",
                "sourceKind": "prose",
                "sourceLabel": "4.9开头",
                "explanation": "冷机由电气、机械、供油、水路及控制子系统组成。制造商说明书规定具体检修，运行人员通过连续记录与异常趋势及时发现退化；保修内外选择服务方式不改变维护证据的要求。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "4-9",
                "status": "already-taught",
                "reason": "现课已解释该因果关系",
                "id": "p135-3"
              }
            ],
            "uncertainties": [
              "“汽化潜热比比热大”量纲不同；应比较同质量汽化热与给定温升的显热。"
            ]
          },
          {
            "bookPage": 136,
            "pdfPage": 150,
            "readMethod": "ocr+visual",
            "sections": [
              "4.9"
            ],
            "details": [
              {
                "title": "冷机五个子系统的观察量",
                "sourceKind": "prose",
                "sourceLabel": "冷水机组维护条目",
                "explanation": "电气看电压、电流、变频频率、接线、温度及绝缘记录；油系统看油温、液位、压力、压差、过滤与油品，油加热服务于合适启动条件；水路看进出水温压流、泄漏、滤网及冷凝器污垢；机械关注导叶执行机构连接与活动部位；控制需核对设定、温压传感器和水流证明。把这些量关联起来，才能区分缺流、换热恶化、仪表偏差与机械问题。",
                "originalValues": [],
                "conditions": [
                  "具体检修由专业人员按制造商程序执行",
                  "原书“压缩机叶片润滑”过于简化，油主要服务轴承等设计部位"
                ],
                "lessonId": "4-9",
                "status": "add",
                "reason": "现课分类有概括，未逐项解释",
                "id": "p136-1"
              },
              {
                "title": "滤网堵塞可沿制冷循环放大后果",
                "sourceKind": "prose",
                "sourceLabel": "精密空调空气过滤器、风机",
                "explanation": "滤网积尘增加阻力，风量下降不只使机柜缺风，还可能让蒸发器结霜及产生未完全蒸发的制冷剂回液风险。风机叶片异物、轴承异常、皮带松弛也能造成风量不足，所以同一症状需结合压差、风机状态和制冷参数分辨。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "4-9",
                "status": "add",
                "reason": "现课分类有概括，未逐项解释",
                "id": "p136-2"
              },
              {
                "title": "不同加湿器维护不同失效链",
                "sourceKind": "prose",
                "sourceLabel": "精密空调加湿器、室外冷凝器",
                "explanation": "电极型关注电极腐蚀和水垢导致导电变化；红外型关注水盘积垢、加热和过温保护；湿膜型关注水质、膜损伤与微生物。室外冷凝器若被塑料袋、纸或尘堵住，散热能力下降并推高排气压力。维护项目应对应可验证的功能变化，而非只勾选“清洁完成”。",
                "originalValues": [],
                "conditions": [
                  "原文红外保护装置“是否更换”语意疑为检查其有效性"
                ],
                "lessonId": "4-9",
                "status": "add",
                "reason": "现课分类有概括，未逐项解释",
                "id": "p136-3"
              }
            ],
            "uncertainties": [
              "原文供油段“润滑压缩机叶片”不够严谨，具体润滑部位依机型；红外“温度保护装置是否更换”疑似文字误植。"
            ]
          },
          {
            "bookPage": 137,
            "pdfPage": 151,
            "readMethod": "ocr+visual",
            "sections": [
              "4.9",
              "本章结语"
            ],
            "details": [
              {
                "title": "异常噪声、压力和传感器漂移要交叉验证",
                "sourceKind": "prose",
                "sourceLabel": "精密空调续",
                "explanation": "压缩机异常振动与噪声需关联排气压力、冷凝风机状态和室外通风，而不是立即认定压缩机本体损坏。温湿传感器受尘和水汽影响会漂移，使显示与自动调节同时偏离；定期校正是维持控制目标可信的条件。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "4-9",
                "status": "already-taught",
                "reason": "现课已解释该因果关系",
                "id": "p137-1"
              },
              {
                "title": "塔、泵和板换各有退化路径",
                "sourceKind": "prose",
                "sourceLabel": "维护条目3—5",
                "explanation": "冷却塔需联看水盘液位、异常振动噪声、主体腐蚀、连接、补水阀、填料结垢破损、叶片角度和间隙、轮毂紧固、轴承皮带对齐与电机状态。循环泵的水封泄漏、振动、电机温度、进出口压力和润滑反映不同风险；板换沉积需要适当清理并验证性能恢复。",
                "originalValues": [],
                "conditions": [
                  "叶片/皮带/绝缘等工作属于专业维护范围"
                ],
                "lessonId": "4-9",
                "status": "add",
                "reason": "现课分类有概括，未逐项解释",
                "id": "p137-2"
              },
              {
                "title": "本章五项目标应转成设计与运行的检查问题",
                "sourceKind": "prose",
                "sourceLabel": "结语五项",
                "explanation": "功能先进性问设备是否适配环境要求；可靠性问冷源、管路和末端在故障下是否仍服务；灵活性问分期扩容是否扰动在运行设备；智能服务性问监测与控制数据能否支持决策；经济性问整体能耗和环境代价。五者相互制约，不能把高COP或设备冗余数量当作全章目标已经实现。",
                "originalValues": [
                  "功能先进性、性能可靠性、系统灵活性、智能服务性、运行经济性"
                ],
                "conditions": [
                  "“单点故障安全”“接入不影响原系统”均需具体架构和验证支持"
                ],
                "lessonId": "4-9",
                "status": "add",
                "reason": "现课分类有概括，未逐项解释",
                "id": "p137-3"
              }
            ],
            "uncertainties": []
          }
        ]
      },
      {
        "id": 5,
        "pages": [
          {
            "bookPage": 138,
            "pdfPage": 152,
            "readMethod": "ocr+visual",
            "sections": [
              "第5章导言",
              "5.1"
            ],
            "details": [
              {
                "title": "作者把电与冷并列为连续服务条件",
                "sourceKind": "prose",
                "sourceLabel": "章首与5.1",
                "explanation": "连续运行同时需要无中断供电与连续制冷。机组和配套设施提供可由业主掌控的备用交流源，既应对突发停电，也支持计划检修。更高等级系统还要分析硬件和软件故障下的服务连续性；备用市电是否独立、机组的燃油散热是否独立，都必须从共同原因故障验证。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "5-1",
                "status": "already-taught",
                "reason": "现课已明确教学",
                "id": "p138-1"
              },
              {
                "title": "自主可控不等于对外部风险绝对免疫",
                "sourceKind": "note",
                "sourceLabel": "5.1末段",
                "explanation": "自有发电系统减少对外部电源切换的依赖，管理和维护也更可控。但油料运输、气候、进排风、场地、控制电源仍能影响其工作。应把原书“完全隔离”理解为强调独立后备的重要性，而不当作免除风险分析的事实保证。",
                "originalValues": [
                  "原书依据GB50174—2017"
                ],
                "conditions": [
                  "天气、地理、交通、施工等仍可能成为共同依赖"
                ],
                "lessonId": "5-1",
                "status": "add",
                "reason": "现课未逐项保留原文细节",
                "id": "p138-2"
              }
            ],
            "uncertainties": [
              "“任何设备故障不影响”“完全隔离天气等”均为过强绝对表述，具体实现需定义故障范围。"
            ]
          },
          {
            "bookPage": 139,
            "pdfPage": 153,
            "readMethod": "ocr+visual",
            "sections": [
              "5.2.1",
              "5.2.2",
              "5.2.3"
            ],
            "details": [
              {
                "title": "负荷清单不能遗漏冷却链小设备",
                "sourceKind": "prose",
                "sourceLabel": "5.2.1五类设备",
                "explanation": "IT包括网络、服务器与存储；制冷链不仅是冷机，还包括循环设备、冷热水泵、塔风机、精密空调、水处理和电动阀。辅助系统有照明、动环、安防与监控中心。消防还包括应急疏散照明、消防水与气体系统、报警、防排烟、广播及消防通信；一般办公清扫属于另一使用类别。",
                "originalValues": [],
                "conditions": [
                  "不同事故情境的同时使用系数需另列，不能所有额定值机械相加"
                ],
                "lessonId": "5-2",
                "status": "add",
                "reason": "现课未逐项保留原文细节",
                "id": "p139-1"
              },
              {
                "title": "建筑等级与用电负荷等级是不同维度",
                "sourceKind": "prose",
                "sourceLabel": "5.2.2",
                "explanation": "原书先列数据中心A/B/C和TIA的四等级背景，再按中断后果区分IT及制冷、辅助消防和一般设备的用电重要性。前者评价设施架构，后者确定负荷保障要求，两套分类不能直接一一对应。核心负荷占比描述也只适用于作者所指场景。",
                "originalValues": [
                  "原书核心负荷占全部90%以上",
                  "IT、制冷、辅助、消防列一级，其他列三级",
                  "GB50174—2017、ANSI/TIA-942—2012"
                ],
                "conditions": [
                  "原书历史规范语境，具体负荷分类应按项目适用要求"
                ],
                "lessonId": "5-2",
                "status": "add",
                "reason": "现课未逐项保留原文细节",
                "id": "p139-2"
              },
              {
                "title": "功率密度替代面积衡量能力",
                "sourceKind": "prose",
                "sourceLabel": "5.2.3",
                "explanation": "同样面积可以装入不同热密度设备，所以机柜数、柜功率分布、总供电与总冷量比面积更能描述容量。作者的年代例值用于说明持续增长趋势，不能当作今日技术上限。",
                "originalValues": [
                  "早期1.5kW/柜至8kW或更高",
                  "定制柜12kW或更高，满配刀片约15kW",
                  "面积功率从1至2kW/m²或更高"
                ],
                "conditions": [],
                "lessonId": "5-2",
                "status": "add",
                "reason": "现课未逐项保留原文细节",
                "id": "p139-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 140,
            "pdfPage": 154,
            "readMethod": "ocr+visual",
            "sections": [
              "5.2.4"
            ],
            "details": [
              {
                "title": "同一UPS在不同负载率下可改变无功方向",
                "sourceKind": "table",
                "sourceLabel": "5.2.4第3项某款UPS实例",
                "explanation": "原书用某款UPS数据说明轻载呈超前特性、重载变为滞后特性。发电机励磁与电压调节必须能适应实际工况，轻载仍投切原有补偿电容可能加重过补偿。表中的正负号只是作者表示超前/滞后的约定，必须保留方向文字，不能直接等同所有电表的有功方向符号。",
                "originalValues": [
                  "7/8/9kW对应−0.85/−0.86/−0.87",
                  "12/13/15kW对应0.96/0.97/0.95",
                  "30kW对应0.92"
                ],
                "conditions": [
                  "特定未注明型号的案例，非所有UPS性能"
                ],
                "lessonId": "5-2",
                "status": "add",
                "reason": "现课未逐项保留原文细节",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "原书某UPS的负载与功率因数示例",
                    "headers": [
                      "负载情况（原文）",
                      "功率因数（原文符号）",
                      "作者解释",
                      "使用限制"
                    ],
                    "rows": [
                      [
                        "三相分别7、8、9kW",
                        "−0.85、−0.86、−0.87",
                        "强容性/超前",
                        "型号与测试条件未给"
                      ],
                      [
                        "三相分别12、13、15kW",
                        "0.96、0.97、0.95",
                        "弱感性/滞后",
                        "不作为通用曲线"
                      ],
                      [
                        "三相负载30kW",
                        "0.92",
                        "强感性/滞后",
                        "30kW为每相还是总量原文不够明确"
                      ]
                    ]
                  }
                ],
                "id": "p140-1"
              },
              {
                "title": "容性、非线性和冗余轻载是三件事",
                "sourceKind": "prose",
                "sourceLabel": "第1、2、4项",
                "explanation": "容性指电流相位超前，非线性指电压电流关系产生波形畸变，两者不能混称。带PFC的开关电源在一定负载范围可有较好功率因数，但2N配置可能长期使单路处于低负载。分步带载方案必须利用实际轻载输入特性，而非只看满载性能。",
                "originalValues": [
                  "原书以负载率50%以上作为某类PFC性能说明"
                ],
                "conditions": [
                  "不是所有PFC器件统一的门槛"
                ],
                "lessonId": "5-2",
                "status": "add",
                "reason": "现课未逐项保留原文细节",
                "id": "p140-2"
              },
              {
                "title": "谐波沿电流与阻抗传播并损害多类设备",
                "sourceKind": "prose",
                "sourceLabel": "第5、6项",
                "explanation": "谐波使变压器和电机产生附加损耗与热，电缆和电容器绝缘承压，仪表可能误差，弱电通信可能受扰；三次及其倍数在中性线上的叠加尤其需核查。换流装置是主要源，12脉冲典型特征含11与13次；六脉冲应按6k±1系列核查，不能遗漏7次。",
                "originalValues": [
                  "原书12脉冲列11、13次",
                  "原书六脉冲仅强调5、11次",
                  "第三次谐波中性线风险"
                ],
                "conditions": [
                  "“高频UPS谐波可忽略”仅为原书项目判断，须实测谱和电源阻抗"
                ],
                "lessonId": "5-2",
                "status": "add",
                "reason": "现课未逐项保留原文细节",
                "id": "p140-3"
              }
            ],
            "uncertainties": [
              "原书六脉冲“最主要5、11次”遗漏常见7次，须补完整特征序列；30kW负载基准不明确。"
            ]
          },
          {
            "bookPage": 141,
            "pdfPage": 155,
            "readMethod": "ocr+visual",
            "sections": [
              "5.2.4",
              "5.3.1"
            ],
            "details": [
              {
                "title": "谐波治理需要实测谱、位置与扩展空间",
                "sourceKind": "prose",
                "sourceLabel": "第7、8项",
                "explanation": "可在负载源头改进整流/PFC，也可安装补偿滤波装置。就地处理减少谐波在系统中的传播；无法就地时可集中治理，但需要核对整个网络和成本。预留安装空间，再按实际频谱和工况配置，比按总容量随意放大更可控。",
                "originalValues": [
                  "原书源头改进功率因数目标0.98—1"
                ],
                "conditions": [
                  "“使其不产生谐波”宜理解为降低到规定范围，不是绝对零谐波"
                ],
                "lessonId": "5-2",
                "status": "already-taught",
                "reason": "现课已明确教学",
                "id": "p141-1"
              },
              {
                "title": "四类定额把功率和使用时间绑定",
                "sourceKind": "table",
                "sourceLabel": "5.3.1",
                "explanation": "功率选型先辨认负荷是恒定还是变化，再核对年时数、平均负荷限制和环境。每个定额都以约定运行条件和制造商维护要求为前提；“年时数无限制”不等于免维护连续运行。平均限制可由制造商另行约定，必须落到合同与机型资料。",
                "originalValues": [
                  "COP恒定负荷，年时数不限",
                  "PRP可变负荷，年时数不限，24h平均≤70%PRP除非另议",
                  "LTP每年100%运行最多500h",
                  "ESP应急/试验可变负荷每年最多200h，24h平均≤70%ESP除非另议"
                ],
                "conditions": [
                  "原书ISO8528-1:2005及GB/T2820.1—2009口径"
                ],
                "lessonId": "5-3",
                "status": "add",
                "reason": "现课未逐项保留原文细节",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "原书四类功率定额完整条件",
                    "headers": [
                      "定额",
                      "负荷性质",
                      "年时限",
                      "周期平均限制"
                    ],
                    "rows": [
                      [
                        "COP持续",
                        "恒定",
                        "不限（按维护约定）",
                        "按持续任务"
                      ],
                      [
                        "PRP基本",
                        "可变",
                        "不限（按维护约定）",
                        "24h≤70%，除非制造商另议"
                      ],
                      [
                        "LTP限时",
                        "额定100%",
                        "500h",
                        "以约定限时条件为准"
                      ],
                      [
                        "ESP应急备用",
                        "停电或试验、可变",
                        "200h",
                        "24h≤70%，除非另议"
                      ]
                    ]
                  }
                ],
                "id": "p141-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 142,
            "pdfPage": 156,
            "readMethod": "ocr+visual",
            "sections": [
              "5.3.1",
              "5.3.2"
            ],
            "details": [
              {
                "title": "现场条件决定铭牌能力能否兑现",
                "sourceKind": "prose",
                "sourceLabel": "额定现场条件",
                "explanation": "未知现场条件时，原书采用指定压力、温度和湿度作参考。实际场地一旦确定，就要按制造商修正发动机与电气设备能力。原文随后列出的ESP≤LTP<PRP<COP排序存在明显疑点，不能用来推导任何固定比例；应直接索取同机型不同定额数据。",
                "originalValues": [
                  "89.9kPa或海拔1000m",
                  "40℃",
                  "60%RH",
                  "原书排序ESP≤LTP<PRP<COP"
                ],
                "conditions": [
                  "只适用于原书引述的默认条件"
                ],
                "lessonId": "5-3",
                "status": "add",
                "reason": "现课未逐项展开原书细节",
                "id": "p142-1"
              },
              {
                "title": "厂商三类名称不必一一等同",
                "sourceKind": "prose",
                "sourceLabel": "5.3.2",
                "explanation": "原书把Standby描述为单次连续300h、年500h并对应LTP，Prime对应可变负荷PRP，连续功率对应恒定COP。该对应不是行业永恒规则，后页表本身也承认Standby可能是ESP。读者应记录具体运行约定，不能仅翻译为“备用”或“常用”。",
                "originalValues": [
                  "Standby段连续300h、年最多500h"
                ],
                "conditions": [
                  "原文Consecution Power用语不标准，续表使用continuous power"
                ],
                "lessonId": "5-3",
                "status": "add",
                "reason": "现课未逐项展开原书细节",
                "id": "p142-2"
              },
              {
                "title": "标准名称不同，先对齐运行条件",
                "sourceKind": "table",
                "sourceLabel": "表5-1前半",
                "explanation": "表把国标、行业与企业习惯用语并列，说明“额定”“主用”“备用”不构成统一能力口径。过载10%一小时/十二小时是表中某些行的约定，不能自动加到所有PRP或COP铭牌；破折号只表示该表未列，不自行解释为允许。",
                "originalValues": [],
                "conditions": [
                  "引自2015年《数据中心备用电源技术白皮书》，不是所有厂家统一承诺"
                ],
                "lessonId": "5-3",
                "status": "add",
                "reason": "现课未逐项展开原书细节",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表5-1前半：保留原表的缺省项",
                    "headers": [
                      "体系/类型",
                      "负载",
                      "运行时限h",
                      "超载",
                      "负载因数%",
                      "对应"
                    ],
                    "rows": [
                      [
                        "国标COP",
                        "恒定",
                        "—",
                        "—",
                        "—",
                        "—"
                      ],
                      [
                        "国标PRP",
                        "可变",
                        "—",
                        "—",
                        "70",
                        "—"
                      ],
                      [
                        "国标LTP",
                        "恒定",
                        "500",
                        "—",
                        "—",
                        "—"
                      ],
                      [
                        "国标ESP",
                        "可变",
                        "200",
                        "—",
                        "70",
                        "—"
                      ],
                      [
                        "行标额定功率",
                        "可变",
                        "90%负荷不限",
                        "10% 1h/12h",
                        "—",
                        "PRP-COP"
                      ],
                      [
                        "企标主用机组功率",
                        "可变",
                        "不限",
                        "10% 1h/12h",
                        "—",
                        "PRP-COP"
                      ],
                      [
                        "企标备用机组功率",
                        "可变",
                        "500",
                        "—",
                        "—",
                        "LTP"
                      ]
                    ]
                  }
                ],
                "id": "p142-3"
              }
            ],
            "uncertainties": [
              "ESP≤LTP<PRP<COP疑似方向错误，须查同机型数据；原表PRP-COP对应范围含混；“Consecution”及“负载变化绩效”疑文字错误。"
            ]
          },
          {
            "bookPage": 143,
            "pdfPage": 157,
            "readMethod": "ocr+visual",
            "sections": [
              "5.3.2",
              "5.4",
              "5.4.1"
            ],
            "details": [
              {
                "title": "进口与国产标签也需要逐行核验",
                "sourceKind": "table",
                "sourceLabel": "表5-1续",
                "explanation": "续表中同为standby可对应200或500小时，不同prime产品的平均负载条件也有范围。学习目标是把报价语言拆为负荷类型、时限、过载、平均值和标准对应，而不是用表格建立固定换算倍数。",
                "originalValues": [],
                "conditions": [
                  "该表汇总历史产品用语，合同应以具体型号与标准版本为准"
                ],
                "lessonId": "5-3",
                "status": "add",
                "reason": "现课未逐项展开原书细节",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表5-1续表：商业名称与限制",
                    "headers": [
                      "体系/类型",
                      "负载",
                      "年时限h",
                      "超载",
                      "负载因数%",
                      "对应"
                    ],
                    "rows": [
                      [
                        "国产主用",
                        "可变",
                        "不限",
                        "10% 1h/12h",
                        "—",
                        "PRP-COP"
                      ],
                      [
                        "国产备用",
                        "可变",
                        "500",
                        "—",
                        "—",
                        "LTP"
                      ],
                      [
                        "进口standby",
                        "可变",
                        "200/500",
                        "—",
                        "60—70",
                        "LTP/ESP"
                      ],
                      [
                        "进口prime",
                        "可变",
                        "不限",
                        "(10% 1h/12h)",
                        "50—90",
                        "PRP"
                      ],
                      [
                        "进口continuous",
                        "恒定",
                        "不限",
                        "—",
                        "—",
                        "COP"
                      ],
                      [
                        "进口limited",
                        "可变",
                        "500",
                        "—",
                        "—",
                        "LTP"
                      ]
                    ]
                  }
                ],
                "id": "p143-1"
              },
              {
                "title": "从机组扩展到完整后备能源系统",
                "sourceKind": "prose",
                "sourceLabel": "5.4与5.4.1组成",
                "explanation": "后备电源包含发电机组、电控、供储油、进排风、排烟、消声、消防和监视告警。机组检修隔离、并机开关、接地装置、直流屏、电池、桥架与控制线槽共同决定能否连接到负载，因此机组采购清单不是系统交付清单。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "5-4",
                "status": "already-taught",
                "reason": "现课已明确教学",
                "id": "p143-2"
              },
              {
                "title": "动力链与两个控制环分开读",
                "sourceKind": "figure",
                "sourceLabel": "图5-1",
                "explanation": "柴油机把燃料能变成轴功，发电机再变成电能；冷却水箱管理发动机散热。调速系统关联频率F、转速n、有功kW，AVR/DVR经励磁机关联电压V、无功kVAR和功率因数。监控系统收集状态，不能用一个“控制器正常”取代两套调节能力。",
                "originalValues": [
                  "图示F/n/kW与V/kVAR/cosφ"
                ],
                "conditions": [
                  "并联与孤岛时调节目标不同"
                ],
                "lessonId": "5-4",
                "status": "add",
                "reason": "现课未逐项展开原书细节",
                "id": "p143-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 144,
            "pdfPage": 158,
            "readMethod": "ocr+visual",
            "sections": [
              "5.4.1"
            ],
            "details": [
              {
                "title": "机组控制与并机主控各负什么责任",
                "sourceKind": "figure",
                "sourceLabel": "图5-3",
                "explanation": "本机控制负责保护、调压调速、告警显示、同步、负载分配及并联保护；主控管理远程机组、负荷需求与优先级、市电切换、BMS共享及测试。图中各机组出口断路器接到共同母线，与市电入口及负载支路构成不同允许状态。主控故障时本机能否独立工作，是检验控制冗余的具体问题。",
                "originalValues": [
                  "图为10kV市电和多机并联母线示意"
                ],
                "conditions": [
                  "原理图不能当实际合闸流程"
                ],
                "lessonId": "5-4",
                "status": "add",
                "reason": "现课未逐项展开原书细节",
                "id": "p144-1"
              },
              {
                "title": "控制器功能优先于品牌记忆",
                "sourceKind": "figure",
                "sourceLabel": "图5-2",
                "explanation": "书中举Deep Sea、ComAp、康明斯PCC、Thompson、SmartGen和Harsen等控制器品牌。选型应核对本地/远程启停、记录与安全监控、自动同期、数据通信和并网逻辑，而不是因为列在书中就认定与项目兼容。",
                "originalValues": [
                  "原图产地标注：英国、捷克、英国、加拿大、中国、中国"
                ],
                "conditions": [
                  "品牌和产地为原书历史标注，未作为当前事实核验"
                ],
                "lessonId": "5-4",
                "status": "add",
                "reason": "现课未逐项展开原书细节",
                "id": "p144-2"
              },
              {
                "title": "三类分类分别回答不同问题",
                "sourceKind": "prose",
                "sourceLabel": "组成续与分类",
                "explanation": "柴油机燃油调速决定机械输入，励磁决定电气电压与无功调节；按电压分中低压决定接入位置，按冷却分水冷风冷决定散热依赖，按连续使用分常用备用决定任务与定额。一个分类不能推导另一个。",
                "originalValues": [
                  "原书中压10kV、低压0.4kV"
                ],
                "conditions": [],
                "lessonId": "5-4",
                "status": "add",
                "reason": "现课未逐项展开原书细节",
                "id": "p144-3"
              }
            ],
            "uncertainties": [
              "图5-2品牌产地为历史标签，PCC标英国不能直接泛指品牌总部或制造地。"
            ]
          },
          {
            "bookPage": 145,
            "pdfPage": 159,
            "readMethod": "ocr+visual",
            "sections": [
              "5.4.1"
            ],
            "details": [
              {
                "title": "G等级描述负荷对电源品质的期待",
                "sourceKind": "prose",
                "sourceLabel": "3.性能要求",
                "explanation": "G1面向基本电压频率要求，G2容许约定的瞬态偏差，G3对频率电压波形更严格，G4应针对特殊严格负载明确约定。原书要求数据中心机组G3及以上，但等级标记仍不能代替实际突加负荷和恢复过程的数据。",
                "originalValues": [
                  "原书引用GB/T2820.5—2009"
                ],
                "conditions": [
                  "页内又称“第1部分”，标准部分号表达需核对"
                ],
                "lessonId": "5-4",
                "status": "already-taught",
                "reason": "现课已明确教学",
                "id": "p145-1"
              },
              {
                "title": "八类电控部件各控制一个依赖",
                "sourceKind": "prose",
                "sourceLabel": "4.配套电控设备",
                "explanation": "检修隔离柜提供可识别隔离点；开关柜执行同步连接，母线汇集功率；并机屏协调系统；直流屏支撑中压控制监视，低压可用专用小母线或柜内控制源；机组辅助电源通常双路，油控柜监视补卸油与液位；接地电阻柜控制中性点接地。每一项都应有失电或失效时的状态定义。",
                "originalValues": [],
                "conditions": [
                  "“双路”仍要确认是否独立"
                ],
                "lessonId": "5-4",
                "status": "add",
                "reason": "现课未逐项展开原书细节",
                "id": "p145-2"
              },
              {
                "title": "柜体防护与危险区域分类不能只看建筑名字",
                "sourceKind": "prose",
                "sourceLabel": "环境对柜体的要求",
                "explanation": "柜体防护既防止人员接触危险部件，也抵御灰尘、湿气和环境影响。危险区域还要求与爆炸性介质相适应的结构和器件。原书概括数据中心属非危险区域，但油储等特殊区域仍需单独评估，不能以整栋楼用途免除分类。",
                "originalValues": [
                  "原书称室内配电设备一般II类"
                ],
                "conditions": [
                  "类别所依标准页内未充分展开"
                ],
                "lessonId": "5-4",
                "status": "add",
                "reason": "现课未逐项展开原书细节",
                "id": "p145-3"
              }
            ],
            "uncertainties": [
              "“数据中心均非危险区域”需限制到对应配电环境，不能覆盖油储等特殊场所。"
            ]
          },
          {
            "bookPage": 146,
            "pdfPage": 160,
            "readMethod": "ocr+visual",
            "sections": [
              "5.4.1",
              "5.4.2"
            ],
            "details": [
              {
                "title": "环境修正要覆盖发动机以外的电气器件",
                "sourceKind": "prose",
                "sourceLabel": "海拔及温湿度影响",
                "explanation": "高海拔降低空气密度，改变载流、绝缘、电气间隙、灭弧与散热能力；高温影响断路器和控制器，高湿增加绝缘泄漏。除湿加热器自身又需要持续辅助电源，因此环境治理进入了备用系统依赖图。",
                "originalValues": [
                  "原书除湿加热器通常AC220V并带恒温/恒湿开关"
                ],
                "conditions": [
                  "按设备制造商修正，不自定通用百分比"
                ],
                "lessonId": "5-4",
                "status": "already-taught",
                "reason": "现课已解释",
                "id": "p146-1"
              },
              {
                "title": "中压方案的冗余分布在电源、母线和变压器",
                "sourceKind": "prose",
                "sourceLabel": "5.4.2中压运行方式",
                "explanation": "两路10kV平时分供两段母线，另一来源承担失去一路后的负荷；各变压器放射供电，1+1布置将正常负载率限制在约一半，为故障转供留下容量。两路市电都失去后，机组在中压侧支撑两段母线，恢复市电是另一受控状态。",
                "originalValues": [
                  "10kV单母线分段",
                  "变压器1+1、各≤50%负荷",
                  "0.4kV也采用分段母线"
                ],
                "conditions": [
                  "能转供以余量、联锁和保护成立为前提"
                ],
                "lessonId": "5-4",
                "status": "add",
                "reason": "现课架构已有概括，原图具体节点/条件未展开",
                "id": "p146-2"
              },
              {
                "title": "自动投入与复归政策需要分开",
                "sourceKind": "prose",
                "sourceLabel": "自动装置与电气联锁",
                "explanation": "机组既有快速自动启动也有手动功能，供电切换由允许状态约束。两进一母联可选择自投不自复、自投自复、自投手复或手动；选择决定市电恢复后是否自动改变正在运行的电源。书中方案禁止两路市电并列，允许满足同期条件的机组并列，不能把“没有该联锁”读成无任何并机条件。",
                "originalValues": [],
                "conditions": [
                  "这是原书示例架构而非所有项目唯一模式"
                ],
                "lessonId": "5-4",
                "status": "add",
                "reason": "现课架构已有概括，原图具体节点/条件未展开",
                "id": "p146-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 147,
            "pdfPage": 161,
            "readMethod": "ocr+visual",
            "sections": [
              "5.4.2"
            ],
            "details": [
              {
                "title": "中压完整单线图的五层路径",
                "sourceKind": "figure",
                "sourceLabel": "图5-4",
                "explanation": "图顶端N+1机组以10kV三相三线接入公共发电母线，母线分为两段并设联络；测试负载LOAD BANK通过独立支路连接。两路市电分别进入10kV I、II段，各段再向成对变压器放射供电。下部三组成对低压母线分别服务模块机房IT1、IT2和制冷辅助负载；每对之间的联络支持经验证的转供。IT和必要制冷在这张图中同时被后备系统覆盖。",
                "originalValues": [
                  "图示COMMON BUS 1250A",
                  "LOAD BANK 2500kW",
                  "10kV、3φ、3W",
                  "低压400V、3φ4W",
                  "图中低压标70kA、TVSS400kA、PE",
                  "变压器编号：1TR-1A、2TR-1B、3TR-2A、4TR-2B、5TR-1D、6TR-2D"
                ],
                "conditions": [
                  "设备标称只属于示例图，不能据此为新项目定额"
                ],
                "lessonId": "5-4",
                "status": "add",
                "reason": "现课架构已有概括，原图具体节点/条件未展开",
                "id": "p147-1"
              },
              {
                "title": "测试支路与保护接地也是系统节点",
                "sourceKind": "figure",
                "sourceLabel": "图5-4下部支路",
                "explanation": "测试负载允许在不依赖实际IT业务变化的情况下检验机组带载；变压器低压侧的PE和浪涌保护表达保护路径。任何冗余判断都要追踪公共母线、母联和变压器，不能只数上方机组。图中的开关符号应结合146、148页联锁说明读取。",
                "originalValues": [
                  "变压器编号：1TR-1A、2TR-1B、3TR-2A、4TR-2B、5TR-1D、6TR-2D"
                ],
                "conditions": [
                  "线图本身未标全部保护定值和开关状态"
                ],
                "lessonId": "5-4",
                "status": "add",
                "reason": "现课架构已有概括，原图具体节点/条件未展开",
                "id": "p147-2"
              }
            ],
            "uncertainties": [
              "图中70kA与TVSS400kA已由原PDF高倍率重渲确认；图未给出它们的完整额定/试验口径，不能混作持续负载电流或据此选型。"
            ],
            "secondaryVisualReview": "主编使用原PDF scale=4旋转重渲，复核全部6个变压器编号、母线、负载组以及70kA/TVSS400kA标注。"
          },
          {
            "bookPage": 148,
            "pdfPage": 162,
            "readMethod": "ocr+visual",
            "sections": [
              "5.4.2"
            ],
            "details": [
              {
                "title": "低压图改变备用接入位置而不消除共同依赖",
                "sourceKind": "figure",
                "sourceLabel": "图5-5",
                "explanation": "市电A/B经成对变压器降到0.4kV，机组以0.4kV三相四线接入低压切换点，图下为I—IV段低压母线。与中压备用不同，机组不必先经同一降压变压器才到负载，但低压电流、馈线路由、切换器和公共段仍需核对；高压市电侧依旧有分段与转供关系。",
                "originalValues": [
                  "0.4kV、3φ、4W",
                  "图示四段0.4kV母线"
                ],
                "conditions": [
                  "不能只凭电压低判断冗余更好或更差"
                ],
                "lessonId": "5-4",
                "status": "add",
                "reason": "现课架构已有概括，原图具体节点/条件未展开",
                "id": "p148-1"
              },
              {
                "title": "备用接入仍需容量、联锁和检修旁路",
                "sourceKind": "prose",
                "sourceLabel": "低压运行方式和自动装置",
                "explanation": "成对变压器正常各不超过50%，为单台故障转供保留能力；两段市电均失去时由低压机组支撑。自动转换装置也可能故障或检修，所以原书要求检修旁路或其他措施，使转换功能不因维护而失去。市电和机组的状态互锁需确认真实断开反馈，不能只依赖断开命令。",
                "originalValues": [
                  "变压器1+1、每台≤50%",
                  "两进一母联四种控制状态同前页"
                ],
                "conditions": [
                  "图示禁止市电与机组并列；其他工程需明确自身并网许可及保护"
                ],
                "lessonId": "5-4",
                "status": "add",
                "reason": "现课架构已有概括，原图具体节点/条件未展开",
                "id": "p148-2"
              }
            ],
            "uncertainties": [
              "图5-5若干小型馈线图标没有文字说明，不能仅按符号推导支路负荷名称。"
            ]
          },
          {
            "bookPage": 149,
            "pdfPage": 163,
            "readMethod": "ocr+visual",
            "sections": [
              "5.4.2",
              "5.4.3"
            ],
            "details": [
              {
                "title": "供油系统是一条受控的运输链",
                "sourceKind": "prose",
                "sourceLabel": "5.4.3系统组成与8项要求",
                "explanation": "储罐到日用油箱之间包括供油、倒油、卸油、回油、泵阀和液位控制，还依赖通风、排水、消防、配电、环境监测与管路。双路末端切换和适当不间断电源保护控制链；双环路要验证任一被隔离后的供油能力。燃油质量、泄漏和可燃气体信号需进入运维系统，而不是仅看罐内还有多少油。",
                "originalValues": [],
                "conditions": [
                  "防爆隔爆、静电与消防设施按具体区域和规范设计",
                  "本页与131页油箱防爆讨论存在表述力度差异"
                ],
                "lessonId": "5-4",
                "status": "add",
                "reason": "现课架构已有概括，原图具体节点/条件未展开",
                "id": "p149-1"
              },
              {
                "title": "PLC控制站要保留独立就地控制与通信质量",
                "sourceKind": "prose",
                "sourceLabel": "控制方案",
                "explanation": "供油泵一用一备并可轮换运行时数，罐间倒油服务维护；PLC协调日用油箱补卸油、电磁阀、回油泵、风机和污水泵。后台接收液位、运行停止和告警，关键部位保留就地及远程控制。通信中断不应被显示成正常停机，也不能让远程状态替代现场保护。",
                "originalValues": [
                  "原书预留1—2个RS-485接口"
                ],
                "conditions": [
                  "接口数量不等于冗余，控制权限和故障状态须定义"
                ],
                "lessonId": "5-4",
                "status": "add",
                "reason": "现课架构已有概括，原图具体节点/条件未展开",
                "id": "p149-2"
              }
            ],
            "uncertainties": [
              "原文双环路“任何一点切断均正常”需以阀门可隔离性和剩余能力验证；本页防爆设备要求与第4章经验讨论不一致，应统一到项目适用规范。"
            ]
          },
          {
            "bookPage": 150,
            "pdfPage": 164,
            "readMethod": "ocr+visual",
            "sections": [
              "5.4.3",
              "5.4.4"
            ],
            "details": [
              {
                "title": "供油流程图最重要的是异常分支",
                "sourceKind": "figure",
                "sourceLabel": "图5-6",
                "explanation": "触发入口包括就地、远程和日用油箱低液位；埋地储罐A/B低液位会阻止主备用供油系统启动。图同时核对进油阀初始状态、泵启动反馈、日用箱低/高/超高液位、补油超时、停泵失败和阀门恢复失败。主路故障汇入综合告警并转向备用路径，备用同样验证每项状态。正常命令只说明“要求做”，开关反馈说明“设备动作”，液位变化说明“过程结果”，超时则识别三者无法相互支持；超高液位分支会终止补油并启动排油逻辑，而非继续等待高液位。",
                "originalValues": [
                  "日用油箱低液位三级告警、高液位、超高液位",
                  "主备泵A/B；主路和备用管路综合故障"
                ],
                "conditions": [
                  "具体动作权限、阈值和应急处置由项目联锁逻辑确定"
                ],
                "lessonId": "5-4",
                "status": "add",
                "reason": "现课未逐项解释原图或细节",
                "id": "p150-1"
              },
              {
                "title": "罐图显示比例不等于可用小时",
                "sourceKind": "figure",
                "sourceLabel": "图5-7",
                "explanation": "罐体界面将液位放在0—100刻度上，便于观察相对存量。要换算运行小时还需要容积—液位关系、不可用底油、实际耗油率和补给能力；液位数值无效时应明确质量标记，不能把占位符当满罐。",
                "originalValues": [
                  "图刻度0、20、40、60、80、100",
                  "M1-A油罐"
                ],
                "conditions": [
                  "图中数值为界面示意，不是实测记录"
                ],
                "lessonId": "5-4",
                "status": "add",
                "reason": "现课未逐项解释原图或细节",
                "id": "p150-2"
              },
              {
                "title": "独立机组与并机改变故障边界",
                "sourceKind": "prose",
                "sourceLabel": "5.4.4",
                "explanation": "单机直接切换结构较简单、接管较快，适于较小独立负载；并机把功率汇到母线便于调度，却增加同步与控制依赖。N+1或2N只是数量结构，最终可靠性取决于公共节点、启动逻辑和维护状态。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "5-4",
                "status": "already-taught",
                "reason": "现课已解释该机制",
                "id": "p150-3"
              }
            ],
            "uncertainties": [
              "已用原PDF高倍率复核图5-6主要节点与异常分支；原图未给各动作超时数值、许可阈值或全部安全联锁，不据此生成现场操作程序。"
            ]
          },
          {
            "bookPage": 151,
            "pdfPage": 165,
            "readMethod": "ocr+visual",
            "sections": [
              "5.4.3图示",
              "5.4.4",
              "5.4.5"
            ],
            "details": [
              {
                "title": "参数设置页必须区分测量、校准与保护阈值",
                "sourceKind": "figure",
                "sourceLabel": "图5-8",
                "explanation": "八个日用油箱各显示液位与校准，并列超高、高、低、超低液位设置；A/B储罐还显示储容与校准，以及低、超低液位设置。显示值是观测，校准影响观测可信度，阈值决定控制和告警，三者应有不同权限与变更记录。",
                "originalValues": [
                  "图中00.0、00.00和+0.00是界面占位值",
                  "1—8号油箱及A/B油罐"
                ],
                "conditions": [
                  "不得将占位值当真实推荐阈值"
                ],
                "lessonId": "5-4",
                "status": "add",
                "reason": "现课未逐项解释原图或细节",
                "id": "p151-1"
              },
              {
                "title": "三种投入逻辑分别取舍速度与低载运行",
                "sourceKind": "prose",
                "sourceLabel": "三种并机逻辑",
                "explanation": "全部同时启动且全部在线提供较快能力但低载台数多；全部先启动再按需求保留机组，把接管与稳态调度分开；先启动一台再逐步加入减少初期运行设备，却可能延长容量到位时间。选择必须对齐负载阶跃、允许接管时间及备用策略。",
                "originalValues": [
                  "原书低压柜能力举6300A以下，建议大容量考虑10kV"
                ],
                "conditions": [
                  "6300A是原书当时产品背景，非今日统一上限"
                ],
                "lessonId": "5-4",
                "status": "already-taught",
                "reason": "现课已解释该机制",
                "id": "p151-2"
              },
              {
                "title": "唯一后备电源需要覆盖长停电任务",
                "sourceKind": "prose",
                "sourceLabel": "5.4.5开头",
                "explanation": "如果机组是唯一第二路电源，就要定义长期断电下的连续运行要求，不能只证明它能启动几分钟。后续功率因数、谐波和环境条件都应在这个任务中检查，而不是孤立选一个额定功率。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "5-4",
                "status": "already-taught",
                "reason": "现课已解释该机制",
                "id": "p151-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 152,
            "pdfPage": 166,
            "readMethod": "ocr+visual",
            "sections": [
              "5.4.5",
              "5.4.6",
              "5.4.7"
            ],
            "details": [
              {
                "title": "轻载PFC与EMC滤波可能带来超前特性",
                "sourceKind": "prose",
                "sourceLabel": "5.4.5第1项",
                "explanation": "设备输入更接近正弦并不保证在所有负载率下无超前无功，EMC滤波电容可能在轻载占比较大。发电机常以滞后功率因数标定，带超前负载需查其能力曲线。原文把所有IT归为容性、把电感电容归为非线性类别都过于概括，判断应分别测量波形和相位。",
                "originalValues": [
                  "原书机组标称PF0.8滞后",
                  "示例输入从0.65滞后变0.9超前"
                ],
                "conditions": [
                  "不是全部设备统一输入特性"
                ],
                "lessonId": "5-4",
                "status": "add",
                "reason": "现课未逐项解释原图或细节",
                "id": "p152-1"
              },
              {
                "title": "有限源阻抗把谐波电流变成电压畸变",
                "sourceKind": "prose",
                "sourceLabel": "5.4.5第2—4项",
                "explanation": "同一整流负载接到较强电网与较小机组时，谐波电流作用于不同源阻抗，端电压畸变可能明显不同。六脉冲SCR的书中总谐波例值说明要检查有效电流及发热，变频冷机、泵和塔也是需要纳入的非线性负载。后果包括发电机过热、调压失常及辅助设备受扰。",
                "originalValues": [
                  "原书SCR总谐波电流30%—33%"
                ],
                "conditions": [
                  "百分比依测试点与负载；电网并非电流变化绝不影响电压"
                ],
                "lessonId": "5-4",
                "status": "add",
                "reason": "现课未逐项解释原图或细节",
                "id": "p152-2"
              },
              {
                "title": "选型输入应从需求、环境与架构一起收集",
                "sourceKind": "prose",
                "sourceLabel": "5.4.6、5.4.7开头",
                "explanation": "关键负荷总容量、位置和环境限制先决定边界，容量配比和并机数量再结合设施等级与电源架构确定，同时获取UPS、变频器数量及谐波治理资料。唯一后备源应对齐规划交流输入端需求，不能只拿IT输出相加。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "5-4",
                "status": "already-taught",
                "reason": "现课已解释该机制",
                "id": "p152-3"
              }
            ],
            "uncertainties": [
              "“IT设备均容性”“非线性分电感电容”分类不严谨；30%—33%未注明THD计算基准和工况。"
            ]
          },
          {
            "bookPage": 153,
            "pdfPage": 167,
            "readMethod": "ocr+visual",
            "sections": [
              "5.4.7",
              "5.4.8"
            ],
            "details": [
              {
                "title": "波形图说明峰值偏差与总谐波不是一回事",
                "sourceKind": "figure",
                "sourceLabel": "图5-9",
                "explanation": "SCR接在含源电抗的供电回路中，非连续导通导致端电压出现缺口和尖峰。图中理想正弦与实际波形叠画，Maximum Deviation标示局部最大偏差；这不是THD定义，不能由单个缺口直接换算总谐波百分比。",
                "originalValues": [
                  "图示SCR、RLOAD、源电抗X、eq/Eq与Maximum Deviation",
                  "图符号X₀、e_q、E_q、SCR、R_LOAD"
                ],
                "conditions": [
                  "原图是机理示意，没有数值坐标"
                ],
                "lessonId": "5-4",
                "status": "add",
                "reason": "现课未逐项解释原图或细节",
                "id": "p153-1"
              },
              {
                "title": "环境与负荷共同决定最终可用功率",
                "sourceKind": "prose",
                "sourceLabel": "5.4.7容量续",
                "explanation": "制冷和其他设备的功率因数、变频谐波要求额外校核电流与热负担；高海拔减少空气密度，高温同时影响燃烧供氧和发电机绕组冷却。发动机与发电机应分别按厂家曲线修正。长停电和灾难性供电故障还决定选择持续或基本功率定额，原书倾向核心中心用COP。",
                "originalValues": [],
                "conditions": [
                  "原书设计建议须对齐实际任务与合同"
                ],
                "lessonId": "5-4",
                "status": "already-taught",
                "reason": "现课已解释该机制",
                "id": "p153-2"
              },
              {
                "title": "中性点接地是故障电流路径设计",
                "sourceKind": "prose",
                "sourceLabel": "5.4.8开头",
                "explanation": "中性点是星形三相源的公共点，它与地的连接改变单相故障电流、过电压、继电保护、连续性和绝缘要求。它不是只为“消除静电”而画的一根线；接地方式必须与整个配电保护策略一起决定。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "5-4",
                "status": "already-taught",
                "reason": "现课已解释该机制",
                "id": "p153-3"
              }
            ],
            "uncertainties": [
              "已高倍率复核图5-9，左图电抗标X₀，电源e_q、端侧E_q、SCR及R_LOAD；原图没有电抗数值或具体换流参数，不能据图估算THD。"
            ]
          },
          {
            "bookPage": 154,
            "pdfPage": 168,
            "readMethod": "ocr+visual",
            "sections": [
              "5.4.8"
            ],
            "details": [
              {
                "title": "四种中性点方式的故障取舍",
                "sourceKind": "table",
                "sourceLabel": "5.4.8第1—4项",
                "explanation": "直接接地提供较大故障电流，便于快速保护；电阻接地限制电流并提供阻尼；消弧线圈以电感电流补偿系统接地电容电流，需随网络调谐；不接地仍通过分布电容存在对地路径，健全相对地电压会升高。选择是故障电流、绝缘应力与保护选择性的协调，不能只按“电流越小越安全”。",
                "originalValues": [
                  "不接地单相故障时健全相对地电压约√3=1.732倍"
                ],
                "conditions": [
                  "分类的“有效接地”应按系统参数判定，不能把所有电阻接地一律归小电流"
                ],
                "lessonId": "5-4",
                "status": "add",
                "reason": "现课未逐项展开",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "原书中性点接地方式对照",
                    "headers": [
                      "方式",
                      "故障电流路径",
                      "收益",
                      "代价/条件"
                    ],
                    "rows": [
                      [
                        "直接接地",
                        "中性点低阻抗接地",
                        "保护易识别",
                        "电流较大，快速切除与设备耐受"
                      ],
                      [
                        "电阻接地",
                        "经限流电阻",
                        "限流、阻尼、零序检测",
                        "电阻与保护时限需协调"
                      ],
                      [
                        "消弧线圈",
                        "感性电流补偿容性电流",
                        "减小残流、促弧熄灭",
                        "需要调谐，健全相电压仍升高"
                      ],
                      [
                        "不接地",
                        "分布对地电容",
                        "结构较简单",
                        "过电压与绝缘要求更高"
                      ]
                    ]
                  }
                ],
                "id": "p154-1"
              },
              {
                "title": "N与PE分开保持工作回路和保护回路不同",
                "sourceKind": "prose",
                "sourceLabel": "TN-S与设备接地",
                "explanation": "TN-S把工作中性线N和保护导体PE分开，PE正常不承担设计工作电流，但可能有泄漏或故障电流。设备外壳、机架与非正常载流金属件的保护连接提供低阻抗故障返回路径，配合保护切断危险电源；接地不能理解为把所有电流无条件“泄进土里”。",
                "originalValues": [],
                "conditions": [
                  "原文PE“不通过电流”只适合无故障、忽略泄漏的理想状态"
                ],
                "lessonId": "5-4",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p154-2"
              },
              {
                "title": "电阻与消弧接地不共享同一效果",
                "sourceKind": "prose",
                "sourceLabel": "电阻接地、消弧线圈接地",
                "explanation": "电阻以耗散提供阻尼并限制故障电流，阻值不能只为消谐无限降低，因为故障电流随之增加。消弧线圈主要补偿电容电流，不能消除健全相对地电压升高；保护延时允许哪些瞬态持续，必须由设备耐受与保护配合确定。",
                "originalValues": [],
                "conditions": [
                  "原书把“电阻或电抗”并写在电阻接地定义中，教学应分开"
                ],
                "lessonId": "5-4",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p154-3"
              }
            ],
            "uncertainties": [
              "原文不接地峰值“正常2倍以上”未说明正常电压是有效值还是峰值，不能作为通用过电压系数。"
            ]
          },
          {
            "bookPage": 155,
            "pdfPage": 169,
            "readMethod": "ocr+visual",
            "sections": [
              "5.4.8",
              "5.5"
            ],
            "details": [
              {
                "title": "公共接地电阻简化设备也形成公共节点",
                "sourceKind": "figure",
                "sourceLabel": "图5-10",
                "explanation": "四台发电机G1—G4的中性点经各自连接开关VC1—VC4接公共中性线，再经公共GCT检测和R电阻接地。图说明单一电阻方案构件少、占地小，并减少多条中性接地支路造成的环流条件；同时公共电阻和检测装置的失效影响必须分析。",
                "originalValues": [
                  "G1—G4、VC1—VC4、GCT、R"
                ],
                "conditions": [
                  "原书“无环流”仅针对该拓扑比较，不是所有谐波/零序条件保证"
                ],
                "lessonId": "5-4",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p155-1"
              },
              {
                "title": "设备保护、输出隔离与市电协调相互补充",
                "sourceKind": "prose",
                "sourceLabel": "设备接地续",
                "explanation": "接地连接帮助降低故障接触风险，保护动作负责切除，机组旁明显隔离点服务于维护安全。发电系统的中性点方案要与市电系统及转换方式一致协调，不能只从本机说明书复制一个接地点。",
                "originalValues": [
                  "原书引用GB50174—2017第8.4.9—10条"
                ],
                "conditions": [
                  "“接地可防止接触电压”应理解为限制危险及协助切断，不是永远零电位差"
                ],
                "lessonId": "5-4",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p155-2"
              },
              {
                "title": "独立机房与分期采购解决不同成本",
                "sourceKind": "prose",
                "sourceLabel": "5.5开头",
                "explanation": "独立机房可减轻数据中心主体建筑的空间与结构负担，也使进排风、安装及集中维护更方便。按需采购则减少初期设备投入，但需要在终期规划中预先解决配套设施、基础和接口。两者不是简单“越分散越便宜”，要比较全生命周期路径。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "5-5",
                "status": "already-taught",
                "reason": "现课已明确教学",
                "id": "p155-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 156,
            "pdfPage": 170,
            "readMethod": "ocr+visual",
            "sections": [
              "5.4.8图示",
              "5.5.1"
            ],
            "details": [
              {
                "title": "多中性电阻方案有各自检测也需环流协调",
                "sourceKind": "figure",
                "sourceLabel": "图5-11",
                "explanation": "G1—G4各经VC、GCT及独立R01—R04电阻接至共同接地系统，增加支路设备和占地。单台保护和隔离更独立，但多台运行时中性路径可能形成环流，需对运行组合、谐波和故障检测作系统分析。",
                "originalValues": [
                  "VC1—VC4、1GCT—4GCT、R01—R04"
                ],
                "conditions": [
                  "不能由图中地符号判定具体接地网阻抗"
                ],
                "lessonId": "5-4",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p156-1"
              },
              {
                "title": "选址的七项约束必须同时满足",
                "sourceKind": "prose",
                "sourceLabel": "5.5.1建筑室外及室内选址",
                "explanation": "远离敏感居民与建筑主入口，避免烟气回流及噪声影响；靠近变电所减少连接损耗；留足本体、附件和检修空间并保证进排风；避开人员密集场所与振动敏感区；室内可改善防护和维护，室外集装箱适于空间受限改造或移动需求，屋顶还须满足结构承载。选址方案通过这些约束后才比较成本。",
                "originalValues": [
                  "原书建筑内通常首层或地下一、二层并靠外墙"
                ],
                "conditions": [
                  "原书布局建议属于当时规范语境，具体消防与结构需项目核验"
                ],
                "lessonId": "5-5",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p156-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 157,
            "pdfPage": 171,
            "readMethod": "ocr+visual",
            "sections": [
              "5.5.1",
              "5.5.2开头"
            ],
            "details": [
              {
                "title": "机房布局要包含所有空气、烟气和维护接口",
                "sourceKind": "prose",
                "sourceLabel": "2.机房布局",
                "explanation": "平面图须放入基础、进排风百叶、排烟口、消声器、弯头、减振膨胀接头和吊挂，还要有电池、控制配电及油系统辅助设施。运输出口须让整机或大部件通过，吸声墙顶减少混响，不能把只容纳机组轮廓的房间当作可维护机房。",
                "originalValues": [
                  "原书宜两个出口，至少一出口满足搬运，门向外开"
                ],
                "conditions": [
                  "具体疏散及门要求按项目规范核对"
                ],
                "lessonId": "5-5",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p157-1"
              },
              {
                "title": "防火分隔数据要携带房间和建筑条件",
                "sourceKind": "prose",
                "sourceLabel": "2.布局第2项",
                "explanation": "原书分别给机房与其他区域、室内储油间与机房之间的分隔值。数字作用对象不同，不能用一个耐火小时数代替全机房方案；小储油间限量也不同于室外总储罐容量。",
                "originalValues": [
                  "机房隔墙≥2.00h、楼板≥1.50h、甲级防火门",
                  "民用建筑内储油间≤1m³",
                  "储油间防火墙≥3.00h、甲级防火门"
                ],
                "conditions": [
                  "为原书历史条款摘要，非当前消防设计结论"
                ],
                "lessonId": "5-5",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p157-2"
              },
              {
                "title": "基础同时承担重量、振动与泄漏管理",
                "sourceKind": "prose",
                "sourceLabel": "3.基础设计四项",
                "explanation": "楼板应依据湿重和运行动态作用计算，减振基础需要与主体隔离；基础尺寸不能只按倍数照抄，还要核对设备重心、刚度、动力响应及厂商资料。防油防水表面与排水排油组织防止维护泄漏扩散。",
                "originalValues": [
                  "原书楼板承载：两倍湿重加基础重量",
                  "隔振基础至少2倍机重，称可至5—10倍",
                  "基础高出地面≥150mm、每边外扩≥150mm"
                ],
                "conditions": [
                  "这些经验值不能替代结构与减振设计"
                ],
                "lessonId": "5-5",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p157-3"
              }
            ],
            "uncertainties": [
              "原书JGJ16—2018的版本标注需核对；GB50054—2011名称应为低压配电设计规范，原文“低压触电”疑误字。"
            ]
          },
          {
            "bookPage": 158,
            "pdfPage": 172,
            "readMethod": "ocr+visual",
            "sections": [
              "5.5.2",
              "5.5.1图示"
            ],
            "details": [
              {
                "title": "机房平面图把空间边界画成独立功能",
                "sourceKind": "figure",
                "sourceLabel": "图5-12",
                "explanation": "两台机组前后分别接进风和排风路径，排烟另有独立竖井；右侧分为两个日用油箱间、开关设备配电室和值班室。进风井内的消声处理位于公共进风路径，因此检修净空和阻力要同时检查。图不是只安排两块机组面积，而是协调燃料、烟气、冷却空气和人员路径。",
                "originalValues": [],
                "conditions": [
                  "平面无具体比例与净距，不能据图量尺寸"
                ],
                "lessonId": "5-5",
                "status": "add",
                "reason": "现课未逐节点解释原图",
                "id": "p158-1"
              },
              {
                "title": "侧视图补出平面看不到的高度与柔性关系",
                "sourceKind": "figure",
                "sourceLabel": "图5-13",
                "explanation": "进风百叶在机组一端，散热器通过排风筒和百叶排向另一端；排烟从发动机经波纹柔性接头、一级消声器和阻燃套管出墙。起重吊钩与预埋件服务大部件维护，机房净高不能只按设备最高点。图中排烟尾管与墙间关系用W和W/2示意，未给实际尺寸。",
                "originalValues": [
                  "图标W、W/2"
                ],
                "conditions": [
                  "结构吊点、排烟背压和防火穿墙需专业设计"
                ],
                "lessonId": "5-5",
                "status": "add",
                "reason": "现课未逐节点解释原图",
                "id": "p158-2"
              },
              {
                "title": "储罐位置同时受地下条件和地上风险约束",
                "sourceKind": "prose",
                "sourceLabel": "5.5.2选址续",
                "explanation": "储罐应考虑与机房联系，同时避开人员密集、电网线路和火源，核查土壤腐蚀、地下水及地质承载。较低洼位置容易积水，故防排水、排气、消防和安防一起布局；地基荷载包括燃油、罐体、基础和附件，而不是空罐重量。",
                "originalValues": [],
                "conditions": [
                  "上风侧须明确相对对象和当地风向条件"
                ],
                "lessonId": "5-5",
                "status": "add",
                "reason": "现课未逐节点解释原图",
                "id": "p158-3"
              }
            ],
            "uncertainties": [
              "图5-13 W未定义为具体尺寸，不能为教材自行赋值。"
            ]
          },
          {
            "bookPage": 159,
            "pdfPage": 173,
            "readMethod": "ocr+visual",
            "sections": [
              "5.5.1图示",
              "5.5.2",
              "5.6.1"
            ],
            "details": [
              {
                "title": "基础剖面将减振与承载分成层次",
                "sourceKind": "figure",
                "sourceLabel": "图5-14",
                "explanation": "上部钢筋混凝土承台承载机组，四周隔离沟避免刚性传振，下面碎石层、回填土和硬土地基共同传递荷载。图中的A是可变水平尺寸；其余数值只是原图构造示意，不能用作设备不明时的施工尺寸。",
                "originalValues": [
                  "图示30、75、150、200（两侧）、400、800、525（两侧）及A"
                ],
                "conditions": [
                  "原图未集中标单位，按工程图尺寸理解仍须向源图核对",
                  "数字没有给出荷载与土层计算条件"
                ],
                "lessonId": "5-5",
                "status": "add",
                "reason": "现课未逐节点解释原图",
                "id": "p159-1"
              },
              {
                "title": "进排风图强调进气与排热不短路",
                "sourceKind": "figure",
                "sourceLabel": "图5-15",
                "explanation": "进风转入室内后穿过机组周边，排风由散热器集中导出百叶。气流路径需要既满足燃烧供气，又带走设备散热；消声构造若增大阻力，要重新核对风量，而不是仅在图上增加一段风道。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "5-6",
                "status": "add",
                "reason": "现课未逐节点解释原图",
                "id": "p159-2"
              },
              {
                "title": "燃油路由冗余与防腐要一起成立",
                "sourceKind": "prose",
                "sourceLabel": "2.供油管道系统",
                "explanation": "原书提出耐腐蚀无缝钢管和三布五油防腐，并以双环路减少一段断油影响。两条管路若共用同一易受损沟槽或隔离能力不足，仍可能受共同事件影响；材料防腐也需匹配土壤、水位和检修方式。",
                "originalValues": [
                  "原书工艺三布五油"
                ],
                "conditions": [
                  "历史工艺介绍，具体材料及防腐系统按项目要求选取"
                ],
                "lessonId": "5-5",
                "status": "add",
                "reason": "现课未逐节点解释原图",
                "id": "p159-3"
              },
              {
                "title": "排气噪声首先是周期性脉动声源",
                "sourceKind": "prose",
                "sourceLabel": "5.6.1第1项",
                "explanation": "柴油机高温高速排气含强脉动，基频与发火频率有关，常是原书场景的主要噪声贡献。先识别频谱与传播路径，再选择消声器；总声级高不说明所有频段都由同一机制产生。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "5-6",
                "status": "add",
                "reason": "现课未逐节点解释原图",
                "id": "p159-4"
              }
            ],
            "uncertainties": [
              "已高倍率复核图5-14：30对应减振沟宽度示意，75标边缘保护层间距，150标基础高出地面，400/800示竖向尺寸，碎石层两侧有200、底部两端有525及中间A。图未给A取值、单位汇总和结构设计依据，不能当成通用构造尺寸。"
            ]
          },
          {
            "bookPage": 160,
            "pdfPage": 174,
            "readMethod": "ocr+visual",
            "sections": [
              "5.5.2图示",
              "5.6.1"
            ],
            "details": [
              {
                "title": "供储油管图逐个识别接口而非套管径",
                "sourceKind": "figure",
                "sourceLabel": "图5-16",
                "explanation": "地下主罐有液位、量油、排污、卸油过滤和通气阻火接口；两台齿轮泵构成供油支路，上送至日用箱，再分供两台机组并接回油。事故油池及手摇泵表达异常回收边界。主罐和日用箱分别需要通气，不能用一根供油管解释整套系统。",
                "originalValues": [
                  "泵支路φ28×3（两路）",
                  "主供支路φ32×3.5",
                  "回流等φ38×3.5",
                  "日用箱通气/溢流示例φ57×3.5",
                  "地下罐接管示例φ75×3.5",
                  "机组供回四支路φ25×3",
                  "卸油接口DN25"
                ],
                "conditions": [
                  "图注明管径仅供参考，具体须按需要核算；不作为操作或施工清单"
                ],
                "lessonId": "5-5",
                "status": "add",
                "reason": "现课未逐节点解释原图",
                "id": "p160-1"
              },
              {
                "title": "排气声含六类成分",
                "sourceKind": "prose",
                "sourceLabel": "排气噪声续",
                "explanation": "周期排烟产生低频脉动，管内气柱与气缸容腔产生不同共振，气门间隙和弯曲管道中的高速流动产生气流与涡流声，压力波还可激励排烟系统再次辐射。提高流速会改变频率成分，消声器要同时考虑频带与背压。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "5-6",
                "status": "add",
                "reason": "现课未逐节点解释原图",
                "id": "p160-2"
              },
              {
                "title": "机械声与燃烧声如何变成建筑可听噪声",
                "sourceKind": "prose",
                "sourceLabel": "机械、燃烧噪声",
                "explanation": "活塞曲柄连杆、配气机构、齿轮和不平衡惯性力产生振动与冲击，沿基础传播后可在远处结构再辐射，往往难以靠室内吸声治理。燃烧压力激励机体，而机体刚度与固有频率改变各频段的传出程度，因此气缸内峰值最大不一定等于室外该频段最响。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "5-6",
                "status": "add",
                "reason": "现课未逐节点解释原图",
                "id": "p160-3"
              }
            ],
            "uncertainties": [
              "图5-16管径符号可辨，未给流量/压差/长度，因此不能验证这些示例管径的适用性。"
            ]
          },
          {
            "bookPage": 161,
            "pdfPage": 175,
            "readMethod": "ocr+visual",
            "sections": [
              "5.5.2图示",
              "5.6.1"
            ],
            "details": [
              {
                "title": "日用油箱构造把可用液位、回油与维护分开",
                "sourceKind": "figure",
                "sourceLabel": "图5-17",
                "explanation": "剖面与平面给出油箱壁板、拉板、肋板和人孔，说明储油箱也是承载与检修部件。上部通气孔和溢油接口防止压力/液位边界失控，液位计带上下限告警，出油设滤网，排污与回室外油罐是不同路径。可用油量应取实际上下限之间的容积，不能把外廓体积全部算作可用。",
                "originalValues": [
                  "外廓示例1350×950×900",
                  "人孔φ500，图注见图集60页",
                  "壁板4×900×1350两件、4×900×950两件",
                  "拉板4×30×1310、4×30×910；肋板4×45×900四件",
                  "底板5×950×1350，顶板4×950×1350",
                  "回油DN25、溢油DN32、排污DN50、出油阀DN25、室外回油阀DN32，阀型Q11F-16",
                  "图内定位/高度示例5、150、100、φ510、80、800、30、30（高倍率复核）、350、200、675、100—150、φ610、4/30/50焊缝符号"
                ],
                "conditions": [
                  "图为既有构造示意，未给材料许用应力及计算，不直接用于制造",
                  "图中尺寸单位未集中注明"
                ],
                "lessonId": "5-5",
                "status": "add",
                "reason": "现课未逐节点解释原图",
                "id": "p161-1"
              },
              {
                "title": "风扇与风口同时是声源和传播路径",
                "sourceKind": "prose",
                "sourceLabel": "冷却风扇、排风及进风噪声",
                "explanation": "叶片周期切割空气产生旋转声，气流在叶片分离产生非稳态涡流声；排风通道同时辐射风机、机械和气流声。进风必须保证燃烧与冷却空气，却也会把室内噪声向外传出，因此进排风消声的目标是在保有有效流量条件下降低传播。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "5-6",
                "status": "add",
                "reason": "现课未逐节点解释原图",
                "id": "p161-2"
              }
            ],
            "uncertainties": [
              "图5-17中部两处间隔标注为30，原PDF高倍率复核可辨；焊缝符号4/30/50仍需结合原始图集定义，不能据本页推断完整制造要求。"
            ],
            "secondaryVisualReview": "主编从原PDF scale=4复核中部尺寸与所有可读构件注记，确认不是301或300。"
          },
          {
            "bookPage": 162,
            "pdfPage": 176,
            "readMethod": "ocr+visual",
            "sections": [
              "5.6.1",
              "5.6.2"
            ],
            "details": [
              {
                "title": "电磁声、轴承声与六类治理措施的对应",
                "sourceKind": "prose",
                "sourceLabel": "5.6.1第6项及5.6.2",
                "explanation": "发电机还有定转子磁场脉动的电磁噪声与轴承机械声。排气可用多级或定制消声器与独立排烟路径；机械与燃烧振动用隔振和柔性连接减少结构传递；风扇和排风通过满足风量的吸声通道治理，进风则优先保留净面积；墙顶吸声减少混响，隔声门的密封与开启便利决定边界薄弱点。每类措施要对准传播机制。",
                "originalValues": [
                  "原书通常选二级排气消声器"
                ],
                "conditions": [
                  "吸声板不自动等于高隔声墙；垂直排烟改变方向不等于噪声消失"
                ],
                "lessonId": "5-6",
                "status": "already-taught",
                "reason": "现课已明确教学",
                "id": "p162-1"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 163,
            "pdfPage": 177,
            "readMethod": "ocr+visual",
            "sections": [
              "5.6.2图示",
              "5.7",
              "5.7.1"
            ],
            "details": [
              {
                "title": "降噪剖面展示四条独立路径",
                "sourceKind": "figure",
                "sourceLabel": "图5-18",
                "explanation": "右上进风经降噪器和吊顶进入机房，左侧散热器经导风筒、隔墙和排风降噪箱外排；发动机烟气另经管道消声器与竖管排出；墙面和吊顶处理室内反射。把四条路径逐一画出，可避免误把排烟管当冷却排风，或用吸声装修替代进排风消声。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "5-6",
                "status": "add",
                "reason": "现课未逐项展开原书范围",
                "id": "p163-1"
              },
              {
                "title": "安装范围要与后续验收一一对应",
                "sourceKind": "prose",
                "sourceLabel": "5.7.1",
                "explanation": "安装交付包含预埋供油、起吊、基础水平、减振、机组就位、冷却、油罐油箱、接地、通风和排烟吊挂、隔热降噪、油口高度与阻火、泵组，以及配电控制屏和线槽。重型设备安装质量会影响寿命与修整周期；教学任务应是检查“设计要求—安装资料—测试证据”关系，而非替代专业施工。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "5-7",
                "status": "add",
                "reason": "现课未逐项展开原书范围",
                "id": "p163-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 164,
            "pdfPage": 178,
            "readMethod": "ocr+visual",
            "sections": [
              "5.7.1",
              "5.7.2",
              "5.7.3",
              "5.7.4"
            ],
            "details": [
              {
                "title": "安装验收覆盖机械、环境和电气界面",
                "sourceKind": "prose",
                "sourceLabel": "5.7.2",
                "explanation": "验收既检查基础载重、维护净距、减振、散热和排烟，也检查供回油、阻火、泵及吊挂；电气部分包括连接、桥架防腐与强度、接地、绝缘和孔洞防火封堵。每项应有设计依据和可记录结果，“安装整齐”无法证明功能与耐受。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "5-7",
                "status": "add",
                "reason": "现课未逐项展开原书范围",
                "id": "p164-1"
              },
              {
                "title": "调试准备与性能验收属于不同证据层",
                "sourceKind": "prose",
                "sourceLabel": "5.7.3",
                "explanation": "调试准备确认环境、能源油液、人员资格、仪器与报告；启动前状态检查确认隔离区域、铭牌、无泄漏、部件和仪表完整、接地绝缘及开关初态。性能验收另查相序、可调电压、频率、负载变化、自动启停、额定工况与各功能。准备通过并不意味着性能已经通过。",
                "originalValues": [],
                "conditions": [
                  "本课将内容转为资料审查，不提供现场送电启动步骤"
                ],
                "lessonId": "5-7",
                "status": "add",
                "reason": "现课未逐项展开原书范围",
                "id": "p164-2"
              },
              {
                "title": "单机测试与并机测试有不同覆盖范围",
                "sourceKind": "prose",
                "sourceLabel": "5.7.4第1项",
                "explanation": "单机项目包括持续运行、启动、电气、排放、油耗、密封、安全、保护、可靠性、外观与自动化。并机另查启动成功率与时间、机组协同和负荷变化；突加100%与分段加到50%是不同试验，需以合同、设备能力和专业方案定义代表性。",
                "originalValues": [
                  "原书列0→100%突加、0→50%突加"
                ],
                "conditions": [
                  "不能由列出测试名称推断所有机组都允许该试验"
                ],
                "lessonId": "5-7",
                "status": "add",
                "reason": "现课未逐项展开原书范围",
                "id": "p164-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 165,
            "pdfPage": 179,
            "readMethod": "ocr+visual",
            "sections": [
              "5.7.4",
              "5.8",
              "5.8.1"
            ],
            "details": [
              {
                "title": "投运测试与运营测试的时长不能互换",
                "sourceKind": "prose",
                "sourceLabel": "5.7.4续",
                "explanation": "并机验证继续观察50→75→100%加载的电压和频率、满载稳态、波动、约定过载及并机时间。运营中短时例行测试主要发现待机退化，不能替代首次长时带载。带载记录应包括电压电流、有功无功、频率、水温、机油压力、转速、充电器电流、排气与轴承温度、进气量。",
                "originalValues": [
                  "原书单机连续测试8—12h",
                  "列110%负载运行测试",
                  "每月空载3—15min",
                  "每季度带载15—30min",
                  "条件允许建议带载≥50%，记录50%和100%工况"
                ],
                "conditions": [
                  "皆为原书经验与测试项目，需服从具体定额、合同及制造商要求"
                ],
                "lessonId": "5-7",
                "status": "add",
                "reason": "现课未逐项展开原书范围",
                "id": "p165-1"
              },
              {
                "title": "待机老化需要三种维护时间尺度",
                "sourceKind": "prose",
                "sourceLabel": "5.8与5.8.1",
                "explanation": "燃油消耗、运行小时和日历时间反映不同老化；长期不发电仍可能受湿气、灰尘、低温影响。发动机、控制柜、电池、风道、桥架、罐泵阀、管路和接地都要纳入环境修正的维护计划。预防维护减少非计划停机，但不能承诺从此无需调整或总成本必定最低。",
                "originalValues": [],
                "conditions": [
                  "原书“遵照预防程序就不需定期调整”为过强表达"
                ],
                "lessonId": "5-8",
                "status": "already-taught",
                "reason": "现课已明确教学",
                "id": "p165-2"
              }
            ],
            "uncertainties": [
              "原书测试时长不构成当代所有设备统一周期；110%测试必须核对定额是否允许。"
            ]
          },
          {
            "bookPage": 166,
            "pdfPage": 180,
            "readMethod": "ocr+visual",
            "sections": [
              "5.8.1",
              "5.8.2",
              "5.8.3",
              "5.9.1"
            ],
            "details": [
              {
                "title": "低负载与频繁启停并不是无代价保养",
                "sourceKind": "prose",
                "sourceLabel": "5.8.1续",
                "explanation": "长时间低载、频繁起停和带载后立即停机可能不利于机组状态；长期空载可导致燃料与润滑油燃烧不充分、排气湿排、积碳和磨损。待机巡视要看相关开关柜及转换柜、充电器、缸套水与防潮加热器，而不只观察发动机外观；趋势记录才能发现缓慢变化。",
                "originalValues": [
                  "原书低负载指<30%",
                  "紧急停机例外于正常停机冷却讨论"
                ],
                "conditions": [
                  "具体运行限制与时限取厂家规定"
                ],
                "lessonId": "5-8",
                "status": "add",
                "reason": "现课未逐项展开原书范围",
                "id": "p166-1"
              },
              {
                "title": "辅助检查与大修属于不同专业范围",
                "sourceKind": "prose",
                "sourceLabel": "5.8.2—5.8.3",
                "explanation": "日常证据包括机油/冷却液/燃油液位、空滤指示、控制器、启动电池充电、直流屏、接地电阻柜、油控柜、泵风机及管线。大修则由受训和授权专业人员评估，普通操作手册通常不含完整发动机拆修内容。电池补液只适用于允许维护的相应电池，不能推广到密封电池。",
                "originalValues": [],
                "conditions": [
                  "原文补蒸馏水需限定电池类型"
                ],
                "lessonId": "5-8",
                "status": "add",
                "reason": "现课未逐项展开原书范围",
                "id": "p166-2"
              },
              {
                "title": "清洁是保持散热能力的一项维护",
                "sourceKind": "prose",
                "sourceLabel": "5.9.1开头",
                "explanation": "油污与灰尘改变散热表面和风路，清洁应纳入作业流程及恢复记录。完成擦拭只是动作证据，还要确认受影响的温度、风路或部件状态。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "5-9",
                "status": "already-taught",
                "reason": "现课已明确教学",
                "id": "p166-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 167,
            "pdfPage": 181,
            "readMethod": "ocr+visual",
            "sections": [
              "5.9.1",
              "5.9.2",
              "本章结语"
            ],
            "details": [
              {
                "title": "消声装置也会被生物与灰尘堵塞",
                "sourceKind": "prose",
                "sourceLabel": "5.9.1续",
                "explanation": "进排风消声片间积尘、鸟鼠筑窝和紧固件松动，可能同时损害风量、噪声和结构稳定性。清理后应确认通道与紧固状态，而不只记录外部表面干净。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "5-9",
                "status": "add",
                "reason": "现课未逐项展开原书范围",
                "id": "p167-1"
              },
              {
                "title": "燃油沉积把储存时间转为供油风险",
                "sourceKind": "prose",
                "sourceLabel": "5.9.2",
                "explanation": "泥沙铁锈在重力下沉积，温差导致罐壁凝水，水与沉积物可促进油泥和微生物形成，并增加腐蚀风险。地下罐还要核查外来水进入与密封状态；液位计、阀执行器、压力仪表、泵、电磁阀及控制柜都需要保持可信与可用。储罐清洁涉及专门风险条件，应以专业服务及油品/密封证据审查成果。",
                "originalValues": [
                  "原书备用罐常以几十立方描述"
                ],
                "conditions": [
                  "地下水“会渗入”不是正常必然状态，而是需识别的故障风险"
                ],
                "lessonId": "5-9",
                "status": "already-taught",
                "reason": "现课已明确教学",
                "id": "p167-2"
              },
              {
                "title": "规模增长把冗余数量转为系统协调问题",
                "sourceKind": "prose",
                "sourceLabel": "结语",
                "explanation": "作者预期单机容量和机组台数增加、中压应用增多，重点不是追求更大机器，而是持续供电、稳定输出与自动控制需要更完整验证。前面的负荷、定额、燃油、空气、安装测试和维护因此构成一条完整证据链。",
                "originalValues": [],
                "conditions": [
                  "趋势为2018年作者判断"
                ],
                "lessonId": "5-9",
                "status": "add",
                "reason": "现课未逐项展开原书范围",
                "id": "p167-3"
              }
            ],
            "uncertainties": []
          }
        ]
      },
      {
        "id": 6,
        "pages": [
          {
            "bookPage": 168,
            "pdfPage": 182,
            "readMethod": "ocr+visual",
            "sections": [
              "第6章引言"
            ],
            "details": [
              {
                "title": "智能化是一条闭环，而非一块显示屏",
                "sourceKind": "prose",
                "sourceLabel": "章引言",
                "explanation": "作者把采集、传输、存储、分析、判断、执行、人机交互、可视化串成完整系统；目标是运营、安全、管理。供电、制冷、人为失误或恶意破坏、火灾、液漏和空气质量六类威胁，分别要求可观测的变量及可落实的响应。监控范围从威胁反推，不能从“已有多少设备接口”倒推。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "already-taught",
                "reason": "现课已有对应教学",
                "id": "p168-1"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 169,
            "pdfPage": 183,
            "readMethod": "ocr+visual",
            "sections": [
              "引言",
              "6.1"
            ],
            "details": [
              {
                "title": "能耗例题包含全天运行假设",
                "sourceKind": "formula",
                "sourceLabel": "引言算例",
                "explanation": "1500柜×6kW给出IT负荷9000kW；PUE1.3对应设施总功率11700kW。若全年8760小时保持该负荷，电价0.7元/kWh，电费为7174.44万元，与书中“约7千万元”相符。容量不是实际年均负荷：负载率变化必须积分或分时累计。水费和人工费没有计入。UPS休眠或降低风机转速只在冗余与环境约束仍满足时才有节能意义。",
                "originalValues": [
                  "1500柜",
                  "6kW/柜",
                  "9000kW",
                  "PUE1.3",
                  "0.7元/kWh",
                  "约7千万元"
                ],
                "conditions": [
                  "全年恒负荷为本算例隐含条件"
                ],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p169-1"
              },
              {
                "title": "智能化范围按对象、规模和等级裁剪",
                "sourceKind": "prose",
                "sourceLabel": "6.1系统清单",
                "explanation": "书中的子系统清单覆盖环境设备监控、网络布线、电话交换、移动蜂窝覆盖、火灾报警与消防联动、背景音乐与紧急广播、视频、入侵报警、出入口、停车、巡更、电梯、周界、有线电视、卫星通信、大屏、扩声、中控、KVM、资产和气流热场管理。EDC与IDC说明服务对象不同；面积规模、A/B/C可靠性等级又决定管理深度，并非每座中心均应配置同一整套系统。统一平台的意义是信息汇聚和协同，不是强迫所有设备使用同一种通信接口。",
                "originalValues": [
                  "EDC/IDC",
                  "超大型/大型/中大型/中型/小型",
                  "A/B/C"
                ],
                "conditions": [
                  "分类与规范引用为2018年书中语境"
                ],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p169-2"
              },
              {
                "title": "四遥与开放平台",
                "sourceKind": "prose",
                "sourceLabel": "6.1",
                "explanation": "遥测获取数值，遥信获取状态，遥控发送动作，遥调改变设定值。集散或分布式网络与现场总线让现场设备和多级管理协同；集成性、开放性、可扩展性、对外互联及通用操作系统、数据库和协议共同减少孤岛。可发送指令与已安全执行指令仍是两种证据。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "already-taught",
                "reason": "现课已有对应教学",
                "id": "p169-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 170,
            "pdfPage": 184,
            "readMethod": "ocr+visual",
            "sections": [
              "6.1.1",
              "6.1.2"
            ],
            "details": [
              {
                "title": "五层各自提供不同证据",
                "sourceKind": "figure",
                "sourceLabel": "图6-1",
                "explanation": "前端层包含传感器、仪表、执行器与数据端口；网络层包含通信线缆和交换设备；管理设备层包含主机、存储、协议转换器和控制器；展示层提供人机交互、显示与告警；应用层承担能效分析、流程、表单、知识库和信息库。一条温度趋势必须经过各层才能变成可追溯决策，任何一层失败都可能让“看起来正常”的画面失真。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "already-taught",
                "reason": "现课已有对应教学",
                "id": "p170-1"
              },
              {
                "title": "中压监控也需观察中心对电网的影响",
                "sourceKind": "prose",
                "sourceLabel": "6.1.2（1）",
                "explanation": "中压配电既要把电送入中心，也不能向上游造成不利电能质量影响。因此监控不只检测外部故障，还应区分内部设备产生的扰动与外部电网带来的扰动；否则谐波或电压事件可能被归错责任边界。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p170-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 171,
            "pdfPage": 185,
            "readMethod": "ocr+visual",
            "sections": [
              "6.1.2（1）电力监控",
              "6.1.2（2）发电机组"
            ],
            "details": [
              {
                "title": "测量、波形与事件不是同一种时间分辨率",
                "sourceKind": "table",
                "sourceLabel": "中压监控参数",
                "explanation": "电流、电压、频率、P/Q、功率因数、电能给出稳态运行；谐波、骤升骤降、闪变、三相不平衡和短时中断揭示电能质量。书中24点/周波是一般测量保护采样要求，20μs和127次谐波则是在线电能质量功能要求，不能把前者当作足够支撑后者的采样率。事件时标精度与波形采样间隔也不同。",
                "originalValues": [
                  "≥24点/周波",
                  "20μs电压波动",
                  "127次谐波",
                  "2～40间谐波",
                  "≥64条事件",
                  "时标精度≤1ms",
                  "录波≥20s",
                  "故障前≥30周波",
                  "故障后≥10周波"
                ],
                "conditions": [
                  "均为本书提出的设备功能要求；不能代替项目选型规范"
                ],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课未逐项展开",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "书中中压监控时间与频率指标",
                    "headers": [
                      "功能",
                      "原值",
                      "解释与条件"
                    ],
                    "rows": [
                      [
                        "一般测量保护采样",
                        "≥24点/周波",
                        "不能据此推定高次谐波能力"
                      ],
                      [
                        "瞬态电压波动记录",
                        "20μs",
                        "不同于事件时间戳精度"
                      ],
                      [
                        "频域分析",
                        "127次谐波；2～40间谐波",
                        "应确认仪表实际频率分析规格"
                      ],
                      [
                        "事件记录",
                        "≥64条；时标≤1ms",
                        "附设备本地时标，可本地/远程读取"
                      ],
                      [
                        "故障录波",
                        "≥20s",
                        "越限或指定事件触发"
                      ],
                      [
                        "故障前/后窗口",
                        "前≥30周波；后≥10周波",
                        "还须满足总体录波要求"
                      ]
                    ]
                  }
                ],
                "id": "p171-1"
              },
              {
                "title": "位置、模式与保护自身健康必须独立采集",
                "sourceKind": "prose",
                "sourceLabel": "中压监控状态与保护",
                "explanation": "分合位置、工作/试验/抽出位置、储能状态、就地/远方选择、跳闸回路、外部复位/跳闸/报警分别回答不同问题。现场LCD显示三相有效值、整定值、命令、输出和故障；保持式LED支持当地、接点或远方复归。保护还需开机及在线自检、模块级异常定位、硬件闭锁与复位能力。作者强调高频抗扰试验期间不应依靠自动复位“掩盖”失常；“任何情况下不误动”是设计愿望，不能当作已证明的绝对保证。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p171-2"
              },
              {
                "title": "独立通信口与触发记录保留故障上下文",
                "sourceKind": "prose",
                "sourceLabel": "中压监控接口",
                "explanation": "故障录波可由越限或指定事件触发，长度和采样参数可调；事件应在设备内部加当地时标，并能本地和远程调用。书中另列两个独立同时工作的接口，一个连接现场PC（RS232）供调试，另一接监控系统，提及Modbus和SNMP。物理接口与协议不是同一层级，实际兼容性须由端口、介质和协议栈共同确认。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p171-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 172,
            "pdfPage": 186,
            "readMethod": "ocr+visual",
            "sections": [
              "6.1.2供配电（2）～（7）"
            ],
            "details": [
              {
                "title": "柴油机的动力链与并机系统分别监测",
                "sourceKind": "prose",
                "sourceLabel": "（2）续",
                "explanation": "除三相电压、电流、频率、功率与启停外，还要记录自动/手动模式、市电故障、油罐液位、润滑油温和压力。按机型加入运行小时、转速、水冷水温或风冷皮带断裂、启动失败、过载、报警和故障；并机系统也有自己的模式及故障。远程开停、急停和主备转换属于控制权限，不能与只读采集混为一谈。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课只分组列举，未保留完整点项或条件",
                "id": "p172-1"
              },
              {
                "title": "低压、ATS与UPS入口的观测边界",
                "sourceKind": "table",
                "sourceLabel": "（3）～（5）",
                "explanation": "相电压与线电压区分相对中性点和相间电压，P/Q与功率因数区分能量和无功负担。低压入口还观察三相不平衡、零地电压、谐波及SPD；ATS除两路电气质量外，要有位置、转换次数与转换记录。UPS输入柜的测量发生在UPS之前，不能替代UPS输出质量的证据。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课只分组列举，未保留完整点项或条件",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "供电前端点项与边界",
                    "headers": [
                      "对象",
                      "原书列出的模拟量",
                      "状态/记录"
                    ],
                    "rows": [
                      [
                        "低压进线",
                        "相/线电压、相电流、频率、P/Q、PF、电能、不平衡、零地电压、谐波",
                        "断路器分合；可选SPD状态"
                      ],
                      [
                        "ATS",
                        "主/备路电压、频率、电流",
                        "主备开关位置、转换次数、转换记录"
                      ],
                      [
                        "UPS输入柜",
                        "相/线电压、相电流、频率、功率、电能",
                        "按需要记录断路器分合"
                      ]
                    ]
                  }
                ],
                "id": "p172-2"
              },
              {
                "title": "UPS通常监视而不由综合监控控制",
                "sourceKind": "prose",
                "sourceLabel": "（6）",
                "explanation": "UPS点项包括输入和输出三相电压、电流、功率、频率、电能，旁路电压/电流；输入、旁路、逆变器、整流器状态及电池充放电状态。电池时间估算随产品而异，可与专门电池监测联用。书中特别限定通常不通过监控平台控制UPS，理由是误控可直接造成断电；可写接口存在并不意味着应该开放操作。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "already-taught",
                "reason": "现课已有对应教学",
                "id": "p172-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 173,
            "pdfPage": 187,
            "readMethod": "ocr+visual",
            "sections": [
              "6.1.2（7）蓄电池",
              "（8）UPS输出柜"
            ],
            "details": [
              {
                "title": "电压巡检、欧姆值监测、容量验证层次不同",
                "sourceKind": "prose",
                "sourceLabel": "（7）1）2）",
                "explanation": "电压/电流/温度监测可在放电中发现落后电池；欧姆值监测通过交流或直流激励与电压变化估算内阻，可在浮充时发现趋势异常。极板腐蚀、活性物质脱落、自放电、硫酸盐化、电解液干枯都可能使内阻改变。书中将内阻升至基准125%～130%与容量降至80%关联，这是所述文献中的经验线索，不能当作所有电池的确定换算式。温度、测法和基准必须一致，内阻不等于实测容量。",
                "originalValues": [
                  "内阻基准125%～130%",
                  "容量80%"
                ],
                "conditions": [
                  "VRLA背景；书引IEEE1188-2005；普适换算关系未成立"
                ],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课只分组列举，未保留完整点项或条件",
                "id": "p173-1"
              },
              {
                "title": "周期、模块与接线条也是监测设计变量",
                "sourceKind": "prose",
                "sourceLabel": "（7）1）3）4）",
                "explanation": "内阻测试可按日、周、月执行；若两次测试之间发生变化，界面不应把旧值称作实时新测量。书中建议A级同时观察单体电压、阻抗、故障、环境温度及连接条状态。模块每个监测1～4节电池，可减少长测量线、便于定位故障，并需适配电池电压等级。上传平台时要分别核对Modbus等协议、TCP/IP承载和RS485物理接口。",
                "originalValues": [
                  "每天/每周/每月",
                  "每模块1～4节"
                ],
                "conditions": [
                  "按设备实际测量周期与单体配置"
                ],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课只分组列举，未保留完整点项或条件",
                "id": "p173-2"
              },
              {
                "title": "UPS输出电量是PUE口径的重要边界",
                "sourceKind": "prose",
                "sourceLabel": "（8）",
                "explanation": "输出柜可能含集中静态旁路和维修旁路；其功率、电能与开关状态既说明负载供电，也参与能效核算。若把输出柜电量作为IT分母，必须核对其下游是否混入非IT负载、是否遗漏其他IT路径，不能仅凭“UPS输出”名称保证口径准确。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课只分组列举，未保留完整点项或条件",
                "id": "p173-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 174,
            "pdfPage": 188,
            "readMethod": "ocr+visual",
            "sections": [
              "6.1.2供配电（8）～（12）",
              "暖通（1）（2）"
            ],
            "details": [
              {
                "title": "从输出柜到机柜支路，观测粒度逐级变细",
                "sourceKind": "table",
                "sourceLabel": "（8）～（12）",
                "explanation": "其他配电柜分别服务空调、照明、安防；STS看两路输入及输出质量、负载率与开关位置；列头柜把主进线总量细化为每支路电流、电能、功率、功率因数和开合状态；智能PDU进一步触达机柜入口和按需要配置的支路。普通PDU未必具备通信和测量，智能PDU也不能据名称推定每插口都有测量或控制。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课只分组列举，未保留完整点项或条件",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "末端配电监控粒度",
                    "headers": [
                      "对象",
                      "连续值",
                      "状态及条件"
                    ],
                    "rows": [
                      [
                        "UPS输出柜/其他柜",
                        "相/线电压、相电流、频率、功率、电能",
                        "断路器分合；其他柜按用途分表"
                      ],
                      [
                        "STS",
                        "输入输出线电压、相电流、频率、P/Q、PF、负载率",
                        "双路电源开关"
                      ],
                      [
                        "列头柜主路",
                        "相/线电压、相电流、总功率、三相/单相PF、总电能、频率",
                        "主开关状态"
                      ],
                      [
                        "列头柜支路",
                        "电流、电能、功率、PF",
                        "支路及断路器开合"
                      ],
                      [
                        "智能PDU",
                        "主输入电压、电流、功率、电能；按需支路电流",
                        "按需可控支路；普通PDU不必具备此能力"
                      ]
                    ]
                  }
                ],
                "id": "p174-1"
              },
              {
                "title": "越限监控不应替代经过整定的保护链",
                "sourceKind": "note",
                "sourceLabel": "UPS输出柜保护表述",
                "explanation": "原书把“监控测值越限后启动断路器保护”合写为一句。理解时要区分本地保护装置的快速可靠动作与管理平台的告警、授权控制；保护选择性、整定值和动作链有专门设计，不能让上位机普通阈值成为随意切断关键负载的指令。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课只分组列举，未保留完整点项或条件",
                "id": "p174-2"
              },
              {
                "title": "空调既有状态点，也有闭环调节与联锁",
                "sourceKind": "prose",
                "sourceLabel": "暖通（1）（2）",
                "explanation": "冷冻水通常由独立冷机自控完成，再以协议接入综合平台。空调应含启停/运行、延时启动设定、过载、送回风温度、室内外温湿度、过滤器状态/报警及风机故障；控制涉及冷热水流量、加湿、风阀，风机/风阀/水阀联锁、空气品质、寒冷地区防冻及消防联动。温度达标是效果，启动命令发出仅是过程。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课只分组列举，未保留完整点项或条件",
                "id": "p174-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 175,
            "pdfPage": 189,
            "readMethod": "ocr+visual",
            "sections": [
              "6.1.2暖通（3）（4）",
              "环境（1）～（3）"
            ],
            "details": [
              {
                "title": "通风点表要保留最低需求与跨系统联动",
                "sourceKind": "prose",
                "sourceLabel": "（3）（4）",
                "explanation": "加湿器至少记录开关机和湿度设定，远控按项目需要。新风过滤器堵塞应由压差反映；VAV监控包括总风量、送风压力、风机变频、最小总风量、最小新风量及加热，末端VAVBOX控制器应联网。送排风还须运行/故障和消防联动；风机盘管则需要室温、冷热水阀、启停与转速。只看风机“开”不能证明新风量足够。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课只分组列举，未保留完整点项或条件",
                "id": "p175-1"
              },
              {
                "title": "漏水检测提供发现与定位，不能抵消设计隐患",
                "sourceKind": "prose",
                "sourceLabel": "环境（1）",
                "explanation": "主动防水是在规划中减少漏点，被动监测是在泄漏后及时发现。传感带覆盖范围大时必须报告具体位置，报警才可对应受影响设备；排水或阀门联动需区分隔离水源与排出积水，开关进出水阀本身不等于完成排水。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "already-taught",
                "reason": "现课已有对应教学",
                "id": "p175-2"
              },
              {
                "title": "同叫环境监测，采样位置和污染物取决于风险",
                "sourceKind": "prose",
                "sourceLabel": "环境（2）（3）",
                "explanation": "主机房重点关注硫化物和粉尘，蓄电池间重点关注氢气。温湿度、露点或相对湿度评价以冷通道或送风区域为准；热回风和室内平均温度不能替代IT入口条件。同一传感器数值必须同时携带测量位置才能与第4章限值比较。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "already-taught",
                "reason": "现课已有对应教学",
                "id": "p175-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 176,
            "pdfPage": 190,
            "readMethod": "ocr+visual",
            "sections": [
              "6.1.2环境（4）～（6）",
              "6.1.3串行通信"
            ],
            "details": [
              {
                "title": "房间压力与机柜微环境分属不同尺度",
                "sourceKind": "prose",
                "sourceLabel": "环境（4）～（6）",
                "explanation": "微正压要测主机房与外部的压差，并可联动新风。机柜微环境则涵盖柜内温湿度、电源、烟雾、柜门和附近人员活动。原书将防雷监测简写为开关状态：这能反映部分装置状态，不能据此证明所有接地、防雷能力都有效。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课未展开本页细节及限定",
                "id": "p176-1"
              },
              {
                "title": "串行接口的距离与速率不能同时取最大值",
                "sourceKind": "table",
                "sourceLabel": "串行通信参数",
                "explanation": "RS232单端传输依赖参考地；RS422和RS485采用平衡发送与差分接收，抗共模干扰更好。书中列出的最高速率、最长距离是不同工作条件下的指标，不能组成一个“高速且最远”的保证。二线RS485通常半双工，多点节点共享通道；四线方式的收发关系不同。主从调度由上层协议决定，不是RS422电气标准自动规定。",
                "originalValues": [
                  "RS232约15m、20kb/s",
                  "RS422 10Mb/s、4000ft约1219m、10接收器",
                  "100m双绞线约1Mb/s",
                  "RS485接收阈值200mV",
                  "RS485二线/四线"
                ],
                "conditions": [
                  "距离与速率取决于电缆、终端、负载及驱动器；原书为典型历史说明"
                ],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课未展开本页细节及限定",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "书中串行接口典型参数",
                    "headers": [
                      "接口",
                      "电气与连接",
                      "书中数值",
                      "限定"
                    ],
                    "rows": [
                      [
                        "RS232",
                        "单端/非平衡",
                        "50ft≈15m；20kb/s",
                        "典型规范说明，不适用所有现代实现"
                      ],
                      [
                        "RS422",
                        "平衡；一发送器、多接收器",
                        "10Mb/s；4000ft≈1219m；≤10接收器",
                        "最高速率与最远距离非同时成立"
                      ],
                      [
                        "RS422距离示例",
                        "双绞线",
                        "100m约1Mb/s",
                        "依线缆和收发器条件"
                      ],
                      [
                        "RS485",
                        "平衡发送、差分接收；二线或四线",
                        "差分接收约200mV",
                        "终端、电缆、节点负载决定可靠距离"
                      ]
                    ]
                  }
                ],
                "id": "p176-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 177,
            "pdfPage": 191,
            "readMethod": "ocr+visual",
            "sections": [
              "6.1.3串行通信续",
              "Modbus",
              "BACnet"
            ],
            "details": [
              {
                "title": "星形建议不能直接套在无源RS485接线上",
                "sourceKind": "note",
                "sourceLabel": "串行通信末段",
                "explanation": "书中担心总线故障牵连所有节点、轮询周期随节点增多而拉长，因而建议星形。这里必须区分系统级以太网星形、隔离的有源多支路与RS485电缆直接星接；无源长分支可能造成反射。节点增多常增加整轮更新时间，并不必然改变设定波特率。温湿度、电表、温控器、综保、电容补偿、漏水、开关采集、ATS、并机柜、UPS、电池巡检、列头柜、PDU、新风、精密空调和加湿器都只是可能配置RS485，并非默认相互兼容。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课未展开本页细节及限定",
                "id": "p177-1"
              },
              {
                "title": "Modbus把操作含义与承载网络分开",
                "sourceKind": "prose",
                "sourceLabel": "Modbus",
                "explanation": "Modbus可经TCP/IP、异步串行介质或Modbus Plus承载。PDU保留功能码与数据；ADU添加与承载有关的地址、头部或校验信息。客户端发请求，服务器解析执行后响应；异常功能码表示已接收但不能正常处理请求，链路中断则可能根本没有回应。书中把地址与数量概述在数据域，实际帧字段须看具体承载格式。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "already-taught",
                "reason": "现课已解释核心区别",
                "id": "p177-2"
              },
              {
                "title": "BACnet互操作需要核对实际对象和服务",
                "sourceKind": "prose",
                "sourceLabel": "BACnet",
                "explanation": "BACnet用对象及其属性表达楼宇设备功能，以服务交换数据，允许不同设备支持不同功能子集。书中列18对象、123属性、35服务、6性能级别、13功能组，是该书所依据版本的描述，不能作为当前标准总数。厂商无关、不要求专用芯片、明确能力说明和数据表达有助互操作，但“支持BACnet”本身不足以证明所需点和服务均可访问。",
                "originalValues": [
                  "18对象",
                  "123属性",
                  "35服务",
                  "6性能级别",
                  "13功能组"
                ],
                "conditions": [
                  "书中历史版本数字；不是现行总数"
                ],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课未展开本页细节及限定",
                "id": "p177-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 178,
            "pdfPage": 192,
            "readMethod": "ocr+visual",
            "sections": [
              "6.1.3 LonWorks",
              "TCP/IP"
            ],
            "details": [
              {
                "title": "LonWorks的芯片、介质、拓扑与范围",
                "sourceKind": "prose",
                "sourceLabel": "LonWorks",
                "explanation": "书中神经元芯片含三个8位处理器，分别处理介质访问、网络和应用；收发器适配双绞线、电力线、光纤、同轴、无线、红外等介质。网络逻辑可用主从、对等或客户/服务，拓扑可星、总线、环及混合。列举1.25Mb/s对应130m、78kb/s双绞线对应2700m及约32000节点，说明速率、距离与系统规模不是同一约束。符合协议仍要匹配对象、功能和配置，不能保证任意厂商产品直接互通。",
                "originalValues": [
                  "3个8位处理器",
                  "1.25Mb/s—130m",
                  "78kb/s—2700m",
                  "32000节点"
                ],
                "conditions": [
                  "按书中所述网络配置；不可同时无条件取最大值"
                ],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课未展开本页细节及限定",
                "id": "p178-1"
              },
              {
                "title": "现场互操作与管理互联是作者对两类协议的侧重点",
                "sourceKind": "prose",
                "sourceLabel": "BACnet/LonWorks比较",
                "explanation": "作者把LonTalk侧重解释为传感器和执行器之间的现场互操作，把BACnet侧重解释为管理域系统互联，并指出两者重叠。原文“LonWorks属于OEM所以都需二次开发”过于概括；成熟产品也可预配置交付。比较应落到实际产品的对象、服务、工程工具和维护能力，而不能把两者划为互斥层次。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课未展开本页细节及限定",
                "id": "p178-2"
              },
              {
                "title": "TCP/IP四层分工",
                "sourceKind": "prose",
                "sourceLabel": "TCP/IP",
                "explanation": "接口层承接实际链路发送接收；网络层用IP寻址和转发，提供无连接、尽力而为的数据报服务；传输层管理进程之间的数据传递；应用层赋予数据业务含义。IP包可能丢失或乱序，是否补偿取决于上层。使用IP网络不等于监测数据已经有可靠性、实时性或语义一致性。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "already-taught",
                "reason": "现课已解释核心区别",
                "id": "p178-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 179,
            "pdfPage": 193,
            "readMethod": "ocr+visual",
            "sections": [
              "6.1.3 TCP/IP续",
              "SNMP",
              "OPC"
            ],
            "details": [
              {
                "title": "可靠字节流与可靠业务动作仍有距离",
                "sourceKind": "prose",
                "sourceLabel": "TCP/IP四层续",
                "explanation": "发送端将传输层报文装成IP包并选择下一跳；接收端若为目的主机则向上传递，否则继续转发。TCP提供连接、字节流、流量和拥塞控制；UDP提供无连接数据报，不自动保证交付。书列Telnet、FTP、SMTP、HTTP、DNS、SNMP、DHCP作为应用层实例。即使TCP确认字节送达，也不能替代设备对指令执行结果的确认；旧协议举例不是建议照搬其安全部署。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课未展开本页细节及限定",
                "id": "p179-1"
              },
              {
                "title": "SNMP四个组成与五类管理任务",
                "sourceKind": "prose",
                "sourceLabel": "SNMP",
                "explanation": "管理站Manager经协议访问设备Agent；MIB规定可管理对象的结构和标识。配置、故障、性能、记账、安全是五类管理用途。书述常见SNMP交换采用UDP，工业代理可再把现场专用协议转换给上层；UPS、精密空调可选接口卡。接口卡有响应，只能证明通信路径工作，关键状态仍取决于MIB映射、采集时刻与质量。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "already-taught",
                "reason": "现课已解释核心区别",
                "id": "p179-2"
              },
              {
                "title": "OPC统一软件访问，并未消除点表语义",
                "sourceKind": "prose",
                "sourceLabel": "OPC",
                "explanation": "此处OPC指基于OLE/COM的经典数据访问规范：统一客户端访问接口，屏蔽底层厂家设备差异，使分散子系统共享数据、协调控制并支持升级。语言无关、代码复用和易集成是软件接口收益；数据单位、缩放、质量和时间仍需工程配置。它不等同于后来的所有OPC技术，也不意味着客户端可不了解测量含义。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课未展开本页细节及限定",
                "id": "p179-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 180,
            "pdfPage": 194,
            "readMethod": "ocr+visual",
            "sections": [
              "6.1.3 OPC续",
              "网络结构基本型"
            ],
            "details": [
              {
                "title": "OPC服务器、组、数据项的层次",
                "sourceKind": "prose",
                "sourceLabel": "OPC续",
                "explanation": "客户端从Server对象取得服务器提供的项，再把所需Item加入客户端定义的Group，通过组统一读写。楼宇自控和安防子系统可经此接口接平台；同一组是便于组织访问的逻辑集合，不表示所有项在同一时刻采样。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课未逐节点或逐参数展开",
                "id": "p180-1"
              },
              {
                "title": "基本型的共同故障点在哪里",
                "sourceKind": "figure",
                "sourceLabel": "图6-2",
                "explanation": "传感器、仪器、仪表、智能接口、执行器先接集线器/控制器，再上联单个网络交换机；数据库、服务器、工作站、大屏、告警设备及Internet连接也汇在这条网络。图中基本型供C级语境说明：单交换机故障可同时切断多个采集支路到管理层的可见性。仍应区分现场控制是否独立继续与上层看不见，不能把通信故障直接等同所有机电停机。",
                "originalValues": [
                  "单套布线/网络"
                ],
                "conditions": [
                  "书中示意与分级建议，不是完整现行合规拓扑"
                ],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课未逐节点或逐参数展开",
                "id": "p180-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 181,
            "pdfPage": 195,
            "readMethod": "ocr+visual",
            "sections": [
              "6.1.3冗余型/容错型",
              "6.1.4管理主机与存储"
            ],
            "details": [
              {
                "title": "冗余型复制了什么，仍共享什么",
                "sourceKind": "figure",
                "sourceLabel": "图6-3",
                "explanation": "图中数据库与服务器各成双，核心和接入交换机分层，主干线路可增加冗余；现场集线器/控制器仍汇聚传感器、仪表、智能接口与执行器。双服务器不消除图中单个核心或接入设备的共同故障点，因此要按故障路径检查，而不是数设备。作者将此方案与B级语境关联。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课未逐节点或逐参数展开",
                "id": "p181-1"
              },
              {
                "title": "主机、存储容错与组件冗余不同",
                "sourceKind": "table",
                "sourceLabel": "6.1.4配置分级",
                "explanation": "C级方案首先满足软件运行性能；B级在电源、硬盘、网卡等组件上做冗余；A级进一步以服务器和存储双机热备支持容错。双网卡若接同一交换机、双电源若同一路供电，仍可能共同失效；数据备份又不同于在线热备，误删可能同步到备用副本。",
                "originalValues": [
                  "C：满足软件运行",
                  "B：双电源/双硬盘/双网卡",
                  "A：服务器与存储双机热备"
                ],
                "conditions": [
                  "书中等级示例；需核验真实独立路径和切换行为"
                ],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课未逐节点或逐参数展开",
                "id": "p181-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 182,
            "pdfPage": 196,
            "readMethod": "ocr+visual",
            "sections": [
              "6.1.3容错图",
              "6.1.4协议转换器"
            ],
            "details": [
              {
                "title": "容错型是双路径而不是重复画两根线",
                "sourceKind": "figure",
                "sourceLabel": "图6-4",
                "explanation": "两台核心与两台接入交换机交叉相连，双数据库与双服务器接入冗余网络；控制器经双接入路径上联，大屏、工作站与告警仍属于上层使用者。前端传感器及局部总线未全部复制，图只能证明所画网络层的冗余意图。还要问控制器、现场供电、路径机房和配置是否共因失效。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课未逐节点或逐参数展开",
                "id": "p182-1"
              },
              {
                "title": "串口服务器封装数据，虚拟串口改变访问方式",
                "sourceKind": "prose",
                "sourceLabel": "协议转换器",
                "explanation": "串口服务器常有1～16个RS232/422/485端口及以太网口，把串口号及数据封装到TCP/UDP包，反向把命令送到指定端口。VxComm驱动把远端物理端口映射为上位机虚拟COM口，旧软件便可沿用串口编程。冗余端口和双电源可提升可用性，但同一总线接两个口必须由设备方案协调切换，不能让两个主动主站无约束竞争。",
                "originalValues": [
                  "1～16串口"
                ],
                "conditions": [
                  "端口映射不是协议语义转换的保证"
                ],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课未逐节点或逐参数展开",
                "id": "p182-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 183,
            "pdfPage": 197,
            "readMethod": "ocr+visual",
            "sections": [
              "6.1.4嵌入式服务器",
              "6.1.5可视化",
              "大屏等级"
            ],
            "details": [
              {
                "title": "网络中断后仍要保留现场自治",
                "sourceKind": "prose",
                "sourceLabel": "嵌入式串口服务器",
                "explanation": "嵌入式设备把采集、处理、协议转换、联动、告警、存储和Web界面放到现场，可在上联中断时继续运行并存数据；恢复后再上传结果和报警。这里真正重要的是失联后的自治与证据保全，书中IE访问只是当时的产品实现，不是可用性机制。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "already-taught",
                "reason": "现课已有对应教学",
                "id": "p183-1"
              },
              {
                "title": "ECC提供跨专业、跨团队的决策场所",
                "sourceKind": "prose",
                "sourceLabel": "6.1.5",
                "explanation": "ECC把基础设施、IT、安防平台按专业和系统展示，配合工作站、大屏、广播、灯光及预定流程；会议、中控、扩声支持运维监控、综合调度、应急、安全、能源与信息展示。文字、图像、声音和控制信号应共同帮助协同处置，不能把大屏数量等同于指挥能力。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "already-taught",
                "reason": "现课已有对应教学",
                "id": "p183-2"
              },
              {
                "title": "显示设备等级不等于数据中心A/B/C等级",
                "sourceKind": "table",
                "sourceLabel": "显示系统性能分级",
                "explanation": "作者引用GB50464—2008，把视频显示分甲、乙、丙，建议数据中心选甲或乙。连续运行时长要求与MTBF描述的是不同性能：MTBF是统计平均，不是每台显示器保证无故障运行的小时数。甲乙的工业级、丙的商业级标签也不能代替现场亮度、色彩、拼接和冗余评估。",
                "originalValues": [
                  "甲：7×24h、MTBF>40000h",
                  "乙：7×24h、MTBF>30000h",
                  "丙：3×24h、MTBF>20000h"
                ],
                "conditions": [
                  "原书引用历史显示规范；不作现行采购合规判定"
                ],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课未逐节点或逐参数展开",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "书中显示系统等级（历史规范引用）",
                    "headers": [
                      "等级",
                      "设备等级",
                      "连续运行要求",
                      "MTBF"
                    ],
                    "rows": [
                      [
                        "甲",
                        "工业级",
                        "7×24h",
                        ">40000h"
                      ],
                      [
                        "乙",
                        "工业级",
                        "7×24h",
                        ">30000h"
                      ],
                      [
                        "丙",
                        "商业级",
                        "3×24h",
                        ">20000h"
                      ]
                    ]
                  }
                ],
                "id": "p183-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 184,
            "pdfPage": 198,
            "readMethod": "ocr+visual",
            "sections": [
              "6.1.5大屏幕"
            ],
            "details": [
              {
                "title": "ECC图把信号路径与控制路径分开阅读",
                "sourceKind": "figure",
                "sourceLabel": "图6-5",
                "explanation": "话筒、录音卡带、DVD、反馈抑制与会议主席/代表机进入音频链，经调音台、功放到音箱；摄像机、系统画面和其他视频源进入音视频矩阵，再经拼接控制到大屏。触摸屏、I/O与中控台承担操作入口，电力、安防、DDC楼宇自控、动环提供专业画面。图中集中控制不表示ECC能替代各专业系统的本地保护。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课未保留全部原书细节或表格条件",
                "id": "p184-1"
              },
              {
                "title": "LCD的背光与液晶调制是两个环节",
                "sourceKind": "prose",
                "sourceLabel": "LCD显示原理",
                "explanation": "显示单元、箱体和固定件构成拼接显示部分，此外还需处理器、接口设备与软件。LCD由TFT控制液晶光学状态，彩色滤光片形成颜色，背光提供光源。书中对CCFL与LED的比较基于当时产品：LED有薄、轻、低能耗等优势，但“LED色彩一定差”和“无辐射”不能当作通用物理结论；显示本身也发出可见光。ECC应按长期静态画面、可读性及功耗选型。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课未保留全部原书细节或表格条件",
                "id": "p184-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 185,
            "pdfPage": 199,
            "readMethod": "ocr+visual",
            "sections": [
              "6.1.5 PDP/DLP",
              "拼接处理器",
              "中控系统"
            ],
            "details": [
              {
                "title": "PDP与DLP的工作机制解释其取舍",
                "sourceKind": "prose",
                "sourceLabel": "PDP/DLP原理",
                "explanation": "PDP以氖氙等气体放电产生紫外线，激发RGB荧光粉发光，长期静态内容需关注残像和发热。DLP以DMD微镜调制光，原书示意光经积分器均匀化、色轮分色、微镜调制再投射；这是特定光路，不是所有DLP都用单片色轮。DLP全称通常为Digital Light Processing，原书英文写法有误；“零缝隙”应理解为拼缝较小的产品宣传，仍需核对实际物理缝隙。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课未保留全部原书细节或表格条件",
                "id": "p185-1"
              },
              {
                "title": "拼接图像质量是长期校准问题",
                "sourceKind": "prose",
                "sourceLabel": "拼接处理器与接口",
                "explanation": "器件漂移、光衰和更换会令各屏亮度色彩不一致，因此需要可设定、可校准的参数。处理器负责分割、拼接、开窗、漫游、拉伸、跨屏、图层叠加和单屏；矩阵等接口设备选择输入输出信号；软件管理画面配置。把矩阵切换与拼接处理区分后，黑屏或布局错误才有可定位的层次。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课未保留全部原书细节或表格条件",
                "id": "p185-2"
              },
              {
                "title": "中控管理ECC多媒体环境",
                "sourceKind": "prose",
                "sourceLabel": "中控系统",
                "explanation": "会议、矩阵、投影、幕布、大屏、跟踪摄像、灯光、窗帘、话筒、DVD、录音、功放、音箱与HVAC采用不同控制方式，中控把它们组织成预设场景。便利的集中界面不能抹去设备权限及动作反馈。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课未保留全部原书细节或表格条件",
                "id": "p185-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 186,
            "pdfPage": 200,
            "readMethod": "ocr+visual",
            "sections": [
              "6.1.5中控续",
              "6.1.6报警事件"
            ],
            "details": [
              {
                "title": "红外、串行、继电器各有控制边界",
                "sourceKind": "prose",
                "sourceLabel": "受控设备清单",
                "explanation": "投影机、媒体矩阵、云台可用红外或RS232；DVD/VCR、显示屏、空调可用红外；音视频和VGA矩阵用串行切换输入输出；幕布、窗帘和灯光经强电控制器。可编程场景把门禁、音量、遮光、灯光和温度等结合，并由面板、触摸屏、移动端或Web触发。红外发出不天然带状态确认，场景成功还需关键设备反馈。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课未保留全部原书细节或表格条件",
                "id": "p186-1"
              },
              {
                "title": "紧急程度表给的是书中参考解决时间",
                "sourceKind": "table",
                "sourceLabel": "表6-1",
                "explanation": "表头写“响应时间”，单元格却写“解决”，两者不能混为一个SLA。发现、响应、恢复和彻底解决应各有时间零点。书中的24/72小时分档是事件管理参考，并不许可供电中断、火灾等急迫事故等待24小时。",
                "originalValues": [
                  "高：24h内解决",
                  "中：24～72h内解决",
                  "低：72h以上解决"
                ],
                "conditions": [
                  "仅为本书示例分类，不是紧急事故处置时限"
                ],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课未保留全部原书细节或表格条件",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表6-1 紧急程度参考时间（原书表头与内容存在口径差异）",
                    "headers": [
                      "紧急程度",
                      "等级",
                      "书中“响应时间”栏原意"
                    ],
                    "rows": [
                      [
                        "1级",
                        "高",
                        "24h内解决"
                      ],
                      [
                        "2级",
                        "中",
                        "24～72h内解决"
                      ],
                      [
                        "3级",
                        "低",
                        "72h以上解决"
                      ]
                    ]
                  }
                ],
                "id": "p186-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 187,
            "pdfPage": 201,
            "readMethod": "ocr+visual",
            "sections": [
              "6.1.6影响与严重度",
              "运营管理"
            ],
            "details": [
              {
                "title": "影响范围与紧急程度交叉决定优先级",
                "sourceKind": "table",
                "sourceLabel": "表6-2、表6-3",
                "explanation": "影响高指关键业务或多个业务受影响；中指非关键业务受影响；低指潜在隐患。紧急度高并不自动意味着影响面大，二者交叉得到严重等级1～5。书中建议至少五级并允许更细、更严格划分。要先定义角色职责，再把相应级别通过声光、屏幕、当地语音、电话、短信或邮件送到具体责任人，而非无差别群发。",
                "originalValues": [
                  "矩阵行高：1/2/3",
                  "行中：2/3/4",
                  "行低：3/4/5"
                ],
                "conditions": [
                  "列依次为影响高/中/低；级别越小越严重"
                ],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课未保留全部原书细节或表格条件",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表6-2 影响程度",
                    "headers": [
                      "影响程度",
                      "等级",
                      "范围"
                    ],
                    "rows": [
                      [
                        "1级",
                        "高",
                        "关键业务或多个业务受影响"
                      ],
                      [
                        "2级",
                        "中",
                        "非关键业务受影响"
                      ],
                      [
                        "3级",
                        "低",
                        "存在潜在隐患"
                      ]
                    ]
                  },
                  {
                    "type": "table",
                    "caption": "表6-3 严重等级矩阵",
                    "headers": [
                      "紧急程度＼影响程度",
                      "高",
                      "中",
                      "低"
                    ],
                    "rows": [
                      [
                        "高",
                        "1",
                        "2",
                        "3"
                      ],
                      [
                        "中",
                        "2",
                        "3",
                        "4"
                      ],
                      [
                        "低",
                        "3",
                        "4",
                        "5"
                      ]
                    ]
                  }
                ],
                "id": "p187-1"
              },
              {
                "title": "趋势、流程与联动让历史数据产生行动",
                "sourceKind": "prose",
                "sourceLabel": "运营管理",
                "explanation": "历史数据经整理统计形成报表和趋势，用于寻找规律、发现隐患和支持决策；预先定义日常管理、节能与应急策略，再授权自动控制，可减少临时手工操作。预测只能建立在数据与机制证据上，趋势相关不是因果证明。运维制度电子化的意义是把流程、责任与记录绑定，而不是把纸表照搬进数据库。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "already-taught",
                "reason": "现课已有对应教学",
                "id": "p187-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 188,
            "pdfPage": 202,
            "readMethod": "ocr+visual",
            "sections": [
              "6.1.6运营/系统服务",
              "6.2",
              "6.2.1"
            ],
            "details": [
              {
                "title": "能效分项要互斥，时间窗要相同",
                "sourceKind": "formula",
                "sourceLabel": "运营管理能效因子",
                "explanation": "PUE=总能耗/IT能耗，CLF=制冷能耗/IT能耗，PLF=供电系统能耗/IT能耗，辅助因子=辅助能耗/IT能耗。冷水机、泵、塔、精密空调归制冷，照明、消防、弱电、电梯可归辅助；UPS等供电部分必须明确计损耗还是含输出，否则与IT能耗重叠。只有各分项互斥且覆盖完整，才能写PUE=1+CLF+供电损耗因子+辅助因子。",
                "originalValues": [
                  "PUE",
                  "CLF",
                  "PLF",
                  "辅助能效因子"
                ],
                "conditions": [
                  "同一统计周期和边界"
                ],
                "lessonId": "6-1",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p188-1"
              },
              {
                "title": "服务层保证谁可操作以及故障后如何继续",
                "sourceKind": "prose",
                "sourceLabel": "系统服务",
                "explanation": "后台包括日志、用户管理、远程访问、双机热备。人员权限应对应流程职责并区分查看、改参数和发控制；主服务器故障自动转备机，还可冗余网络与采控设备。定期维护、值班、事件、知识、合同、供应商管理是可落地的制度模块。冗余主机不能替代权限审计与数据备份。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-1",
                "status": "already-taught",
                "reason": "现课已有对应教学",
                "id": "p188-2"
              },
              {
                "title": "DDC是现场闭环核心，上位机不是每次调节必经路径",
                "sourceKind": "figure",
                "sourceLabel": "图6-6",
                "explanation": "受控设备的状态经传感器上送DDC，DDC计算后经执行器改变设备；中央工作站双向连接DDC以管理、记录和设置。中央工作站由软件、管理电脑及打印机、UPS等配套组成，系统还含网络控制器。现场独立控制与集中管理相结合，是失联仍能运行的结构前提。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-2",
                "status": "already-taught",
                "reason": "现课已有对应教学",
                "id": "p188-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 189,
            "pdfPage": 203,
            "readMethod": "ocr+visual",
            "sections": [
              "6.2.1现场控制器/传感器/监控功能"
            ],
            "details": [
              {
                "title": "AI/AO/DI/DO分别是测量与命令、连续与离散",
                "sourceKind": "table",
                "sourceLabel": "DDC接口",
                "explanation": "AI把温度、压力、流量等连续信号带入控制器；AO给阀门执行机构连续设定；DI接液位、限位、报警触点或脉冲；DO输出风机水泵等动作命令。AO的0～10V或4～20mA是控制信号，不保证能为阀门马达供能。原书“不需要外部电源”只能在特定接口电路条件下理解，执行器供电须另核对。",
                "originalValues": [
                  "AI：0～5V、0～10V、4～20mA",
                  "AO：4～20mA、0～10V"
                ],
                "conditions": [
                  "端口信号规格与执行器动力电源不同"
                ],
                "lessonId": "6-2",
                "status": "add",
                "reason": "现课未逐项展开",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "DDC四类I/O",
                    "headers": [
                      "类别",
                      "方向/信号",
                      "原书例项",
                      "容易混淆处"
                    ],
                    "rows": [
                      [
                        "AI",
                        "输入；0～5V/0～10V/4～20mA",
                        "温度、压力、流量",
                        "需量程、单位与标定"
                      ],
                      [
                        "AO",
                        "输出；4～20mA/0～10V",
                        "电动阀、三通阀、风阀",
                        "设定信号≠马达动力电源"
                      ],
                      [
                        "DI",
                        "输入；离散/脉冲",
                        "液位、触点、限位、报警、脉冲计数",
                        "状态反馈≠过程量大小"
                      ],
                      [
                        "DO",
                        "输出；离散",
                        "风机、水泵控制",
                        "命令≠执行成功"
                      ]
                    ]
                  }
                ],
                "id": "p189-1"
              },
              {
                "title": "校准误差会被控制器当成真实过程偏差",
                "sourceKind": "prose",
                "sourceLabel": "传感器和执行机构",
                "explanation": "传感器含敏感元件、变送器、触点和限位开关；执行器接收DDC指令调节现场设备。二者都需定期检查校正，传感偏移会改变控制策略实际工作点，执行器卡滞会让正确命令无法达成目标。冬夏和过渡季、使用方式改变时可优化参数，但需在可验证条件下调整并保留变更记录。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-2",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p189-2"
              },
              {
                "title": "先定功能需求，再配点表和检测内容",
                "sourceKind": "prose",
                "sourceLabel": "监控范围和功能",
                "explanation": "对象可包括暖通、给排水、配电、照明、电梯和自动扶梯；功能包括监测、保护、远控、自动启停和调节。不同对象不应默认全部开放所有功能。范围不清会一路传到配置、施工与验收，使“点已接通”无法证明满足真实用途。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-2",
                "status": "already-taught",
                "reason": "现课已有对应教学",
                "id": "p189-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 190,
            "pdfPage": 204,
            "readMethod": "ocr+visual",
            "sections": [
              "6.2.1监控边界",
              "6.2.2冷源自控"
            ],
            "details": [
              {
                "title": "统一调节适用于存在能量和流体耦合的对象",
                "sourceKind": "prose",
                "sourceLabel": "监控边界",
                "explanation": "暖通设备交换能量或流体，需要依据管路温压统一控制，并采集性能与能耗计算参数。配电和电梯/扶梯自带专用控制单元，综合平台主要监测启停、运行、维修状态；生活热水可能共用暖通热源，照明也可与空调节能联动。系统集成不是把所有专用安全控制收归上位机。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-2",
                "status": "add",
                "reason": "现课未逐项展开",
                "id": "p190-1"
              },
              {
                "title": "冷负荷计算必须同时知道温差与流量",
                "sourceKind": "prose",
                "sourceLabel": "6.2.2",
                "explanation": "冷水机、冷冻泵、冷却泵、冷却塔的运行状态，供回水温度、流量、水流开关和压差共同支持负荷估计与设备台数组合。温差乘流量给热量转移速率，水流开关则只给有/无达到动作条件的证据，不能替代连续流量计。书中启停顺序表达先建立水侧条件再允许制冷、停机时反向协调的依赖思想；真实序列还须逐步反馈、延时与厂家联锁，本课仅作逻辑分析。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-2",
                "status": "already-taught",
                "reason": "现课已有对应教学",
                "id": "p190-2"
              },
              {
                "title": "冷机点表包含机组内部效率与寿命线索",
                "sourceKind": "table",
                "sourceLabel": "表6-4前半",
                "explanation": "除运行、报警、启停、水阀和水流开关，主机接口还上传温度设定、实际负载、需求限值、导叶位置、制冷剂压力、油压差及压缩机电流百分比。这些点可区分“上位机要求低负荷”与“机组因内部约束无法加载”；相同冷冻水出温不代表同样健康与效率。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-2",
                "status": "add",
                "reason": "现课未逐项展开",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表6-4 冷水机组点项（前半）",
                    "headers": [
                      "类别",
                      "完整点项",
                      "用途"
                    ],
                    "rows": [
                      [
                        "基本控制",
                        "运行状态、故障报警、启停；冷冻/冷却阀门开关；两侧水流开关",
                        "状态、动作、水路允许条件"
                      ],
                      [
                        "冷冻侧与容量",
                        "供回水温度、冷冻水温度设定、当前负载率、负荷需求限定、机组开关",
                        "比较设定、实际与限载"
                      ],
                      [
                        "冷却及内部工况",
                        "冷却水供回温度、蒸发器/冷凝器制冷剂压力、导叶开度、油压差、压缩机电流百分比",
                        "观察热排放、压缩及润滑条件"
                      ]
                    ]
                  }
                ],
                "id": "p190-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 191,
            "pdfPage": 205,
            "readMethod": "ocr+visual",
            "sections": [
              "6.2.2冷源点表续"
            ],
            "details": [
              {
                "title": "逐设备点项组成可验证的冷源状态",
                "sourceKind": "table",
                "sourceLabel": "表6-4续",
                "explanation": "泵的手自动、变频/旁路/停止、两类故障及频率设定与反馈必须分别保留。出口压力或运行信号单独不能证明完整水路流量；冷却塔还要液位和补水量，板换要两侧温度与水流。原书蓄冷箱仅列温压，这不足以单独计算可用蓄冷量，还需体积及温度分布等信息。室外干球与湿球/RH决定自然冷却可用条件，不能只用天气预报气温代替现场测值。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-2",
                "status": "add",
                "reason": "现课未逐项展开",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表6-4续：冷源各设备完整点项",
                    "headers": [
                      "受控设备",
                      "监控点项"
                    ],
                    "rows": [
                      [
                        "冷水机组续",
                        "蒸发器/冷凝器饱和温度；压缩机排气温度；油温；压缩机运行小时、启动次数、平均电流、平均线电压"
                      ],
                      [
                        "冷冻水泵",
                        "启停；手/自动；变频运行/旁路运行/停止；变频故障/旁路故障；频率反馈/设定；变频器内部参数；进出口压力；冷冻水供回温度"
                      ],
                      [
                        "冷却水泵",
                        "启停；手/自动；变频运行/旁路运行/停止；变频故障/旁路故障；频率反馈/设定；变频器内部参数；进出口压力；冷却水供回温度"
                      ],
                      [
                        "冷却塔",
                        "风机启停；手/自动；变频运行/旁路运行/停止；变频故障/旁路故障；频率反馈/设定；电动蝶阀；供回水温度；高低液位；补水量"
                      ],
                      [
                        "冷却补水泵",
                        "启停；运行；故障；手/自动"
                      ],
                      [
                        "冷冻水供回总管",
                        "供回总管压力、温度；回水总管流量；压差旁通阀调节"
                      ],
                      [
                        "蓄冷水箱",
                        "温度、压力"
                      ],
                      [
                        "冷却补水箱",
                        "高低液位及报警"
                      ],
                      [
                        "板式热交换器",
                        "电动阀；冷冻侧供回温度；冷却侧供回温度；水流"
                      ],
                      [
                        "室外环境",
                        "干球、湿球温度或相对湿度"
                      ]
                    ]
                  }
                ],
                "id": "p191-1"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 192,
            "pdfPage": 206,
            "readMethod": "ocr+visual",
            "sections": [
              "6.2.2冷机控制/冷却水",
              "6.3引言"
            ],
            "details": [
              {
                "title": "加减机兼顾部分负荷效率、寿命和低负荷需求",
                "sourceKind": "prose",
                "sourceLabel": "冷机控制及联锁",
                "explanation": "只按回水温度加减机可能忽略流量变化；冷量控制利用温差和流量，更接近实际负荷。作者提出高效区运行、多机累计小时尽量均衡（通常优先运行小时少者）、满足低负荷三项原则。效率最优点随机组和工况改变，不能一概把“部分负荷最好”套给所有设备。蒸发器、冷凝器有足够水量是启机条件，水流开关只在其动作设置与安装适当时才是有效联锁证据。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-2",
                "status": "already-taught",
                "reason": "现课已有对应教学",
                "id": "p192-1"
              },
              {
                "title": "降低冷却水温也有下限与水处理代价",
                "sourceKind": "prose",
                "sourceLabel": "冷却水控制",
                "explanation": "低进水温通常减小压缩机负担，但厂家最低进水温约束不能突破。可调塔风机台数、转速，或用总管旁通混水保持下限；前两项还能减少风机耗电。蒸发使盐离子浓缩，定时排污简单却可能过多或不足，按浓度控制更贴近真实状态。自控系统自身需按数据中心目标配置网络冗余、热备主机和可靠电源。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-2",
                "status": "already-taught",
                "reason": "现课已有对应教学",
                "id": "p192-2"
              },
              {
                "title": "人为因素比例是无来源统计的边界",
                "sourceKind": "note",
                "sourceLabel": "6.3引言",
                "explanation": "书称约70%故障由人为因素引起，但本页没有样本、时间、定义或出处。可以据此理解作者为何重视物理防护与运维流程，不能把70%当作当前所有数据中心的实证比例，也不能据该比例断言监控能杜绝人为故障。",
                "originalValues": [
                  "约70%"
                ],
                "conditions": [
                  "原书未提供可核验统计范围"
                ],
                "lessonId": "6-3",
                "status": "add",
                "reason": "现课未逐项展开原书细节",
                "id": "p192-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 193,
            "pdfPage": 207,
            "readMethod": "ocr+visual",
            "sections": [
              "6.3安全防范",
              "6.3.1等级划分"
            ],
            "details": [
              {
                "title": "纵深与均衡约束不同设计问题",
                "sourceKind": "prose",
                "sourceLabel": "安全防范原理",
                "explanation": "纵深防护由外到内或由内到外逐层设防，分整体和局部；均衡防护要求各环节无明显薄弱点。探测发现人或行为异常，监视用视频复核现场，控制管理合法出入，共同支撑事前预警、事中处置、事后取证。周界、视频、门禁、入侵、巡更和集成管理应向安防中心与ECC汇聚。单体中心或园区内局部中心都应作为完整防护对象，而不是依赖大楼外围门禁即可。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-3",
                "status": "add",
                "reason": "现课未逐项展开原书细节",
                "id": "p193-1"
              },
              {
                "title": "风险等级不同于机房可靠性等级",
                "sourceKind": "prose",
                "sourceLabel": "6.3.1",
                "explanation": "作者按资产价值及纵深把风险从一级到四级递减，防护能力也从一级到四级递减。机房、支持、辅助区因功能不同需不同技术措施与人员授权；核心计算机房和ECC尤其关乎业务和控制能力，入口采用双向门禁及定点摄像。这套区域等级不能与A/B/C可靠性等级混用。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-3",
                "status": "already-taught",
                "reason": "现课已有对应教学",
                "id": "p193-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 194,
            "pdfPage": 208,
            "readMethod": "ocr+visual",
            "sections": [
              "6.3.1四级区域",
              "6.3.2视频系统"
            ],
            "details": [
              {
                "title": "四层区域落实到门点和覆盖",
                "sourceKind": "table",
                "sourceLabel": "图6-7及各风险对象",
                "explanation": "核心区要观察冷热通道与人员通道并按重要性选择生物识别、防尾随；支持区含变配电、柴发、电池、空调、动力站、UPS，服务能力遭破坏同样影响业务。通往核心的通道还承担探测、摄像、防尾随与安检。外围是第一道防线，油罐及泵房另有物理围栏。看似环状的图表达风险层次，不要求实际平面必须画成同心方框。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-3",
                "status": "add",
                "reason": "现课未逐项展开原书细节",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "原书四级风险对象与具体防护",
                    "headers": [
                      "风险级",
                      "区域",
                      "书中措施"
                    ],
                    "rows": [
                      [
                        "一级",
                        "计算机房、ECC",
                        "双向门禁、定点摄像；冷热及人员通道覆盖；按重要性生物识别/防尾随"
                      ],
                      [
                        "二级",
                        "支持区、连接主机房通道",
                        "支持房单向或双向门禁+定点摄像；通道入口探测、摄像、防尾随及安检"
                      ],
                      [
                        "三级",
                        "运维办公室、数据中心出入口",
                        "单向门禁、定点摄像、入口入侵探测"
                      ],
                      [
                        "四级",
                        "建筑外公共区、周界",
                        "周界防范及摄像；油罐/油泵区物理围栏及摄像"
                      ]
                    ]
                  }
                ],
                "id": "p194-1"
              },
              {
                "title": "数字视频链仍由四部分组成",
                "sourceKind": "prose",
                "sourceLabel": "6.3.2",
                "explanation": "前端、传输、处理/控制、记录/显示共同决定取证可用性。书中以CCD/CMOS、MPEG4编码、协议处理、以太网、存储缓存和用户管理介绍网络摄像系统，并引用TIA-942的T3以上采用数字视频要求；这是出版时期说明，不能直接视为当前版本条款。“数字取代模拟”也不是保证既有设施都已完成升级。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-3",
                "status": "already-taught",
                "reason": "现课已有对应教学",
                "id": "p194-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 195,
            "pdfPage": 209,
            "readMethod": "ocr+visual",
            "sections": [
              "6.3.2视频拓扑/选型/镜头"
            ],
            "details": [
              {
                "title": "视频拓扑将采集、存储、显示和平台解耦",
                "sourceKind": "figure",
                "sourceLabel": "图6-8",
                "explanation": "图中模拟相机经矩阵接入，HD/SD/IP相机可有前端存储与智能分析，Web/WAN支持远端访问；分布式IP-SAN、NVR、网络DVR保存录像，解码器驱动数字大屏，视频工作站供操作。录像管理与系统管理各有冗余热备，安防平台经第三方SDK关联事件，短信邮件提供通知。任何一个“录像服务器双机”都不能自动涵盖前端、网络或存储故障。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-3",
                "status": "add",
                "reason": "现课未逐项展开原书细节",
                "id": "p195-1"
              },
              {
                "title": "摄像机随环境与供电距离选型",
                "sourceKind": "prose",
                "sourceLabel": "相机选择",
                "explanation": "室外快球需日夜转换、宽动态、背光补偿、多预置位、巡航和报警联动；长线缆场景书中建议单独供电。电梯用专用摄像机和编码器并单独供电；室内半球或枪机可用PoE。供电方式仍需检查距离、功率预算与备用电源，不能把所有室外场景都视作PoE不可行。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-3",
                "status": "add",
                "reason": "现课未逐项展开原书细节",
                "id": "p195-2"
              },
              {
                "title": "焦距公式保留像场与视场的同方向",
                "sourceKind": "formula",
                "sourceLabel": "f=A×L/H",
                "explanation": "A为传感器像场高度或宽度，H必须取现场对应方向的高度或宽度，L是目标距离，所得f为焦距；原文统一用mm，等价地L/H可用同单位的比值。宽视场减少同一目标所占像素。H.264/MPEG4等编码下主码流用于存储、子码流常用于预览，带宽还要考虑并发观看。",
                "originalValues": [
                  "f=A×L/H",
                  "f/A/L/H原文单位mm"
                ],
                "conditions": [
                  "几何近似；高度与宽度不可交叉配对"
                ],
                "lessonId": "6-3",
                "status": "already-taught",
                "reason": "现课已有对应教学",
                "id": "p195-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 196,
            "pdfPage": 210,
            "readMethod": "ocr+visual",
            "sections": [
              "6.3.2带宽存储",
              "6.3.3门禁结构"
            ],
            "details": [
              {
                "title": "视频码率是配置，不是分辨率的固定常数",
                "sourceKind": "table",
                "sourceLabel": "视频码流与容量",
                "explanation": "原书H.264示例给D1、720P、1080P不同码率范围和默认值；还建议D1或更高、保存90天。实际码率随帧率、场景、质量与编码设置变化，保存期依用途及适用要求确认。多个客户端看同一子码流是否只占一路取决于组播、服务器转发和统计链路，单播直接取流可随客户端数增加。",
                "originalValues": [
                  "D1：1～3，默认2",
                  "720P：2～6，默认4",
                  "1080P：4～10，默认8",
                  "建议90天"
                ],
                "conditions": [
                  "原书Mb未写每秒，按上下文码率应为Mb/s；历史配置示例"
                ],
                "lessonId": "6-3",
                "status": "add",
                "reason": "现课未完整保留参数、条件或图节点",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "原书H.264码率示例（按上下文单位Mb/s）",
                    "headers": [
                      "分辨率",
                      "可设范围",
                      "默认",
                      "使用条件"
                    ],
                    "rows": [
                      [
                        "D1",
                        "1～3",
                        "2",
                        "示例编码配置；非所有相机固定值"
                      ],
                      [
                        "720P",
                        "2～6",
                        "4",
                        "帧率、场景、质量会改变需求"
                      ],
                      [
                        "1080P",
                        "4～10",
                        "8",
                        "网络需统计并发录像与预览路径"
                      ]
                    ]
                  }
                ],
                "id": "p196-1"
              },
              {
                "title": "容量公式必须补齐单位",
                "sourceKind": "formula",
                "sourceLabel": "Hs与Ts公式",
                "explanation": "原式Hs=视频码流×60×60÷8÷1024，Ts=Hs×24×天数×通道数。若输入是kb/s且采用相应二进制口径，除1024才得到每小时MB量级；若直接输入文中2Mb/s，就不能把结果当MB。稳妥从bit/s乘秒再除8得到字节，最后明确十进制或二进制容量。单路2Mb/s保存90天，十进制原始视频量为1.944TB；冗余、索引、音频和预留另算。",
                "originalValues": [
                  "Hs=码流×3600/8/1024",
                  "Ts=Hs×24×天数×通道数"
                ],
                "conditions": [
                  "原式未声明输入输出单位；不可直接抄数"
                ],
                "lessonId": "6-3",
                "status": "add",
                "reason": "现课未完整保留参数、条件或图节点",
                "id": "p196-2"
              },
              {
                "title": "门禁闭环包括识读、控制、执行与门状态",
                "sourceKind": "figure",
                "sourceLabel": "图6-9",
                "explanation": "值班室工作站连接打印机和发卡器，网络连接多个门禁控制器；每门配读卡器、出门按钮、门磁、磁力锁。读卡通过是身份授权事件，锁驱动是执行命令，门磁反馈才反映门开闭；三者时间和结果不一定一致。识读、传输、管理控制、执行与软件共同构成系统。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-3",
                "status": "add",
                "reason": "现课未完整保留参数、条件或图节点",
                "id": "p196-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 197,
            "pdfPage": 211,
            "readMethod": "ocr+visual",
            "sections": [
              "6.3.3识别技术"
            ],
            "details": [
              {
                "title": "卡片类型与凭据被盗是不同风险",
                "sourceKind": "prose",
                "sourceLabel": "密码/M1/CPU",
                "explanation": "密码可与卡或指纹组合。M1是带逻辑加密、EEPROM、天线的非接触IC卡；原书提及2008年公开的安全研究，意在提醒唯一编号及双向验证不等于不可复制。CPU卡具有CPU、RAM、ROM、EEPROM、COS、随机数与加密协处理器，可实现更灵活认证，但安全仍依算法、密钥与系统配置。两类卡丢失都可能被冒用，需要挂失与权限生命周期。书中3DES属于当时配置实例，并非今天通用推荐。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-3",
                "status": "add",
                "reason": "现课未完整保留参数、条件或图节点",
                "id": "p197-1"
              },
              {
                "title": "生物特征数值要问误接受还是误拒绝",
                "sourceKind": "table",
                "sourceLabel": "指纹/掌形/静脉",
                "explanation": "指纹用纹线分叉、端点等特征，污渍可影响采集；掌形测三维长度、宽度、厚度、面积和曲率；静脉用近红外观察内部血管纹理，对表皮污渍相对不敏感。原书列约1秒及若干“误判率”，却未定义误接受、误拒绝、阈值或样本。不能据数字直接判定掌形必然优于指纹，或把生物凭据视作绝对不可伪造。",
                "originalValues": [
                  "指纹约1s、误判率<2%",
                  "掌形约1s、约0.03%",
                  "静脉<1s、约0.01%（续198页）"
                ],
                "conditions": [
                  "书中示例，统计口径未说明"
                ],
                "lessonId": "6-3",
                "status": "add",
                "reason": "现课未完整保留参数、条件或图节点",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "原书生物识别参数与未说明条件",
                    "headers": [
                      "技术",
                      "观察对象",
                      "书中时间/误判率",
                      "条件缺口"
                    ],
                    "rows": [
                      [
                        "指纹",
                        "纹线特征点",
                        "约1s；<2%",
                        "污渍影响；未区分FAR/FRR"
                      ],
                      [
                        "掌形",
                        "三维手部几何",
                        "约1s；0.03%",
                        "样本和判决阈值未给"
                      ],
                      [
                        "静脉",
                        "近红外血管图像",
                        "<1s；0.01%",
                        "数据续198页；统计口径未给"
                      ]
                    ]
                  }
                ],
                "id": "p197-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 198,
            "pdfPage": 212,
            "readMethod": "ocr+visual",
            "sections": [
              "6.3.3视网膜/虹膜/人脸",
              "门禁应用"
            ],
            "details": [
              {
                "title": "视网膜、虹膜、人脸并非同一种图像采集",
                "sourceKind": "prose",
                "sourceLabel": "识别技术续",
                "explanation": "视网膜识别分析眼底血管，需要准确站位，书称扫描1～2秒；虹膜观察瞳孔与巩膜间环状纹理，提取斑点、丝状、条纹等特征；人脸把五官方位与局部特征转为数字模板比较。书中“相同虹膜概率1/120万”没有推导或统计条件，“最精确”也缺共同评测口径，不能当产品误接受率或当前排名。",
                "originalValues": [
                  "视网膜1～2s",
                  "虹膜同形概率1/120万（书述）"
                ],
                "conditions": [
                  "概率来源和识别评测条件未给出"
                ],
                "lessonId": "6-3",
                "status": "add",
                "reason": "现课未完整保留参数、条件或图节点",
                "id": "p198-1"
              },
              {
                "title": "五种门禁应用回答五类管理需求",
                "sourceKind": "prose",
                "sourceLabel": "应用（1）～（5）",
                "explanation": "双向刷卡补充离开记录；多人认证要求多个授权人共同确认；中心复核用视频检查凭据与实际人员；多门互锁设置缓冲区并核对另一门关闭；访客管理限制访问条件。上述机制可以组合，但双向刷卡本身不证明没有尾随，多人持卡也不自动等于角色正确，互锁必须与疏散安全协调。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-3",
                "status": "already-taught",
                "reason": "现课已有对应教学",
                "id": "p198-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 199,
            "pdfPage": 213,
            "readMethod": "ocr+visual",
            "sections": [
              "6.3.3访客/控制器",
              "6.3.4入侵组成"
            ],
            "details": [
              {
                "title": "访客授权与控制器位置都属于安全边界",
                "sourceKind": "prose",
                "sourceLabel": "门禁应用续",
                "explanation": "访客约束包括时间、出入次数、区域、路线并通常需陪同。原书举主入口单向刷卡/出门按钮、配电及UPS房双向或生物识别、核心区防尾随或多人认证等配置。多门控制器若服务同一等级可装在任一受控区；跨等级则按较高等级保护，维护便利不能覆盖控制器暴露风险。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-3",
                "status": "already-taught",
                "reason": "现课已有对应教学",
                "id": "p199-1"
              },
              {
                "title": "入侵系统还必须传输自身故障信息",
                "sourceKind": "figure",
                "sourceLabel": "图6-10",
                "explanation": "前端探测器或紧急报警装置经防区模块、总线延长器到报警主机与显示。传输介质及地址编解码/收发装置既传入侵事件，也可传探测故障和轮询；主机负责判断、显示、控制、记录、通信。主观感到危险而触发的紧急按钮与自动探测均可能进入报警链，不能仅用“传感器是否越限”描述整个系统。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-3",
                "status": "add",
                "reason": "现课未完整保留参数、条件或图节点",
                "id": "p199-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 200,
            "pdfPage": 214,
            "readMethod": "ocr+visual",
            "sections": [
              "6.3.4主机/周界",
              "探测类型/主动红外"
            ],
            "details": [
              {
                "title": "区域防盗与连续周界具有不同覆盖目标",
                "sourceKind": "prose",
                "sourceLabel": "入侵系统组成续",
                "explanation": "报警主机管理分区、按时段布撤防、声光显示、录像联动，并可预留与上级平台及110中心联网的接口。内部防盗保护一个区域，周界保护连续边界；共享主机软件不代表覆盖设计相同。典型路径是双鉴探测器→地址模块→RS485→报警主机→TCP/IP→安防工作站，需能区分现场探测、总线和主机上联的故障。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-3",
                "status": "add",
                "reason": "现课未逐项展开原书细节",
                "id": "p200-1"
              },
              {
                "title": "主动红外的关键是发射与接收路径",
                "sourceKind": "figure",
                "sourceLabel": "图6-11",
                "explanation": "图中两侧立柱之间多条直射/交叉光路形成边界，遮断预定光路造成接收变化，用于周界检测。光子型/热型是探测元件的能量转换分类，主动/被动是系统是否主动发射的分类，原书把两组分类等同并不严谨。超声、振动、音响、磁开关及复合探测都是观察物理量间接推断入侵，传感器不能直接读出人的意图。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-3",
                "status": "add",
                "reason": "现课未逐项展开原书细节",
                "id": "p200-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 201,
            "pdfPage": 215,
            "readMethod": "ocr+visual",
            "sections": [
              "6.3.4被动红外/微波/振动/双鉴"
            ],
            "details": [
              {
                "title": "被动红外关注变化与覆盖形状",
                "sourceKind": "prose",
                "sourceLabel": "（2）",
                "explanation": "PIR无需红外发射器，以热释电元件感知辐射变化。原书以人体36℃、8～12μm解释响应波段；实际皮肤表面温度受环境和衣物影响，并非恒36℃。广角覆盖空间，幕帘覆盖门窗外墙附近的平面，方向识别帘比较移动矢量以区分穿越方向。安置方式决定探测效果，不能由一个温度数值保证探测。",
                "originalValues": [
                  "书述36℃",
                  "8～12μm"
                ],
                "conditions": [
                  "人体表温非恒定；波段为书中典型说明"
                ],
                "lessonId": "6-3",
                "status": "add",
                "reason": "现课未逐项展开原书细节",
                "id": "p201-1"
              },
              {
                "title": "微波频移与振动干扰分别揭示运动与机械冲击",
                "sourceKind": "prose",
                "sourceLabel": "（3）（4）",
                "explanation": "微波遇静止物体反射频率不变，径向接近使回波频率升高、远离使其降低；反射式和遮断式是两类配置。原书把反射式又称“被动式”，但其描述仍含主动发射微波，名称不可用来推断没有发射器。振动传感器感知走动或破坏产生的机械冲击，附近电机、变压器、风扇、空调会干扰；书述埋地约10cm且不宜松软土，属于特定产品应用说明，不能作通用安装尺寸。",
                "originalValues": [
                  "埋地约10cm"
                ],
                "conditions": [
                  "具体设备和土质条件"
                ],
                "lessonId": "6-3",
                "status": "add",
                "reason": "现课未逐项展开原书细节",
                "id": "p201-2"
              },
              {
                "title": "双鉴降低部分误报，也可能增加共同确认门槛",
                "sourceKind": "prose",
                "sourceLabel": "（5）",
                "explanation": "微波+PIR或超声+PIR只有两种传感均探测到移动才报警，因而可抑制仅触发一个通道的干扰。但若其中一种未覆盖到目标，亦可能漏报。园区周界、建筑入口、核心区域应各按防护等级配置和测试，不能把双鉴视为不需要验证的升级。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-3",
                "status": "already-taught",
                "reason": "现课已有对应教学",
                "id": "p201-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 202,
            "pdfPage": 216,
            "readMethod": "ocr+visual",
            "sections": [
              "6.3.5安防集成",
              "6.4等级配置"
            ],
            "details": [
              {
                "title": "安防集成必须处理联动优先级冲突",
                "sourceKind": "prose",
                "sourceLabel": "6.3.5",
                "explanation": "平台用开放接口把视频、入侵、门禁及网络集成，解析信号、识别优先级，提供电子地图、历史图像、报警视频复核和远程指挥。园区中的中心既需独立防护，也要留与上级系统共享部分信息的接口。门禁报警及入侵报警可调对应摄像并录像；消防信号可释放电子锁；入侵可限制相关通道。后两者若同时发生必须有明确生命安全优先及合规联动设计，不能用一个“关门”动作替代策略。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-3",
                "status": "already-taught",
                "reason": "现课已有对应教学",
                "id": "p202-1"
              },
              {
                "title": "等级配置由中断后果决定",
                "sourceKind": "prose",
                "sourceLabel": "6.4",
                "explanation": "本书依GB50174—2017按使用性质及数据丢失、网络中断的经济社会后果组织A容错、B冗余、C基本三级，并列总控中心、环境设备监控、安防、火灾报警与DCIM等系统。下面表6-5是书中对技术要求的整理，阅读要保留“应”“宜”“按需要”及空白符的不同含义，不能把三级简单变成设备数量的比例。",
                "originalValues": [
                  "A容错/B冗余/C基本"
                ],
                "conditions": [
                  "书中2017规范语境，现行设计另核"
                ],
                "lessonId": "6-4",
                "status": "add",
                "reason": "现课未逐项展开原书细节",
                "id": "p202-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 203,
            "pdfPage": 217,
            "readMethod": "ocr+visual",
            "sections": [
              "6.4表6-5"
            ],
            "details": [
              {
                "title": "环境与机电监控：共享要求和等级差异同时存在",
                "sourceKind": "table",
                "sourceLabel": "表6-5环境设备",
                "explanation": "表中漏水、强排运行状态及部分空调点项跨A/B/C共享；颗粒检测与温露点压差、配电/UPS详细参数、蓄电池单体或组级粒度则有差异。C级横线或空白表示表内未列要求，不等于禁止设置；“根据需要选择”要求回到风险。原表连续两行均印“空气质量”，第二行实际列温度、露点、压差，阅读时保留原标签并解释内容。粒子浓度备注离线定期检测，其他相关点备注在线或接口接入，不可全推为实时在线。",
                "originalValues": [],
                "conditions": [
                  "完整表按原书印刷栏位整理；不是当前验收清单"
                ],
                "lessonId": "6-4",
                "status": "add",
                "reason": "现课未逐项展开原书细节",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表6-5 环境与设备监控完整栏位",
                    "headers": [
                      "项目",
                      "A级",
                      "B级",
                      "C级",
                      "备注/条件"
                    ],
                    "rows": [
                      [
                        "空气质量（颗粒）",
                        "应检测粒子浓度",
                        "应检测粒子浓度",
                        "—",
                        "离线定期检测"
                      ],
                      [
                        "空气质量（原表第二行）",
                        "应检测温度、露点、压差",
                        "应检测温度、露点、压差",
                        "宜检测温度、露点",
                        "该行内容实际为环境参数"
                      ],
                      [
                        "漏水检测报警",
                        "应装设漏水感应器",
                        "同A",
                        "同A",
                        "在线检测或接口接入"
                      ],
                      [
                        "强制排水设备",
                        "应检测运行状态",
                        "同A",
                        "同A",
                        "在线检测或接口接入"
                      ],
                      [
                        "集中空调、新风、动力系统",
                        "应检测运行状态、滤网压差",
                        "同A",
                        "同A",
                        "在线检测或接口接入"
                      ],
                      [
                        "机房专用空调",
                        "状态：开关、制冷、加热、加湿、除湿、水阀开度、水流量；报警：温度、RH、传感器故障、压缩机压力、加湿器水位、风量",
                        "同A",
                        "同A",
                        "在线检测或接口接入"
                      ],
                      [
                        "供配电系统",
                        "开关状态、电流、电压、有功、PF、谐波、电子信息设备用量、数据中心用电量、电能利用效率",
                        "同A",
                        "根据需要选择",
                        "原文“电子信息设备用量”如此印刷"
                      ],
                      [
                        "UPS",
                        "输入输出功率/电压/频率/电流/PF/负荷率；电池输入电压/电流/容量；同步状态、UPS/旁路供电、市电故障、UPS故障",
                        "同A",
                        "根据需要选择",
                        "在线检测或接口接入"
                      ],
                      [
                        "电池",
                        "每一个：电压、内阻、故障、环境温度",
                        "每一组：电压、故障、环境温度",
                        "—",
                        "单体与组级不可互换"
                      ],
                      [
                        "柴油发电机",
                        "油箱罐油位、转速、输出功率/频率/电压/PF",
                        "同A",
                        "—",
                        "在线检测或接口接入"
                      ],
                      [
                        "主机集中控制管理",
                        "带外管理或KVM切换系统",
                        "同A",
                        "—",
                        "此行备注空白"
                      ]
                    ]
                  }
                ],
                "id": "p203-1"
              },
              {
                "title": "安防配置按等级和具体房间交叉阅读",
                "sourceKind": "table",
                "sourceLabel": "表6-5安防",
                "explanation": "相同A级并非所有房间采用同一门禁：动力支持房、总控中心、安防设备间及主机房入口的措施不同。B级在某些支持房只列入侵探测，在ECC和机房入口仍列门禁/视频。安全出口的推杆锁与报警体现疏散和安全监视并存，不能把核心区“更严格”理解为所有出口更加难以开启。",
                "originalValues": [],
                "conditions": [
                  "按表中共享单元格展开"
                ],
                "lessonId": "6-4",
                "status": "add",
                "reason": "现课未逐项展开原书细节",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表6-5 安全防范完整栏位",
                    "headers": [
                      "区域",
                      "A级",
                      "B级",
                      "C级"
                    ],
                    "rows": [
                      [
                        "发电机房、变配电室、电池室、动力站房",
                        "读卡出入控制、视频监视",
                        "入侵探测器",
                        "机械锁"
                      ],
                      [
                        "安全出口",
                        "推杆锁、视频监视、总控中心连锁报警",
                        "同A",
                        "推杆锁"
                      ],
                      [
                        "总控中心",
                        "读卡出入控制、视频监视",
                        "同A",
                        "机械锁"
                      ],
                      [
                        "安防设备间",
                        "读卡出入控制",
                        "入侵探测器",
                        "机械锁"
                      ],
                      [
                        "主机房出入口",
                        "读卡出入控制或人体生物特征识别、视频监视",
                        "读卡出入控制、视频监视",
                        "机械锁、入侵探测器"
                      ]
                    ]
                  }
                ],
                "id": "p203-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 204,
            "pdfPage": 218,
            "readMethod": "ocr+visual",
            "sections": [
              "6.4表6-5续",
              "结语/DCIM"
            ],
            "details": [
              {
                "title": "内外视频覆盖有建筑适用条件",
                "sourceKind": "table",
                "sourceLabel": "表6-5续",
                "explanation": "主机房内及建筑周围/停车场的A/B列均给视频监视，C列空白；周围和停车场这一行备注适用于独立建筑机房。不能把独立园区外围方案原样要求在多租户楼宇中，也不能从C列空白推导无须任何安全评估。",
                "originalValues": [],
                "conditions": [
                  "建筑周围和停车场：独立建筑机房适用"
                ],
                "lessonId": "6-4",
                "status": "add",
                "reason": "现课未逐项展开原书细节",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表6-5续 视频覆盖",
                    "headers": [
                      "区域",
                      "A级",
                      "B级",
                      "C级",
                      "备注"
                    ],
                    "rows": [
                      [
                        "主机房内",
                        "视频监视",
                        "视频监视",
                        "空白",
                        "—"
                      ],
                      [
                        "建筑物周围和停车场",
                        "视频监视",
                        "视频监视",
                        "空白",
                        "适用于独立建筑的机房"
                      ]
                    ]
                  }
                ],
                "id": "p204-1"
              },
              {
                "title": "DCIM把运行数据与资产、容量、服务关系相连",
                "sourceKind": "prose",
                "sourceLabel": "结语",
                "explanation": "作者把规避物理与人为威胁、提高安全和运营效率、减少能耗、快速响应、优化性能与能源分配共同列为目的。DCIM持续收集资产、资源和设备状态，统一IT与设施生命周期、动态优化及服务等级；规划、调优、预测、变更需要数据关联，而非单独告警收敛。设备过少浪费空间电力冷量，过多又越容量边界，跨地域统一平台应看这些约束和趋势。书中将ITSM写作IT监控管理，通常ITSM指IT服务管理，课程以业务服务流程而非单纯监控解释其融合。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "6-4",
                "status": "already-taught",
                "reason": "现课已有对应教学",
                "id": "p204-2"
              }
            ],
            "uncertainties": []
          }
        ]
      },
      {
        "id": 7,
        "pages": [
          {
            "bookPage": 205,
            "pdfPage": 219,
            "readMethod": "ocr+visual",
            "sections": [
              "第7章导言",
              "7.1"
            ],
            "details": [
              {
                "title": "布线的三代设备更新目标",
                "sourceKind": "prose",
                "sourceLabel": "导言",
                "explanation": "物理布线依据IT网络核心模块分区和规划路由，同时支撑现有带宽、未来更高速率与大文件传输；作者明确提出支持三代有源设备更新，不能仅说寿命较长。",
                "originalValues": [
                  "三代有源设备"
                ],
                "conditions": [
                  "属于作者设计目标；不是每种线缆的无条件保证"
                ],
                "lessonId": "7-1",
                "status": "add",
                "reason": "现有课程讲长期更新，但没有明确三代目标及其容量规划含义。",
                "id": "p205-1"
              },
              {
                "title": "等级依据业务后果",
                "sourceKind": "prose",
                "sourceLabel": "7.1",
                "explanation": "按使用性质、数据丢失或网络中断的经济社会损失及影响分A/B/C，不由品牌或单项冗余决定。",
                "originalValues": [
                  "GB50174—2017",
                  "A/B/C"
                ],
                "conditions": [
                  "原书引用历史版本"
                ],
                "lessonId": "7-1",
                "status": "already-taught",
                "reason": "已转成业务影响与故障场景评审。",
                "id": "p205-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 206,
            "pdfPage": 220,
            "readMethod": "ocr+visual",
            "sections": [
              "7.1"
            ],
            "details": [
              {
                "title": "国标网络布线表六行逐项",
                "sourceKind": "table",
                "sourceLabel": "表7-1",
                "explanation": "必须区分应/宜/可及横杠，不能把C栏横杠解释为禁止或无风险。全级要求线缆两端标签，配电电缆宜采用标识；隐蔽通风空间A/B合并单元有防火要求。",
                "originalValues": [
                  "主干/水平：A应OM3/OM4多模、单模或6A类以上对绞，主干和水平均冗余；B宜相同介质，主干应冗余；C—",
                  "进线间：A≥2；B≥1；C=1",
                  "智能布线管理：A宜；B可；C—",
                  "线缆标识：A/B/C均应两端标签；备注配电电缆宜标识",
                  "隐蔽通风空间：A/B应CMP级或低烟无卤阻燃电缆、OFNP或OFCP级光缆；C—；备注可同等级其他电缆光缆",
                  "公用电信配线网络接口：A应2个以上；B宜2；C宜1"
                ],
                "conditions": [
                  "书中GB50174—2017表述；不能替代现行工程适用规范"
                ],
                "lessonId": "7-1",
                "status": "add",
                "reason": "现有只有目标级比较，没有表中介质、数量、语气和备注。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表7-1，原书GB50174—2017语境",
                    "headers": [
                      "项目",
                      "A级",
                      "B级",
                      "C级",
                      "备注/条件"
                    ],
                    "rows": [
                      [
                        "主干/水平布线",
                        "应OM3/OM4多模、单模或6A以上对绞；主干及水平冗余",
                        "宜同类介质；主干应冗余",
                        "—",
                        "应/宜须区分"
                      ],
                      [
                        "进线间",
                        "≥2",
                        "≥1",
                        "1",
                        ""
                      ],
                      [
                        "智能布线管理",
                        "宜",
                        "可",
                        "—",
                        "—不等于禁止"
                      ],
                      [
                        "线缆标识",
                        "应两端标签",
                        "应两端标签",
                        "应两端标签",
                        "配电电缆宜标识"
                      ],
                      [
                        "隐蔽通风空间",
                        "CMP或低烟无卤阻燃电缆；OFNP/OFCP光缆",
                        "同A级",
                        "—",
                        "可同等级其他电/光缆"
                      ],
                      [
                        "公用电信配线网络接口",
                        "应2个以上",
                        "宜2",
                        "宜1",
                        ""
                      ]
                    ]
                  }
                ],
                "valuesInBlocks": true,
                "id": "p206-1"
              },
              {
                "title": "TIA四级的递增而非设备计数",
                "sourceKind": "prose",
                "sourceLabel": "四级配置项目",
                "explanation": "一级单入口、单运营商、无物理冗余；二级组件冗余且一个接入机房两个入口；三级在线维护引入不同运营商、不同防火区和双机热备；四级加入隔离路由、自动会话切换和关键业务水平冗余。",
                "originalValues": [
                  "三级≥2运营商、≥2不同链路；接入路由间距>20m",
                  "三级两个接入间位于建筑两端且不同防火区；ER/MDA/IDA/HDA主干冗余",
                  "三级核心设备双机热备、智能配线TIA-606-B",
                  "四级主干管道或封闭桥架；Sessions/Connections自动转备用",
                  "四级冗余MDA（本段标可选）：相距>20m，不同防火区、电源、空调"
                ],
                "conditions": [
                  "层级包含低一级要求",
                  "四级MDA可选与次页表列必需存在表述差异，不能抹平"
                ],
                "lessonId": "7-1",
                "status": "add",
                "reason": "共同路径方法已教，但实际层级条目、20m和自动切换边界缺失。",
                "id": "p206-2"
              }
            ],
            "uncertainties": [
              "本页四级冗余MDA标注可选，表7-2四级列为是；需保留文字与表格口径差异。"
            ]
          },
          {
            "bookPage": 207,
            "pdfPage": 221,
            "readMethod": "ocr+visual",
            "sections": [
              "7.1",
              "7.2"
            ],
            "details": [
              {
                "title": "TIA四级13行完整矩阵",
                "sourceKind": "table",
                "sourceLabel": "表7-2",
                "explanation": "每行以下按I/II/III/IV顺序记录；同为冗余，入口、空间、主干、水平、组件、整机和标识各自升级点不同。",
                "originalValues": [
                  "布线机架机柜路由TIA：是/是/是/是",
                  "入口路由间隔20m以上：否/是/是/是",
                  "不同运营商多线：否/否/是/是",
                  "冗余运营商接入机房：否/否/是/是",
                  "冗余MDA：否/否/否/是",
                  "冗余IDA：否/否/否/是",
                  "冗余主干路由：否/否/是/是",
                  "冗余水平路由：否/否/否/是",
                  "路由交换冗余电源处理器：否/是/是/是",
                  "多路由交换机：否/否/是/是",
                  "配线架插座线缆TIA-606-B及机柜前后标识：是/是/是/是",
                  "跳线两端名与所连线缆相同：否/是/是/是",
                  "配线架跳线编号表TIA-606-B：否/否/是/是"
                ],
                "conditions": [
                  "原表标题TIA-942-A—2014",
                  "矩阵要求不能替代系统故障验证"
                ],
                "lessonId": "7-1",
                "status": "add",
                "reason": "现有课程未呈现每行每级的区别。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表7-2，TIA-942-A—2014原表",
                    "headers": [
                      "项目",
                      "I",
                      "II",
                      "III",
                      "IV"
                    ],
                    "rows": [
                      [
                        "布线机架机柜路由TIA",
                        "是",
                        "是",
                        "是",
                        "是"
                      ],
                      [
                        "入口路由间隔20m以上",
                        "否",
                        "是",
                        "是",
                        "是"
                      ],
                      [
                        "不同运营商多线",
                        "否",
                        "否",
                        "是",
                        "是"
                      ],
                      [
                        "冗余运营商接入机房",
                        "否",
                        "否",
                        "是",
                        "是"
                      ],
                      [
                        "冗余MDA",
                        "否",
                        "否",
                        "否",
                        "是"
                      ],
                      [
                        "冗余IDA",
                        "否",
                        "否",
                        "否",
                        "是"
                      ],
                      [
                        "冗余主干路由",
                        "否",
                        "否",
                        "是",
                        "是"
                      ],
                      [
                        "冗余水平路由",
                        "否",
                        "否",
                        "否",
                        "是"
                      ],
                      [
                        "路由交换冗余电源处理器",
                        "否",
                        "是",
                        "是",
                        "是"
                      ],
                      [
                        "多路由交换机",
                        "否",
                        "否",
                        "是",
                        "是"
                      ],
                      [
                        "配线架插座线缆TIA-606-B及机柜前后标识",
                        "是",
                        "是",
                        "是",
                        "是"
                      ],
                      [
                        "跳线两端名与所连线缆相同",
                        "否",
                        "是",
                        "是",
                        "是"
                      ],
                      [
                        "配线架跳线编号表TIA-606-B",
                        "否",
                        "否",
                        "是",
                        "是"
                      ]
                    ]
                  }
                ],
                "valuesInBlocks": true,
                "id": "p207-1"
              },
              {
                "title": "七种拓扑的节点与边关系",
                "sourceKind": "figure",
                "sourceLabel": "图7-1",
                "explanation": "环为闭合邻接；部分网状具有选择性多路径；树形沿分支分层；星形由中心连接各端点；全连通网中任意两节点直连；线形为串接链；总线形共享主干。观察下图，先区分节点与连接，再试着删去一个节点或一条边，判断剩余端点还能否互通。部分网状图仍有只接一条边的末端，所以“网状”这个名称不能保证每个节点都有备用路径。",
                "originalValues": [
                  "环、网、树、星、全连通网、线、总线"
                ],
                "conditions": [
                  "节点既可终端也可交换路由等互连设备",
                  "物理与逻辑形态需区分"
                ],
                "lessonId": "7-2",
                "status": "add",
                "reason": "正文称七种但未逐个解释图示结构。",
                "blocks": [
                  {
                    "type": "figure",
                    "src": "assets/diagrams/network-seven-topologies.svg",
                    "alt": "环、部分网状、树、星、全连通、线、总线七种拓扑及连接关系",
                    "caption": "据原书图7-1重绘；故障问题为课程补充。",
                    "sourcePages": [
                      207,
                      207
                    ],
                    "width": 1080,
                    "height": 875
                  }
                ],
                "id": "p207-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 208,
            "pdfPage": 222,
            "readMethod": "ocr+visual",
            "sections": [
              "7.2"
            ],
            "details": [
              {
                "title": "拓扑英文别名及混用",
                "sourceKind": "prose",
                "sourceLabel": "七种拓扑列表",
                "explanation": "Ring/Circular、Mesh、Star、Fully connected、Line/Daisy chain、Tree（无环/多向）、Bus；实际普遍混合使用。",
                "originalValues": [
                  "7种"
                ],
                "conditions": [
                  "树型原文写无环或多向，不宜将多向作为严格图论定义"
                ],
                "lessonId": "7-2",
                "status": "add",
                "reason": "混用思想已讲，英文术语及图形定义尚未配齐。",
                "id": "p208-1"
              },
              {
                "title": "四网架构各节点连线",
                "sourceKind": "figure",
                "sourceLabel": "图7-2",
                "explanation": "互联网络三入口互联网/外联网/内联网连接出入安全防护区，再经核心网络区到服务器接入区；服务器接入连接存储网络区与带外管理区，带外管理再接网管中心。应把安全边界、业务路径和管理路径分别辨认。",
                "originalValues": [
                  "互联、前端、后端、运管"
                ],
                "conditions": [
                  "不同网络区域应安全隔离；不是四张互不相连网络"
                ],
                "lessonId": "7-2",
                "status": "add",
                "reason": "四类职责表已教但原图节点关系和防护区位置未教。",
                "id": "p208-2"
              },
              {
                "title": "多中心互联三种取得方式",
                "sourceKind": "prose",
                "sourceLabel": "图7-3引言",
                "explanation": "跨园区、城市、国家通过广域网提供地区访问，线路可自建光纤、租运营商传输网、租VPN业务；三种方式改变自有资产与运营商依赖边界。",
                "originalValues": [
                  "自建光纤／租传输网／租VPN"
                ],
                "conditions": [
                  "按业务与地区条件选，不承诺任一方案天然独立"
                ],
                "lessonId": "7-2",
                "status": "add",
                "reason": "当前仅提多中心连接，未保留备选方式。",
                "id": "p208-3"
              },
              {
                "title": "三层接入职责",
                "sourceKind": "prose",
                "sourceLabel": "前端网络",
                "explanation": "接入层连接所有计算节点/工作站，案例时代常以机柜交换机存在。",
                "originalValues": [],
                "conditions": [
                  "角色不等同物理层数"
                ],
                "lessonId": "7-2",
                "status": "already-taught",
                "reason": "三层职责正文已解释。",
                "id": "p208-4"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 209,
            "pdfPage": 223,
            "readMethod": "ocr+visual",
            "sections": [
              "7.2"
            ],
            "details": [
              {
                "title": "两地三中心的业务与存储两条关系",
                "sourceKind": "figure",
                "sourceLabel": "图7-3",
                "explanation": "主数据中心、同城灾备中心、异地灾备中心分别有核心—汇聚—接入和服务器/小型机；核心共同连Internet。每中心旁有成对安全/业务框：防火墙、负载均衡、DDoS、IPS/IDS、SIG、SVN。下方存储域以IP/FC SAN接入交换机连接磁盘柜和磁带库：主与同城之间为DWDM链路，同城与异地之间标SDH环并配置应用加速。因此广域业务连接、存储复制与本地冗余必须分开追踪。",
                "originalValues": [
                  "3中心",
                  "主↔同城：DWDM",
                  "同城↔异地：DWDM接SDH环、应用加速"
                ],
                "conditions": [
                  "只是拓扑示意；不能由图推断同步/异步模式、恢复点或恢复时间",
                  "SIG与SVN为图中字样，未给定义不扩写"
                ],
                "lessonId": "7-2",
                "status": "add",
                "reason": "现有课程只概述，未展开该项原图/条件细节。",
                "id": "p209-1"
              }
            ],
            "uncertainties": [
              "本页OCR几乎不可用；全部关系依据旋转阅读原图。图未标带宽/距离/复制协议。"
            ]
          },
          {
            "bookPage": 210,
            "pdfPage": 224,
            "readMethod": "ocr+visual",
            "sections": [
              "7.2"
            ],
            "details": [
              {
                "title": "三层的策略边界与冗余扇出",
                "sourceKind": "figure",
                "sourceLabel": "图7-4及顶部两条",
                "explanation": "汇聚是接入互联和二/三层边界，承载策略、防火墙与负载均衡；核心负责汇聚互联和对外三层通信。图中两核心分别联四汇聚，每组双汇聚交叉接双接入，每个接入连服务器。冗余连线本身不决定链路利用方式，需另查协议。",
                "originalValues": [
                  "2核心、4汇聚、4接入，图示服务器8"
                ],
                "conditions": [
                  "图示数量不代表固定规模"
                ],
                "lessonId": "7-2",
                "status": "add",
                "reason": "现有课程只概述，未展开该项原图/条件细节。",
                "id": "p210-1"
              },
              {
                "title": "Fabric带来的简化与复杂化同时发生",
                "sourceKind": "prose",
                "sourceLabel": "矩阵架构解释",
                "explanation": "虚拟化与I/O发展推动低延时；传统三层缺模块化区域化、利用率与能效问题促成二层/Fabric。减少层数的同时节点连接更复杂，扩展应按模块化子集组织，不能只以层数推断延迟。",
                "originalValues": [],
                "conditions": [
                  "作者的技术时代背景；并非任何三层拓扑都低效"
                ],
                "lessonId": "7-2",
                "status": "already-taught",
                "reason": "课程已展开流量—瓶颈—层次取舍。",
                "id": "p210-2"
              },
              {
                "title": "后端位置与带外例外条件",
                "sourceKind": "prose",
                "sourceLabel": "后端及运管网络",
                "explanation": "存储交换机宜贴邻存储设备，减少无源连接点；设备间距仍由应用和介质共同决定。带内共用业务接口通道，带外用专用接口通道。作者明确A级应单独部署带外管理，但服务器与网络设备的带外管理可以共用同一物理管理网。",
                "originalValues": [
                  "A级单独带外管理",
                  "服务器带外与网络设备带外可共物理网"
                ],
                "conditions": [
                  "独立于业务不等于两类管理对象必须互相独立"
                ],
                "lessonId": "7-2",
                "status": "add",
                "reason": "现有课程只概述，未展开该项原图/条件细节。",
                "id": "p210-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 211,
            "pdfPage": 225,
            "readMethod": "ocr+visual",
            "sections": [
              "7.2"
            ],
            "details": [
              {
                "title": "三种矩阵不能都缩成同一二层图",
                "sourceKind": "figure",
                "sourceLabel": "图7-5、7-6、7-7",
                "explanation": "7-5是核心对每个接入交叉连接，服务器仍在接入之后；7-6将服务器直接多连核心，省略独立接入交换层；7-7则为分组的互联层、组内互联交换机、接入与服务器，显示模块化子集向上互联。图中的省略号意味着规模扩展，线条意味着连接关系，不给协议和容量。读者应分别指出哪个节点组扩展、故障如何跨组传播，而不能因标题相同把三图当重复插画。",
                "originalValues": [
                  "7-5核心—接入—服务器",
                  "7-6核心—服务器",
                  "7-7互联—分组互联—接入—服务器"
                ],
                "conditions": [
                  "无具体吞吐和时延数据"
                ],
                "lessonId": "7-2",
                "status": "add",
                "reason": "现有课程只概述，未展开该项原图/条件细节。",
                "id": "p211-1"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 212,
            "pdfPage": 226,
            "readMethod": "ocr+visual",
            "sections": [
              "7.3",
              "7.3.1"
            ],
            "details": [
              {
                "title": "布线空间必需与可选范围",
                "sourceKind": "prose",
                "sourceLabel": "7.3.1",
                "explanation": "空间用于通信设备与线缆，典型包括进线间、MDA、可选IDA、HDA、ZDA、EDA。作者说明除MDA和EDA外，并非全部空间必需；规模由网络规划与需求决定。课程不能将流程图画成每个项目必须经过的串行六站。",
                "originalValues": [
                  "MDA、EDA必需；其余按需求"
                ],
                "conditions": [
                  "空间角色不等于独立房间个数"
                ],
                "lessonId": "7-3",
                "status": "add",
                "reason": "已有可选IDA/ZDA提示，未完整说明MDA/EDA与其余空间的必要性。",
                "id": "p212-1"
              },
              {
                "title": "主次进线间和办公布线的分支",
                "sourceKind": "figure",
                "sourceLabel": "图7-8",
                "explanation": "运营商到进线间/次进线间形成产权分界；MDA含路由器、主干LAN/SAN交换机、PBX与复用器。主干连接多个HDA，HDA含LAN/SAN/KVM交换机；部分HDA经ZDA到EDA，部分直接到EDA。办公/操作中心经水平布线到电信间，再以主干接MDA；主次进线间也可为相应HDA提供主干关系。图把主机房、建筑布线和支持区分支一起表示。",
                "originalValues": [
                  "MDA设备：路由器、LAN/SAN、PBX、复用器",
                  "HDA设备：LAN/SAN/KVM"
                ],
                "conditions": [
                  "空间构成示例，非唯一布置"
                ],
                "lessonId": "7-3",
                "status": "add",
                "reason": "现有课程只概述，未展开该项原图/条件细节。",
                "id": "p212-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 213,
            "pdfPage": 227,
            "readMethod": "ocr+visual",
            "sections": [
              "7.3.1"
            ],
            "details": [
              {
                "title": "进线间的安全、距离与多租户条件",
                "sourceKind": "prose",
                "sourceLabel": "1.进线间",
                "explanation": "进线间是外部配线/公用网与用户设施的分界交接场所，应容纳多家运营商。可在主机房内或与MDA合并，但从安全考虑最好在主机房外；大机房增设次进线间不仅为冗余，也用于缩短接入距离。数据中心只占建筑部分区域时，大楼进线间与自身主/次进线间不是同一对象；只有一个建筑外线进口时，主进线可经大楼进线间。",
                "originalValues": [
                  "多个运营商",
                  "一个建筑外线进口时可经大楼进线间"
                ],
                "conditions": [
                  "合并空间不等于产权或权限边界消失"
                ],
                "lessonId": "7-3",
                "status": "add",
                "reason": "当前课程缺该具体条件、结构或参数。",
                "id": "p213-1"
              },
              {
                "title": "楼宇与数据中心的不同入口关系",
                "sourceKind": "figure",
                "sourceLabel": "图7-9",
                "explanation": "楼层电信间沿建筑竖向主干连大楼设备间；数据中心MDA另外连自身主进线间和次进线间。图底三类入口分别接运营商，用于辨别建筑公共布线与数据中心专属布线的交界，而非仅数三个房间。",
                "originalValues": [],
                "conditions": [
                  "示意建筑存在多个入口；单入口例外见正文"
                ],
                "lessonId": "7-3",
                "status": "add",
                "reason": "当前课程缺该具体条件、结构或参数。",
                "id": "p213-2"
              },
              {
                "title": "MDA兼容MC和HC及传输距离例外",
                "sourceKind": "prose",
                "sourceLabel": "2.主配线区",
                "explanation": "MDA以主交叉连接MC为中心；当设备直接接入时也可承载HC。它服务内部IDA/HDA/EDA与外部电信间，可放核心路由交换、SAN与语音交换设备；为避免传输距离超限，运营商传输设施有时也放MDA。",
                "originalValues": [
                  "MC主交叉连接",
                  "HC水平交叉连接"
                ],
                "conditions": [
                  "设备放入MDA有距离/互通动机，不代表所有运营商设备应进入主机房"
                ],
                "lessonId": "7-3",
                "status": "add",
                "reason": "当前课程缺该具体条件、结构或参数。",
                "id": "p213-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 214,
            "pdfPage": 228,
            "readMethod": "ocr+visual",
            "sections": [
              "7.3.1"
            ],
            "details": [
              {
                "title": "MDA与IDA的层次",
                "sourceKind": "prose",
                "sourceLabel": "2续、3.IDA",
                "explanation": "每中心至少一个MDA，可在主机房内专属空间提高安全。IDA是可选中间交叉连接IC，适合多楼、多层、多机房；位于MDA与HDA之间作为第二级主干，可服务多个HDA、EDA和外部电信间，也可容纳有源设备。",
                "originalValues": [
                  "至少1个MDA",
                  "IDA可多个且可含有源设备"
                ],
                "conditions": [
                  "按楼宇/楼层/房间及距离决定，不必机械设置"
                ],
                "lessonId": "7-3",
                "status": "add",
                "reason": "当前课程缺该具体条件、结构或参数。",
                "id": "p214-1"
              },
              {
                "title": "HDA的数量由距离和通道容量共同限定",
                "sourceKind": "prose",
                "sourceLabel": "4.HDA",
                "explanation": "HDA服务不直接接MDA的HC，通常放水平配线和LAN/SAN/KVM交换机。小中心可省略而由MDA支持；有逐层主机房的情况下每层至少一个，距离超水平线限制时再分多个。可接端口数量不仅受交换机口数影响，还受线槽空间限制，并须预留扩展。",
                "originalValues": [
                  "小型中心可无HDA",
                  "分层主机房每层至少1个；距离过长可多个"
                ],
                "conditions": [
                  "先区分小型合并例外与多层布置条件"
                ],
                "lessonId": "7-3",
                "status": "add",
                "reason": "当前课程缺该具体条件、结构或参数。",
                "id": "p214-2"
              },
              {
                "title": "ZDA三项硬边界及EDA局部配线",
                "sourceKind": "prose",
                "sourceLabel": "5.ZDA、6.EDA",
                "explanation": "ZDA用于频繁变化区，以集合点CP或区域插座提高灵活性，但不能交叉连接、同一水平路由不得超过一个、不能有源设备。EDA安装服务器存储等终端，水平缆线端接于固定机柜/机架的连接硬件；足量电源插座和连接硬件帮助缩短设备线及电源线。",
                "originalValues": [
                  "同一水平路由≤1个ZDA",
                  "ZDA无交叉连接、无有源设备"
                ],
                "conditions": [
                  "不能把接入交换机移到ZDA却沿用无源空间边界"
                ],
                "lessonId": "7-3",
                "status": "add",
                "reason": "当前课程缺该具体条件、结构或参数。",
                "id": "p214-3"
              },
              {
                "title": "电信间的合并与服务对象",
                "sourceKind": "prose",
                "sourceLabel": "7.电信间",
                "explanation": "电信间服务主机房外行政、辅助与支持区的数据、视频、弱电和语音，通常位于主机房外；必要时可与MDA/HDA合并。空间合并并不取消支持区的独立需求。",
                "originalValues": [],
                "conditions": [
                  "对象是非主机房支持服务"
                ],
                "lessonId": "7-3",
                "status": "add",
                "reason": "当前课程缺该具体条件、结构或参数。",
                "id": "p214-4"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 215,
            "pdfPage": 229,
            "readMethod": "ocr+visual",
            "sections": [
              "7.3.1",
              "7.3.2"
            ],
            "details": [
              {
                "title": "三区信息点的计数单位不同",
                "sourceKind": "prose",
                "sourceLabel": "8.行政管理区、9.辅助区、10.支持区",
                "explanation": "行政区含办公室、门厅、值班室、盥洗/更衣和用户工作室，以人员工位配数据语音点；辅助区含进线、测试、总控、消防安防控制、拆包、备件、打印和维修，以工位与设备应用需要配点；支持区含变配电、柴发、电池、空调、动力、UPS和消防用房，以机柜、单设备或控制模块配点。辅助/支持点经水平线到电信间。不能只统计服务器端口而遗漏运维工作需要。",
                "originalValues": [
                  "行政按工位",
                  "辅助按工位+设备",
                  "支持按机柜/设备/控制模块"
                ],
                "conditions": [
                  "建筑电信间服务楼层配线；数据中心电信间服务对象不同"
                ],
                "lessonId": "7-3",
                "status": "add",
                "reason": "当前课程缺该具体条件、结构或参数。",
                "id": "p215-1"
              },
              {
                "title": "水平信道器件计数",
                "sourceKind": "prose",
                "sourceLabel": "7.3.2水平布线",
                "explanation": "水平布线为星形，从EDA到HDA或MDA的HC；包括水平线、端接硬件、设备线、跳线和可选ZDA集合点/插座。一个路由最多一个集合点，完整信道最多四个连接器件：EDA信息点、CP、HC的两个模块。数量不是四段线长，也不是四个独立配线区。",
                "originalValues": [
                  "≤1个集合点",
                  "≤4个连接器件"
                ],
                "conditions": [
                  "连接器件模型限于该水平布线描述"
                ],
                "lessonId": "7-3",
                "status": "add",
                "reason": "当前课程缺该具体条件、结构或参数。",
                "id": "p215-2"
              },
              {
                "title": "90m链路与100m信道及跨页例外",
                "sourceKind": "prose",
                "sourceLabel": "水平距离段",
                "explanation": "正文先给水平链路90m、信道100m；随后对不设HDA且EDA以光缆直达MDA的情况给出另一光信道限值（续216页）。必须连读条件，不能把90/100m泛化为所有光网络应用。",
                "originalValues": [
                  "链路≤90m",
                  "信道≤100m"
                ],
                "conditions": [
                  "不设HDA直连多模光纤的另述条件见216页",
                  "实际速率与介质需匹配"
                ],
                "lessonId": "7-3",
                "status": "add",
                "reason": "课程只有教学100m上限，尚未完整保留原书条件与例外。",
                "id": "p215-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 216,
            "pdfPage": 230,
            "readMethod": "ocr+visual",
            "sections": [
              "7.3.2"
            ],
            "details": [
              {
                "title": "无HDA直连的介质距离与星形图",
                "sourceKind": "figure",
                "sourceLabel": "图7-10及页首",
                "explanation": "在不设HDA、EDA有源设备直接连MDA条件下，书中多模光信道含两端设备线与光跳线，最大300m，OM4可延至550m；四对对绞链路不含两端设备线跳线仍90m，完整信道100m。图7-10展示EDA可直接连HC或经过一次ZDA/CP；HC可位于MDA、IDA或HDA，图例区分交叉连接、配线模块和设备端口。",
                "originalValues": [
                  "多模直连≤300m；OM4≤550m",
                  "4对对绞：链路90m，信道100m"
                ],
                "conditions": [
                  "这些是原书给定布线模型，不是任何应用速率的距离保证"
                ],
                "lessonId": "7-3",
                "status": "add",
                "reason": "当前课程缺该具体条件、结构或参数。",
                "id": "p216-1"
              },
              {
                "title": "区域插座的长度折减公式",
                "sourceKind": "formula",
                "sourceLabel": "图7-11及公式",
                "explanation": "图中H是HC到区域插座的水平缆线，T是HDA侧设备线及跳线，Z是区域插座到EDA的设备线。柔性线缆插入损耗不同，因此不能只要求H+T+Z≤100；原式先按C=(102−H)/(1+D)给出可用柔性线总长，再Z=C−T。D、H、T定义和示例续217页。",
                "originalValues": [
                  "C=(102−H)/(1+D)",
                  "Z=C−T≤22m（24AWG UTP或STP）",
                  "Z≤17m（26AWG STP）"
                ],
                "conditions": [
                  "线规与屏蔽类型决定折减；长跳线时固定水平线必须缩短"
                ],
                "lessonId": "7-3",
                "status": "add",
                "reason": "现课只说折减思想，缺书中原公式、变量和两种线规上限。",
                "id": "p216-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 217,
            "pdfPage": 231,
            "readMethod": "ocr+visual",
            "sections": [
              "7.3.2"
            ],
            "details": [
              {
                "title": "折减系数与双重长度约束",
                "sourceKind": "formula",
                "sourceLabel": "216页公式续；图7-12",
                "explanation": "H为水平线，C是区域设备线、设备电缆和跳线总和；除了C=(102−H)/(1+D)，还需H+C≤100m。D在24AWG UTP/STP取0.2，在26AWG STP取0.5；Z=C−T，T为HC处设备线与跳线总长。教学设H=70m、T=5m：D=.2得C≈26.67m、Z≈21.67m，符合22m；D=.5得C≈21.33m、Z≈16.33m，符合17m。图7-12强调经不经过ZDA都要检查完整链路/信道。",
                "originalValues": [
                  "H+C≤100m",
                  "D：24AWG UTP/STP=.2；26AWG STP=.5",
                  "链路90m、信道100m"
                ],
                "conditions": [
                  "示例70m/5m是课程教学假设，不是书中实例",
                  "还需检查Z的线规上限"
                ],
                "lessonId": "7-3",
                "status": "add",
                "reason": "当前课程未直接呈现原书这一组参数/例外和推理。",
                "id": "p217-1"
              },
              {
                "title": "点对点例外、速率边界与端接条件",
                "sourceKind": "prose",
                "sourceLabel": "水平布线末段",
                "explanation": "相邻或同列机柜设备间允许点对点，连接线不大于15m。作者又将40G/100G背景下对绞线概括为不超30m，应保留其应用背景而不当作所有40/100G介质的统一限值。数据业务水平线采用OM3/OM4、单模或6A及以上，所有组成等级一致；两芯用LC，12芯及以上宜MPO/MTP预端接，存储布线也宜多芯预端接。",
                "originalValues": [
                  "同列/相邻点对点≤15m",
                  "原书40G/100G对绞≤30m",
                  "2芯LC；≥12芯MPO/MTP"
                ],
                "conditions": [
                  "30m表述缺具体物理层名称，实际应用必须另核"
                ],
                "lessonId": "7-3",
                "status": "add",
                "reason": "当前课程未直接呈现原书这一组参数/例外和推理。",
                "id": "p217-2"
              },
              {
                "title": "星形主干与允许横连的例外",
                "sourceKind": "prose",
                "sourceLabel": "2.主干布线",
                "explanation": "主干连接MDA、IDA、HDA、进线与电信间，包含线、MC/IC/HC、设备线和跳线；HC直接到MC/IC的路由中不得再有交叉连接。HDA之间可以非星形横连，但目的限定为主干冗余备份或旧应用距离问题。基础拓扑和例外必须同时讲清，避免把星形理解为绝不允许任何横边。",
                "originalValues": [
                  "主干星形；HDA横连为允许例外"
                ],
                "conditions": [
                  "非星形互连须有冗余或旧应用需求"
                ],
                "lessonId": "7-3",
                "status": "add",
                "reason": "当前课程未直接呈现原书这一组参数/例外和推理。",
                "id": "p217-3"
              }
            ],
            "uncertainties": [
              "40G/100G对绞30m表述需具体应用标准核对，不能泛化。"
            ]
          },
          {
            "bookPage": 218,
            "pdfPage": 232,
            "readMethod": "ocr+visual",
            "sections": [
              "7.3.2"
            ],
            "details": [
              {
                "title": "主干两级与超距处理",
                "sourceKind": "figure",
                "sourceLabel": "图7-13及正文",
                "explanation": "MDA一方面到进线间/电信间，一方面直接到HDA或经IDA到多个HDA。为避免外线超距，HC与次进线间可直接互连。MC尽量居中可缩短距离；超距可增IDA或拆分多个主机房分区，每区内部满足限制，区间互联另按广域网应用考虑。",
                "originalValues": [],
                "conditions": [
                  "增无源IDA本身不能无限延长同一个应用信道，仍应核验应用传输要求"
                ],
                "lessonId": "7-3",
                "status": "add",
                "reason": "当前课程未直接呈现原书这一组参数/例外和推理。",
                "id": "p218-1"
              },
              {
                "title": "各介质10G距离表上半部",
                "sourceKind": "table",
                "sourceLabel": "表7-3",
                "explanation": "表格将同一名义速率拆为介质、类别、波长和长度，说明不能只凭10G标签选线。以下保留原表名称及数据，不能把表的历史命名自动更正为现代规格；同类多模的带宽等级变化也会改变距离。",
                "originalValues": [
                  "10GBASE-T／6类或E级UTP：最长37m",
                  "10GBASE-T／6A或EA UTP：100m",
                  "10GBASE-T／6A或EA F/UTP：100m",
                  "10GBASE-T／F或FA屏蔽：100m",
                  "10GBASE-CX4／同轴／无类别：10–15m",
                  "10GBASE-SX／62.5多模160/500MHz·km：28m、850nm",
                  "10GBASE-SX／62.5多模200/500MHz·km：28m、850nm",
                  "10GBASE-SX／50多模500/500MHz·km：86m、850nm",
                  "10GBASE-SX／50多模2000/500MHz·km：300m、850nm"
                ],
                "conditions": [
                  "必须按行匹配介质与类别，不能只取最大距离",
                  "SX等命名为原印，不作为经过现行标准核验的参数表"
                ],
                "lessonId": "7-3",
                "status": "add",
                "reason": "当前课程未直接呈现原书这一组参数/例外和推理。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表7-3上，保留历史命名",
                    "headers": [
                      "应用",
                      "介质",
                      "类别/带宽MHz·km",
                      "长度",
                      "波长"
                    ],
                    "rows": [
                      [
                        "10GBASE-T",
                        "UTP",
                        "6/E",
                        "37m",
                        "—"
                      ],
                      [
                        "10GBASE-T",
                        "UTP",
                        "6A/EA",
                        "100m",
                        "—"
                      ],
                      [
                        "10GBASE-T",
                        "F/UTP",
                        "6A/EA",
                        "100m",
                        "—"
                      ],
                      [
                        "10GBASE-T",
                        "屏蔽",
                        "F/FA",
                        "100m",
                        "—"
                      ],
                      [
                        "10GBASE-CX4",
                        "同轴",
                        "—",
                        "10–15m",
                        "—"
                      ],
                      [
                        "10GBASE-SX（原名）",
                        "62.5μm多模",
                        "160/500",
                        "28m",
                        "850nm"
                      ],
                      [
                        "10GBASE-SX（原名）",
                        "62.5μm多模",
                        "200/500",
                        "28m",
                        "850nm"
                      ],
                      [
                        "10GBASE-SX（原名）",
                        "50μm多模",
                        "500/500",
                        "86m",
                        "850nm"
                      ],
                      [
                        "10GBASE-SX（原名）",
                        "50μm多模",
                        "2000/500",
                        "300m",
                        "850nm"
                      ]
                    ]
                  }
                ],
                "valuesInBlocks": true,
                "id": "p218-2"
              }
            ],
            "uncertainties": [
              "原表将光纤10G列为10GBASE-SX，须保留来源命名并提示实际应用校核。"
            ]
          },
          {
            "bookPage": 219,
            "pdfPage": 233,
            "readMethod": "ocr+visual",
            "sections": [
              "7.3.2"
            ],
            "details": [
              {
                "title": "光应用续表逐行与可疑40m",
                "sourceKind": "table",
                "sourceLabel": "表7-3续",
                "explanation": "同为单模也不能只靠“单模”推断距离。原表单模LX为10km、EX却印40m；此处应原值并列待核，不擅自将m改成km。LRM与LX4的多模/单模行说明应用编码和波长同样重要。",
                "originalValues": [
                  "10GBASE-LX／单模：10km、1310nm",
                  "10GBASE-EX／单模：40m、1550nm（原印）",
                  "10GBASE-LRM／所有多模：220m、1300nm",
                  "10GBASE-LX4／所有多模：300m、1300nm",
                  "10GBASE-LX4／单模：10km、1310nm"
                ],
                "conditions": [
                  "原表类别栏均—",
                  "EX40m需原始应用资料核验"
                ],
                "lessonId": "7-3",
                "status": "add",
                "reason": "当前课程未直接呈现原书这一组参数/例外和推理。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表7-3续，EX的40m保留原印待核",
                    "headers": [
                      "应用",
                      "介质",
                      "类别",
                      "长度",
                      "波长"
                    ],
                    "rows": [
                      [
                        "10GBASE-LX",
                        "单模",
                        "—",
                        "10km",
                        "1310nm"
                      ],
                      [
                        "10GBASE-EX",
                        "单模",
                        "—",
                        "40m（原印）",
                        "1550nm"
                      ],
                      [
                        "10GBASE-LRM",
                        "所有多模",
                        "—",
                        "220m",
                        "1300nm"
                      ],
                      [
                        "10GBASE-LX4",
                        "所有多模",
                        "—",
                        "300m",
                        "1300nm"
                      ],
                      [
                        "10GBASE-LX4",
                        "单模",
                        "—",
                        "10km",
                        "1310nm"
                      ]
                    ]
                  }
                ],
                "valuesInBlocks": true,
                "id": "p219-1"
              },
              {
                "title": "主干一致等级与冗余",
                "sourceKind": "prose",
                "sourceLabel": "续表后段",
                "explanation": "主干同样采用OM3/OM4、单模或6A及以上，组成等级一致；两芯LC、12芯及以上宜MPO/MTP，并要求主干冗余。这里的冗余要回到7.1故障范围，而不只采购备用线。",
                "originalValues": [
                  "2芯LC",
                  "≥12芯MPO/MTP"
                ],
                "conditions": [
                  "历史规定语境"
                ],
                "lessonId": "7-3",
                "status": "add",
                "reason": "当前课程未直接呈现原书这一组参数/例外和推理。",
                "id": "p219-2"
              },
              {
                "title": "支持区最小信息点与更多接口的理由",
                "sourceKind": "figure",
                "sourceLabel": "图7-14及支持空间设计",
                "explanation": "行政按GB50311—2016接电信间；测试机房、监控台、打印室需要比办公更多插座，数量应咨询用户及技术人员，监视器也要网络接口。支持房间至少一个电话点，机电室还至少一个数据接口接设备管理。图用n×(1T1D)、m×1D表达按工位与设备数量扩展，不是所有房间固定两个点。",
                "originalValues": [
                  "支持房间≥1电话点",
                  "机电室≥1数据点",
                  "行政n×1T1D；辅助m×1D和n×1T1D"
                ],
                "conditions": [
                  "图支持区画1D或1T1D；应结合正文电话要求解释，不能孤立取消电话"
                ],
                "lessonId": "7-3",
                "status": "add",
                "reason": "当前课程未直接呈现原书这一组参数/例外和推理。",
                "id": "p219-3"
              },
              {
                "title": "基础布线架构的最低组合",
                "sourceKind": "prose",
                "sourceLabel": "4.基础架构",
                "explanation": "基础结构含单一进线间、一个或多个电信间、一个MDA及几个HDA；下一页图才展开它与支持空间、可选ZDA和EDA的连接。",
                "originalValues": [
                  "1进线间、≥1电信间、1MDA、多个HDA"
                ],
                "conditions": [
                  "示例不是所有等级的强制统一数量"
                ],
                "lessonId": "7-3",
                "status": "add",
                "reason": "当前课程未直接呈现原书这一组参数/例外和推理。",
                "id": "p219-4"
              }
            ],
            "uncertainties": [
              "表7-3 EX行40m原页清晰；不得静默改成40km。",
              "图7-14支持区1D或1T1D与正文电话点要求需结合服务对象解释。"
            ]
          },
          {
            "bookPage": 220,
            "pdfPage": 234,
            "readMethod": "ocr+visual",
            "sections": [
              "7.3.2"
            ],
            "details": [
              {
                "title": "基础结构与简化结构逐节点对照",
                "sourceKind": "figure",
                "sourceLabel": "图7-15、图7-16",
                "explanation": "基础图将运营商进线→MDA→多个HDA→EDA，部分EDA前有ZDA；办公室/操作中心经电信间接MDA。简化图在小到一个机柜/机架的规模下，把MC和HC、支持空间布线与接入间合并到MDA，MDA直接服务EDA或经ZDA。合并的是功能承载位置，外部接入、支持服务和终端连接这些职责仍存在。",
                "originalValues": [
                  "小到1机柜/机架可合并",
                  "基础图有4个HDA示例、1个ZDA示例"
                ],
                "conditions": [
                  "不能因简图省掉HDA名称就认为不需要水平交叉连接功能"
                ],
                "lessonId": "7-3",
                "status": "add",
                "reason": "现课提基础简化分布式，但没有逐图说明合并了什么、哪些职责保持。",
                "id": "p220-1"
              },
              {
                "title": "分布式架构引入条件",
                "sourceKind": "prose",
                "sourceLabel": "6.分布式数据中心拓扑起段",
                "explanation": "多楼层、多区域或大型中心引入IDA中间交叉连接，为跨区域主干的组织和扩展建立层级；它与小规模合并MDA是相反的规模响应。",
                "originalValues": [],
                "conditions": [
                  "具体连接续221页"
                ],
                "lessonId": "7-3",
                "status": "add",
                "reason": "当前课程未直接呈现原书这一组参数/例外和推理。",
                "id": "p220-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 221,
            "pdfPage": 235,
            "readMethod": "ocr+visual",
            "sections": [
              "7.3.2",
              "7.4.1"
            ],
            "details": [
              {
                "title": "主次进线间的不同连接许可",
                "sourceKind": "figure",
                "sourceLabel": "图7-17",
                "explanation": "大型/分散中心可在同一区设多个IDA，办公室支持区分散也可增加电信间。图示主进线间经MDA再到IDA/HDA；原文明确主接入间不能直接连IDA/HDA。次进线间为解决超长线路，可直接连IDA/HDA。不能把主次入口当完全等价节点；变更连接前先说明为哪段长度约束服务。",
                "originalValues": [
                  "同一区可多个IDA/电信间",
                  "主进线间不得直连IDA/HDA；次进线间超距条件下可"
                ],
                "conditions": [
                  "这里保留原书架构条件，不据概念图制定现场接线"
                ],
                "lessonId": "7-3",
                "status": "add",
                "reason": "当前课程未完整展开这些节点、条件或规格。",
                "id": "p221-1"
              },
              {
                "title": "交换机位置取决于服务器和架构",
                "sourceKind": "prose",
                "sourceLabel": "7.4.1；EoR开头",
                "explanation": "EoR列端、MoR列中、ToR柜顶选择受服务器类型、数量和网络架构约束。EoR将接入交换机集中列端，通过永久链路接服务器；大量水平线增加线缆成本和通道占用，可能降低进风量。",
                "originalValues": [],
                "conditions": [
                  "气流影响取决于实际通道位置，不应将所有铜线直接等同风道阻塞"
                ],
                "lessonId": "7-4",
                "status": "already-taught",
                "reason": "同布局数量比较和跨冷却关系已有完整展开。",
                "id": "p221-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 222,
            "pdfPage": 236,
            "readMethod": "ocr+visual",
            "sections": [
              "7.4.1"
            ],
            "details": [
              {
                "title": "EoR和MoR图中的路径与维护差别",
                "sourceKind": "figure",
                "sourceLabel": "图7-18、图7-19",
                "explanation": "EoR图把网络柜配线架/网络设备与服务器柜分开，大量水平铜线集中列端桥架。MoR仍集中接入，却让线向两端分流，降低入口拥堵和平均线长，方便按长度定制预端接；交叉连接与管理更集中。应区分减少单段桥架拥堵、减少平均长度与减少服务器连接总数三件事：移位置并不会凭空减少端点。",
                "originalValues": [
                  "EoR列端；MoR列中"
                ],
                "conditions": [
                  "图中光/铜线型分别表示介质；无定量比例"
                ],
                "lessonId": "7-4",
                "status": "add",
                "reason": "现有同布局算例教线长，但缺预端接匹配与交叉连接管理理由。",
                "id": "p222-1"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 223,
            "pdfPage": 237,
            "readMethod": "ocr+visual",
            "sections": [
              "7.4.1",
              "7.4.2",
              "7.4.3"
            ],
            "details": [
              {
                "title": "ToR的1U典型设备与双接入图",
                "sourceKind": "figure",
                "sourceLabel": "图7-20",
                "explanation": "典型ToR为每柜顶部1U接入交换机，服务器以短设备线直连，上联经光纤或对绞永久链路到HDA。图每个服务器柜画两台接入交换机，并上联两侧汇聚，表示冗余布置示例。10G服务器可用专用高速光/电设备缆。少铜缆出柜换来更多分散设备，服务器少时端口利用率低；典型1U不等于每柜只能一台。",
                "originalValues": [
                  "典型接入1U",
                  "图每设备柜2接入交换机",
                  "10G专用光/电设备缆"
                ],
                "conditions": [
                  "图示冗余不自动证明容量和路径完全独立"
                ],
                "lessonId": "7-4",
                "status": "add",
                "reason": "端口利用率已教，但图中双设备与正文典型1U含义未明确。",
                "id": "p223-1"
              },
              {
                "title": "刀片整合的协议与兼容性代价",
                "sourceKind": "prose",
                "sourceLabel": "7.4.2",
                "explanation": "刀片机箱内部交换汇聚Ethernet、Fiber Channel和InfiniBand等接口，减少外部对绞线和出线量；作者当时指出可整合交换机选择较少，系统集成收益伴随兼容性及供应选择约束。",
                "originalValues": [
                  "Ethernet/Fiber Channel/InfiniBand"
                ],
                "conditions": [
                  "选择少是作者年代判断，不冒充当前市场事实"
                ],
                "lessonId": "7-4",
                "status": "already-taught",
                "reason": "机箱内整合与兼容性限制已有讲解。",
                "id": "p223-2"
              },
              {
                "title": "POD的局部I/O与上联分工",
                "sourceKind": "prose",
                "sourceLabel": "7.4.3",
                "explanation": "POD是供电、冷却、布线共同优化的可缩放、可重复机柜组；书中通常以ToR组织，单元内服务器至交换机用10GBASE-T对绞，上联汇聚只需较少光纤。其目标包括减少交换机、节约机架与基建运营成本，但收益依具体整合方式，不能从POD名词自动推出成本更低。",
                "originalValues": [
                  "单元内10GBASE-T",
                  "上联较少光纤"
                ],
                "conditions": [
                  "书中示例而非所有POD的唯一介质"
                ],
                "lessonId": "7-4",
                "status": "add",
                "reason": "当前课程未完整展开这些节点、条件或规格。",
                "id": "p223-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 224,
            "pdfPage": 238,
            "readMethod": "ocr+visual",
            "sections": [
              "7.4.2",
              "7.4.3",
              "7.5",
              "7.5.1"
            ],
            "details": [
              {
                "title": "刀片方案图的A/B汇聚点",
                "sourceKind": "figure",
                "sourceLabel": "图7-21",
                "explanation": "服务器柜中刀片交换与刀片服务器组成整合单元；两中心柜标集合点A/B，柜间以光连接为主，铜线留在整合范围。读图要追出每个刀片单元如何进入A/B，而不能把所有标“集合点”的对象都解释为7.3无源CP；图的业务语境是刀片整合汇聚。",
                "originalValues": [
                  "集合点A/B（原图字样）"
                ],
                "conditions": [
                  "图未定义A/B硬件与具体协议，不能自行认定CP或容错级别"
                ],
                "lessonId": "7-4",
                "status": "add",
                "reason": "当前课程未完整展开这些节点、条件或规格。",
                "id": "p224-1"
              },
              {
                "title": "先决定交换机位置再做布线",
                "sourceKind": "prose",
                "sourceLabel": "7.4结尾、7.5导言",
                "explanation": "不同组网方式改变HDA到EDA的线缆和器件数量，所以先明确交换机位置，再定水平布线方案。产品选择应随模块化、操作维护、扩展空间、中心规模及吞吐需求；不是先选高端线再反向限制架构。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "7-4",
                "status": "already-taught",
                "reason": "已作为作者原话与同布局比较的核心。",
                "id": "p224-2"
              },
              {
                "title": "100Ω平衡对绞与标准年代层次",
                "sourceKind": "prose",
                "sourceLabel": "7.5.1线缆第1项",
                "explanation": "介质讨论从100Ω平衡对绞开始，列6类/E、6A/EA、F/FA及相关历史标准；又说明GB50174—2017对数据中心建议6A及以上。因此“标准承认某介质”“新建推荐更高带宽”“特定中心采用级别”是不同判断。",
                "originalValues": [
                  "100Ω",
                  "6/E、6A/EA、F/FA",
                  "GB50311—2007、ISO/IEC11801:2008、TIA/EIA568-B.2-10",
                  "GB50174—2017：6A及以上"
                ],
                "conditions": [
                  "历史标准版本需保留，不替代现行规范"
                ],
                "lessonId": "7-5",
                "status": "add",
                "reason": "当前课程未完整展开这些节点、条件或规格。",
                "id": "p224-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 225,
            "pdfPage": 239,
            "readMethod": "ocr+visual",
            "sections": [
              "7.5.1",
              "7.5.2"
            ],
            "details": [
              {
                "title": "6A性能、兼容与预测分开",
                "sourceKind": "prose",
                "sourceLabel": "100Ω对绞续",
                "explanation": "作者给6A四线对RJ45、500MHz，相比6类250MHz，在相应系统条件下支持10Gb/s和100m，向后兼容6类/超5类。“未来至少10年”是成书时预估，不是从任何交付年份重新起算的保证；带宽MHz也不能与端口Gb/s当同一单位。",
                "originalValues": [
                  "6A：4线对、RJ45、500MHz、10Gb/s、100m",
                  "6类250MHz",
                  "未来至少10年为原文预测"
                ],
                "conditions": [
                  "完整连接硬件等级与应用条件匹配"
                ],
                "lessonId": "7-5",
                "status": "add",
                "reason": "现有十类产品表没有展开这些规格和选择边界。",
                "id": "p225-1"
              },
              {
                "title": "多模几何、波长与接口并行传输",
                "sourceKind": "prose",
                "sourceLabel": "2.多模光缆",
                "explanation": "62.5/125μm和50/125μm分别表示纤芯/包层尺寸，作者推荐50/125μm、850nm激光优化多模；该页称最低OM3推荐OM4，不再支持OM1/OM2。LC为两芯接口，多芯MPO/MTP用于并行传输，常见12芯也有24芯，作者将MTP描述为高精度性能的MPO。芯数不等于各应用全部芯都使用，需另对应用接口。",
                "originalValues": [
                  "62.5/125μm、50/125μm",
                  "850nm",
                  "OM3最低、OM4推荐（原页标准语境）",
                  "LC2芯；MPO12/24芯；40/100GbE"
                ],
                "conditions": [
                  "OM4未来优势为作者年代展望，不作当前市场结论"
                ],
                "lessonId": "7-5",
                "status": "add",
                "reason": "现有十类产品表没有展开这些规格和选择边界。",
                "id": "p225-2"
              },
              {
                "title": "单模编号完整映射",
                "sourceKind": "table",
                "sourceLabel": "表7-4",
                "explanation": "单模也有不同色散与截止波长分类；下列IEC—名称—ITU映射必须按行读，不能把单模统一当一种性能。正文还提G.656，但表未给它对应行，不应凭空补编号。",
                "originalValues": [
                  "B1.1—非色散位移—G.652A,B",
                  "B1.2—截止波长位移—G.654",
                  "B1.3—波长扩展的非色散位移—G.652C",
                  "B2—色散位移—G.653",
                  "B4—非零色散位移—G.655"
                ],
                "conditions": [
                  "历史编号表，不替代器件应用数据"
                ],
                "lessonId": "7-5",
                "status": "add",
                "reason": "现有十类产品表没有展开这些规格和选择边界。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表7-4，原书IEC—ITU映射",
                    "headers": [
                      "IEC编号",
                      "类型",
                      "ITU对应"
                    ],
                    "rows": [
                      [
                        "B1.1",
                        "非色散位移",
                        "G.652A,B"
                      ],
                      [
                        "B1.2",
                        "截止波长位移",
                        "G.654"
                      ],
                      [
                        "B1.3",
                        "波长扩展的非色散位移",
                        "G.652C"
                      ],
                      [
                        "B2",
                        "色散位移",
                        "G.653"
                      ],
                      [
                        "B4",
                        "非零色散位移",
                        "G.655"
                      ]
                    ]
                  }
                ],
                "valuesInBlocks": true,
                "id": "p225-3"
              },
              {
                "title": "同轴介质并未消失",
                "sourceKind": "prose",
                "sourceLabel": "单模段后注",
                "explanation": "书中认可75Ω型号734/735同轴、Telcordia GR-139-CORE及ANSI T1.404接头，用于E-1/E-3接口电路。它与表7-3的10GBASE-CX4行不是同一应用，不能因为都称同轴而混用。",
                "originalValues": [
                  "75Ω",
                  "734/735",
                  "E-1/E-3"
                ],
                "conditions": [
                  "对应电路接口而非普通以太网RJ45"
                ],
                "lessonId": "7-5",
                "status": "add",
                "reason": "现有十类产品表没有展开这些规格和选择边界。",
                "id": "p225-4"
              },
              {
                "title": "机柜外形尺寸与线槽",
                "sourceKind": "prose",
                "sourceLabel": "7.5.2",
                "explanation": "机架开放、无门侧板，可二柱/四柱；机柜封闭。作者列600宽多种深度和800宽多种深度：600宽一般装服务器且无垂直槽，800宽两侧带槽适合网络配线。选择应看实际产品构造，不能把所有600宽型号都断言无理线能力。",
                "originalValues": [
                  "600×600/800/900/1000/1200mm",
                  "800×800/1000/1200mm",
                  "2柱/4柱"
                ],
                "conditions": [
                  "书中常见形式，不是所有厂家产品的排他规则"
                ],
                "lessonId": "7-5",
                "status": "add",
                "reason": "现有十类产品表没有展开这些规格和选择边界。",
                "id": "p225-5"
              }
            ],
            "uncertainties": [
              "TIA-942—2014B为原页字样，版本拼写需后续标准核对。"
            ]
          },
          {
            "bookPage": 226,
            "pdfPage": 240,
            "readMethod": "ocr+visual",
            "sections": [
              "7.5.2",
              "7.5.3"
            ],
            "details": [
              {
                "title": "42U与150mm是不同维度",
                "sourceKind": "figure",
                "sourceLabel": "图7-22",
                "explanation": "常用19英寸安装宽、42U高度，也存在更高机柜；外壳宽深与19英寸设备安装界面不能混为一谈。机柜深度还要容纳前后配线、理线器、PDU、接地和电源线。原书为气流提出深度或宽度比设备最深部多150mm(6in)；不能把它理解为所有设备前后各150mm的完整安装规则。",
                "originalValues": [
                  "19in、42U",
                  "额外150mm(6in)"
                ],
                "conditions": [
                  "完整余量还取决于设备和线缆弯曲半径"
                ],
                "lessonId": "7-5",
                "status": "add",
                "reason": "现有十类产品表没有展开这些规格和选择边界。",
                "id": "p226-1"
              },
              {
                "title": "普通与高密配线架的空间换算",
                "sourceKind": "figure",
                "sourceLabel": "图7-23、7-24",
                "explanation": "模块化允许按需装端口并便利更换；普通1U/2U通常24/48个RJ45，高密同空间48/96个。端口密度翻倍并不代表理线、插拔和维护密度也可无条件翻倍，应将理线空间一起纳入U位比较。",
                "originalValues": [
                  "普通1U24口、2U48口",
                  "高密1U48口、2U96口"
                ],
                "conditions": [
                  "为原书通常配置，不是所有产品上限"
                ],
                "lessonId": "7-5",
                "status": "add",
                "reason": "现有十类产品表没有展开这些规格和选择边界。",
                "id": "p226-2"
              },
              {
                "title": "角型配线架省的是哪一段理线空间",
                "sourceKind": "prose",
                "sourceLabel": "页末续227",
                "explanation": "角型使跳线从水平出口直接进入两侧垂直管理器，可能省水平理线器并提高信息点密度；必须确保相应垂直管理器存在且有空间。",
                "originalValues": [],
                "conditions": [
                  "不能把省水平理线器等同取消线缆管理"
                ],
                "lessonId": "7-5",
                "status": "add",
                "reason": "现有十类产品表没有展开这些规格和选择边界。",
                "id": "p226-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 227,
            "pdfPage": 241,
            "readMethod": "ocr+visual",
            "sections": [
              "7.5.3",
              "7.5.4"
            ],
            "details": [
              {
                "title": "角型、凹型、垂直型的适用问题不同",
                "sourceKind": "figure",
                "sourceLabel": "图7-25、图7-26",
                "explanation": "角型将线导向侧边；凹型用于服务器柜背部，将接口后退，使关门不压跳线并便于接近；垂直配线架布在侧面，不占设备安装高度，减少弯曲并方便插拔。应按门后净空、侧槽和可达性选择，而不是只按U位最低排序。",
                "originalValues": [
                  "垂直型不占设备安装U高度"
                ],
                "conditions": [
                  "侧边空间仍被占用，需核查其他设备/PDU冲突"
                ],
                "lessonId": "7-5",
                "status": "add",
                "reason": "现有十类产品表没有展开这些规格和选择边界。",
                "id": "p227-1"
              },
              {
                "title": "高密光配线的保护功能",
                "sourceKind": "figure",
                "sourceLabel": "图7-27",
                "explanation": "小型光接口可在1U容纳至少48芯；抽屉/翻盖托盘和裸纤固定保护是高密可维护的前提，预端接可缩短施工。芯数不是LC双工端口数，48芯与48个双工端口不可等同。",
                "originalValues": [
                  "1U≥48芯"
                ],
                "conditions": [
                  "需区分芯数/适配器/双工端口"
                ],
                "lessonId": "7-5",
                "status": "add",
                "reason": "现有十类产品表没有展开这些规格和选择边界。",
                "id": "p227-2"
              },
              {
                "title": "理线器连接配线密度与实际维护",
                "sourceKind": "prose",
                "sourceLabel": "7.5.4开头",
                "explanation": "水平与垂直理线器整合柜内空间，使设备线与跳线有可识别、可维护的路径；它是前面高密配线能成立的条件，不是外观附件。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "7-5",
                "status": "already-taught",
                "reason": "课程已用配线架与弯曲空间冲突进行决策训练。",
                "id": "p227-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 228,
            "pdfPage": 242,
            "readMethod": "ocr+visual",
            "sections": [
              "7.5.4",
              "7.5.5",
              "7.5.6"
            ],
            "details": [
              {
                "title": "理线器按连接方向选型",
                "sourceKind": "figure",
                "sourceLabel": "图7-28",
                "explanation": "水平理线器支持柜内设备互连，有1U/2U、单/双面、有盖/无盖，入口可左右上下或前后；柜内垂直型常用滑槽盖板管理内部连接，柜外垂直型常用左右铰链门管理相邻柜连接。区别不只是方向，而是服务对象与检修开合空间。",
                "originalValues": [
                  "1U/2U",
                  "单面/双面、有盖/无盖",
                  "柜内滑槽；柜间铰链"
                ],
                "conditions": [
                  "实际出入口及开门范围需与柜布置一致"
                ],
                "lessonId": "7-5",
                "status": "add",
                "reason": "现有十类产品表没有展开这些规格和选择边界。",
                "id": "p228-1"
              },
              {
                "title": "跳线不仅匹配线材还匹配连接硬件",
                "sourceKind": "figure",
                "sourceLabel": "图7-29",
                "explanation": "光电设备线和跳线需与水平/主干缆及网络/配线端口的等级一致并互通。高密跳线通过重设拉拔方式或接口密度，在兼容标准插口前提下减少误拔；图中拉动结构强调维护操作空间不能被密度指标掩盖。",
                "originalValues": [],
                "conditions": [
                  "插口能插入不等于等级与应用匹配"
                ],
                "lessonId": "7-5",
                "status": "add",
                "reason": "现有十类产品表没有展开这些规格和选择边界。",
                "id": "p228-2"
              },
              {
                "title": "预端接的工厂属性",
                "sourceKind": "prose",
                "sourceLabel": "7.5.6开头",
                "explanation": "预端接是工厂端接并测试、符合标准的高密模块化连接方案；工厂测试证明交付组件，不自动证明安装后整个通道。",
                "originalValues": [],
                "conditions": [
                  "完整机制续229页"
                ],
                "lessonId": "7-5",
                "status": "already-taught",
                "reason": "课程已将进货、安装、交付证据分开。",
                "id": "p228-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 229,
            "pdfPage": 243,
            "readMethod": "ocr+visual",
            "sections": [
              "7.5.6",
              "7.5.7"
            ],
            "details": [
              {
                "title": "预端接组件与收益边界",
                "sourceKind": "figure",
                "sourceLabel": "图7-30",
                "explanation": "预端接由配线架、模块盒和工厂已端接的铜/光缆组件组成。工厂质量控制与即插即用减少现场端接工作，成批搬迁减少重复施工风险；高密接口和较小线径节省路径空间。但组件检测合格不替代安装后链路检验。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "7-5",
                "status": "add",
                "reason": "现有课程只有产品/实施原则，未展开本项结构、数值及适用条件。",
                "id": "p229-1"
              },
              {
                "title": "开放路径和封闭路径的选择",
                "sourceKind": "prose",
                "sourceLabel": "7.5.7",
                "explanation": "金属网格式桥架由纵横钢丝构成，可置于地板下、机柜上方或天花下；可见性、散热、检修便利与轻量结构是选择理由。原文开放型列网格、梯架、多孔，封闭型列槽式、托盘、梯级、大跨距、组合、阻燃玻璃钢、抗腐蚀铝合金；这些混合了结构和材料维度，不能当成互斥分类。",
                "originalValues": [
                  "开放：网格、梯架、多孔",
                  "封闭类列举：槽式、托盘式、梯级式、大跨距、组合式、阻燃玻璃钢、抗腐蚀铝合金"
                ],
                "conditions": [
                  "实际有无盖板、连续封闭程度仍需按产品核定"
                ],
                "lessonId": "7-5",
                "status": "add",
                "reason": "现有课程只有产品/实施原则，未展开本项结构、数值及适用条件。",
                "id": "p229-2"
              },
              {
                "title": "光纤槽道的尺寸与材料",
                "sourceKind": "prose",
                "sourceLabel": "7.5.7第3项",
                "explanation": "用于室内软光纤的槽道可采用阻燃工程塑料、铝合金或钢材。选择宽度需要按纤缆数、出口位置和转弯空间核定，不能仅看主槽能否容纳。",
                "originalValues": [
                  "宽120、200、240、300、340、400 mm",
                  "高度一般100 mm"
                ],
                "conditions": [
                  "原文列举规格；不是所有项目必须统一采用的尺寸"
                ],
                "lessonId": "7-5",
                "status": "add",
                "reason": "现有课程只有产品/实施原则，未展开本项结构、数值及适用条件。",
                "id": "p229-3"
              }
            ],
            "uncertainties": [
              "原文开放/封闭分类均出现梯级或梯架，分类并非严格互斥。"
            ]
          },
          {
            "bookPage": 230,
            "pdfPage": 244,
            "readMethod": "ocr+visual",
            "sections": [
              "7.5.7",
              "7.5.8"
            ],
            "details": [
              {
                "title": "槽道圆角保护",
                "sourceKind": "prose",
                "sourceLabel": "7.5.7第3项续",
                "explanation": "原文要求圆角使光纤弯曲半径大于40 mm，移动式出纤口采用阻燃塑料并作圆角保护。主槽宽足够，若出口仍有尖角或局部弯曲过小，也会损伤光纤。",
                "originalValues": [
                  "弯曲半径>40 mm"
                ],
                "conditions": [
                  "此处为原文槽道设计说明；具体缆型最小半径仍需核对产品条件"
                ],
                "lessonId": "7-5",
                "status": "add",
                "reason": "现有课程只有产品/实施原则，未展开本项结构、数值及适用条件。",
                "id": "p230-1"
              },
              {
                "title": "上下走线的空间约束",
                "sourceKind": "prose",
                "sourceLabel": "7.5.7第4项",
                "explanation": "地板下可用分层分隔路径，但须与空调、消防、电力设施协调。上走线的桥架顶面需留检修空间；截面填充率限制保留增容与理线余量。灯具和喷头应避开桥架遮挡；管网气体灭火的布置还要校验气体喷射路径，不能只看平面不碰撞。",
                "originalValues": [
                  "地板下桥架高度不宜>150 mm",
                  "上走线顶面距天花或障碍≥300 mm",
                  "上走线宽≥100 mm、高≤150 mm",
                  "缆线截面填充率≤50%"
                ],
                "conditions": [
                  "铜缆与光缆宜分开",
                  "上走线可吊装或柜上安装",
                  "消防空间属于专业协同校验，不能据此自行改动灭火设施"
                ],
                "lessonId": "7-5",
                "status": "add",
                "reason": "现有课程只有产品/实施原则，未展开本项结构、数值及适用条件。",
                "id": "p230-2"
              },
              {
                "title": "铜缆与电力路径间距表",
                "sourceKind": "table",
                "sourceLabel": "表7-5",
                "explanation": "间距随机柜视在功率、双方路径是否金属保护以及铜缆屏蔽条件变化。必须先判定表中那一种保护组合，才可选距离；不能把最小80 mm套到裸露平行大功率电缆。",
                "originalValues": [
                  "≤5 kVA：300/150/80 mm",
                  ">5 kVA：600/300/150 mm"
                ],
                "conditions": [
                  "功率单位为kVA",
                  "电缆与母线槽条件分别匹配"
                ],
                "lessonId": "7-5",
                "status": "add",
                "reason": "现有课程未逐行教这张六种条件表。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表7-5：每种间距须与保护条件配套",
                    "headers": [
                      "机柜功率",
                      "铜缆与电力电缆条件",
                      "铜缆与母线槽条件",
                      "最小间距/mm"
                    ],
                    "rows": [
                      [
                        "≤5 kVA",
                        "平行敷设",
                        "—",
                        "300"
                      ],
                      [
                        "≤5 kVA",
                        "一方有金属槽/管保护，或铜缆为屏蔽线",
                        "与母线槽平行",
                        "150"
                      ],
                      [
                        "≤5 kVA",
                        "双方分别有金属槽/管保护，或铜缆为屏蔽线",
                        "铜缆有金属槽/管保护，或为屏蔽线",
                        "80"
                      ],
                      [
                        ">5 kVA",
                        "平行敷设",
                        "—",
                        "600"
                      ],
                      [
                        ">5 kVA",
                        "一方有金属槽/管保护，或铜缆为屏蔽线",
                        "与母线槽平行",
                        "300"
                      ],
                      [
                        ">5 kVA",
                        "双方分别有金属槽/管保护，或铜缆为屏蔽线",
                        "铜缆有金属槽/管保护，或为屏蔽线",
                        "150"
                      ]
                    ]
                  }
                ],
                "valuesInBlocks": true,
                "id": "p230-3"
              },
              {
                "title": "预端接订货必须到端口坐标",
                "sourceKind": "prose",
                "sourceLabel": "7.5.8第1项",
                "explanation": "HDA—EDA或MDA—HDA预端接不能只量机柜间地面距离。两端配线架U位、模块和端口都要确定，长度才能覆盖真实入柜路由而不造成过长堆积。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "7-5",
                "status": "already-taught",
                "reason": "课程已有精确端点与路由订货原则。",
                "id": "p230-4"
              },
              {
                "title": "垂直理线器初始尺寸",
                "sourceKind": "prose",
                "sourceLabel": "7.5.8第2项",
                "explanation": "ER、MDA、HDA中每对机柜之间及行端需要垂直理线空间。独立机柜和连续多柜的理线量不同，不能只采用一条相同宽度。",
                "originalValues": [
                  "每对柜及行端最小83 mm（3.25 in）",
                  "独立机柜最小150 mm（6 in）",
                  "两个及以上柜成行：柜间可考虑250 mm（10 in）"
                ],
                "conditions": [
                  "行端补充尺寸见231页"
                ],
                "lessonId": "7-5",
                "status": "add",
                "reason": "现有课程只有产品/实施原则，未展开本项结构、数值及适用条件。",
                "id": "p230-5"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 231,
            "pdfPage": 245,
            "readMethod": "ocr+visual",
            "sections": [
              "7.5.8",
              "7.5.9"
            ],
            "details": [
              {
                "title": "理线器从容纳转为可维护",
                "sourceKind": "figure",
                "sourceLabel": "图7-31及7.5.8续",
                "explanation": "成行柜行端垂直理线器宜150 mm并贯穿地板到柜顶。ER/MDA/HDA每个配线架上下均应有水平理线器，优选1∶1配比，以50%填充率规划容量。6A及更高等级铜缆需要更大深宽保留弯曲半径；光纤同样需同时校验容量与弯曲。",
                "originalValues": [
                  "行端150 mm（6 in）",
                  "水平理线器与配线架优选1∶1",
                  "设计填充率50%"
                ],
                "conditions": [
                  "图中五柜用于展示组合关系，不是机柜数量限制"
                ],
                "lessonId": "7-5",
                "status": "add",
                "reason": "现有课程只有产品/实施原则，未展开本项结构、数值及适用条件。",
                "id": "p231-1"
              },
              {
                "title": "标识系统是分类、标记和文档的统一",
                "sourceKind": "prose",
                "sourceLabel": "7.5.9",
                "explanation": "电缆、光缆、配线硬件、终端、接地和通道都需要唯一标识，编号中的字符和数字段应一致。标识、分类定义与文档三部分共同构成可追溯系统，单独贴纸不能完成管理。",
                "originalValues": [
                  "分类与定义、标签、文档三部分"
                ],
                "conditions": [],
                "lessonId": "7-5",
                "status": "already-taught",
                "reason": "已有资产标识和文档闭环，补充对象清单可直接并入。",
                "id": "p231-2"
              },
              {
                "title": "标签材料与可读寿命",
                "sourceKind": "prose",
                "sourceLabel": "7.5.9标签项",
                "explanation": "标签应完整清晰、采用打印而非手写，并按湿度、热、紫外线影响选择永久材料。原文推荐聚酯/聚烯烃、UL969或相应认证以及RoHS要求，寿命不短于设施设计寿命；黏贴式和插入式分别适应硬件。",
                "originalValues": [
                  "寿命≥设施设计寿命",
                  "UL969",
                  "RoHS",
                  "聚酯、聚烯烃"
                ],
                "conditions": [
                  "原书认证建议需要按实际采购年代和使用环境核实",
                  "设备标签形式不应妨碍维护操作"
                ],
                "lessonId": "7-5",
                "status": "add",
                "reason": "现有课程只有产品/实施原则，未展开本项结构、数值及适用条件。",
                "id": "p231-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 232,
            "pdfPage": 246,
            "readMethod": "ocr+visual",
            "sections": [
              "7.5.9",
              "7.5.10"
            ],
            "details": [
              {
                "title": "打印和文档载体应适合维护",
                "sourceKind": "prose",
                "sourceLabel": "7.5.9续",
                "explanation": "常见激光/喷墨与热转印标签可按硬件采用黏胶或非黏胶材料。文档宜电子化，简单小系统也可纸图；关键要求是准确、及时更新、易检索并提供中文化文档，而不是仅选择一种软件。",
                "originalValues": [
                  "打印方式另列针式"
                ],
                "conditions": [
                  "载体改变不降低同步更新义务"
                ],
                "lessonId": "7-5",
                "status": "add",
                "reason": "现有课程只有产品/实施原则，未展开本项结构、数值及适用条件。",
                "id": "p232-1"
              },
              {
                "title": "四阶段同一标识",
                "sourceKind": "prose",
                "sourceLabel": "7.5.10",
                "explanation": "设计、施工、测试、文档维护必须沿用同一标识规则。若验收时另起名字，即使各份报告内部都正确，仍无法证明报告对应现场这条链路。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "7-5",
                "status": "already-taught",
                "reason": "已有直接引用与编号闭环练习。",
                "id": "p232-2"
              },
              {
                "title": "用地板网格定位机柜",
                "sourceKind": "figure",
                "sourceLabel": "图7-32",
                "explanation": "原文依据ANSI/TIA/EIA606-A建立600×600 mm地板网格：一轴用字母、另一轴用数字，先固定原点，再以机柜前面所在坐标定位。这样定位规则来自空间，而非随搬迁易失真的临时序号；必须明确哪一面是前面。 以稳定PDF原件4倍重渲并局部放大后，阴影主要位于AJ列并跨04—05行；结合次页3AJ05编号示例，应按柜正面位置理解AJ05，不能把阴影所覆盖的每一格都当成柜标识。",
                "originalValues": [
                  "600×600 mm网格",
                  "两位字母/两位数字",
                  "ANSI/TIA/EIA606-A",
                  "X轴AA—BB；Y轴01—13",
                  "柜位示意AJ05（结合次页正面定位示例）"
                ],
                "conditions": [
                  "历史标准引用",
                  "坐标基于机柜前面，非任意柜角"
                ],
                "lessonId": "7-5",
                "status": "add",
                "reason": "现有课程只有产品/实施原则，未展开本项结构、数值及适用条件。",
                "id": "p232-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 233,
            "pdfPage": 247,
            "readMethod": "ocr+visual",
            "sections": [
              "7.5.10"
            ],
            "details": [
              {
                "title": "机柜、配线架、端口的逐层地址",
                "sourceKind": "figure",
                "sourceLabel": "图7-33及7.5.10第1–3项",
                "explanation": "机柜正反面都标识；跨多个网格时统一取同一个角，楼层作前缀。无活动地板时可按行列编号。配线架自上而下用字母，水平理线器不计入配线架次序；超过26个需增加字符。端口号用2或3位，才可把机柜位置继续细化到实际连接点。",
                "originalValues": [
                  "第三层AJ05→3AJ05",
                  "机柜格式nnXXYY",
                  "端口示例3AJ05-B04",
                  "端口格式nnXXYY-A-mmm",
                  "图7-33两行A/B，每行01–12"
                ],
                "conditions": [
                  "固定选右前角或左前角，全场一致",
                  "mmm可表示线对/纤芯/端口"
                ],
                "lessonId": "7-5",
                "status": "add",
                "reason": "现有课程尚未具体展开此项规则或阈值。",
                "id": "p233-1"
              },
              {
                "title": "连接标识保留近端与远端",
                "sourceKind": "prose",
                "sourceLabel": "7.5.10第4项",
                "explanation": "配线架连通性标识采用p1-to-p2，两端都包含机柜、配线架、端口。对于同类成组线路，可增加用途与端口范围标记，但不能因此丢掉端点关系。",
                "originalValues": [
                  "MDA-to-HDA1-Cat6UTP1–24",
                  "24根6类缆对应24口配线架"
                ],
                "conditions": [],
                "lessonId": "7-5",
                "status": "add",
                "reason": "现有课程尚未具体展开此项规则或阈值。",
                "id": "p233-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 234,
            "pdfPage": 248,
            "readMethod": "ocr+visual",
            "sections": [
              "7.5.10",
              "7.6"
            ],
            "details": [
              {
                "title": "同一线缆的两端标签应对称",
                "sourceKind": "figure",
                "sourceLabel": "图7-34及线缆标签例",
                "explanation": "配线架标签AJ05-A to AQ03-B Ports 01-24表示整组去向。单条线的近远端顺序随所在端交换：AJ05-A01/AQ03-B01与AQ03-B01/AJ05-A01描述同一条边。通过反向一致性可发现把远端写错或沿用旧标签的问题。",
                "originalValues": [
                  "AJ05-A to AQ03-B Ports 01-24",
                  "AJ05-A01/AQ03-B01",
                  "AQ03-B01/AJ05-A01"
                ],
                "conditions": [],
                "lessonId": "7-5",
                "status": "add",
                "reason": "现有课程尚未具体展开此项规则或阈值。",
                "id": "p234-1"
              },
              {
                "title": "高速短链路光纤的测试边界",
                "sourceKind": "prose",
                "sourceLabel": "7.6第1项",
                "explanation": "高速度、短链路、多连接模块与长跳线使数据中心验收对象不同于普通水平布线。原文对OM3短链路与少量OS1应用强调小损耗余量，指定B模式，列一类测试加用户选定二类测试，标准分通用、应用、二类；并说明VCSEL业务光源与LED测试光源可能产生差异。",
                "originalValues": [
                  "B模式",
                  "一类测试+二类测试（用户选定）",
                  "1G/10G VCSEL与LED差异"
                ],
                "conditions": [
                  "这是原书年代测试建议，现行参照方法和光源条件须由对应标准确认",
                  "不能将更换模型等同改善物理链路"
                ],
                "lessonId": "7-6",
                "status": "add",
                "reason": "课程有小损耗与模型原则，但缺原书测试分类与光源细节。",
                "id": "p234-2"
              },
              {
                "title": "6A非屏蔽布线的串扰成本",
                "sourceKind": "prose",
                "sourceLabel": "7.6第2项",
                "explanation": "6A/EA UTP省去屏蔽接地复杂性，但相邻链路间的外部串扰不能由单链路常规测试替代。全部捆扎链路逐一测试工作量很大，因此原书转向进货与竣工两阶段选择性验收。",
                "originalValues": [
                  "6A/EA UTP"
                ],
                "conditions": [
                  "进货证据与安装证据分别回答不同问题"
                ],
                "lessonId": "7-6",
                "status": "already-taught",
                "reason": "现有课程已解释6包1及两阶段证据。",
                "id": "p234-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 235,
            "pdfPage": 249,
            "readMethod": "ocr+visual",
            "sections": [
              "7.6",
              "结语"
            ],
            "details": [
              {
                "title": "进货6包1的长度和抽样建议",
                "sourceKind": "prose",
                "sourceLabel": "7.6电缆测试（1）",
                "explanation": "进货模拟采用一条受扰线与六条相邻线，人工链路各90 m，总用缆630 m；目的是筛查产品而非证明现场安装。原书建议按包装箱1%抽样，合格线仍可使用，实际比例由用户确定；并明示进货模拟不是标准要求。",
                "originalValues": [
                  "6包1",
                  "每条90 m",
                  "7×90=630 m",
                  "1%包装箱：100箱抽1箱",
                  "原文称两箱+90 m"
                ],
                "conditions": [
                  "使用获认可的10G外部串扰模块",
                  "标准包装长度/两箱+90 m仅为原文表述，不能从中推定所有线箱规格"
                ],
                "lessonId": "7-6",
                "status": "add",
                "reason": "现有课程尚未具体展开此项规则或阈值。",
                "id": "p235-1"
              },
              {
                "title": "竣工串扰样本要偏向最不利链路",
                "sourceKind": "prose",
                "sourceLabel": "7.6电缆测试（1）（2）",
                "explanation": "竣工样本优先选捆扎多、线路长、连接模块多的链路。原书建议抽5%–10%，若已有进货测试可为2%–10%，并强调当时标准没有统一比例，合同必须约定。未入选串扰的链路仍做6A/EA常规测试；屏蔽系统是否免串扰测试是原书年代倾向，不能无条件扩展。",
                "originalValues": [
                  "一般建议5%–10%",
                  "已有进货测试建议2%–10%"
                ],
                "conditions": [
                  "作者建议而非统一强制条款",
                  "屏蔽有效性与接地、安装完整性仍有条件"
                ],
                "lessonId": "7-6",
                "status": "add",
                "reason": "现有课程尚未具体展开此项规则或阈值。",
                "id": "p235-2"
              },
              {
                "title": "长跳线与短多连接链路需要不同测试解释",
                "sourceKind": "prose",
                "sourceLabel": "7.6电缆测试（3）（4）",
                "explanation": "小于20 m的设备跳线若仅用水平布线含3/4 dB规则的标准，容易通过却不足以证明未来更高速应用，因此原书建议按跳线标准验收。另一种小于20 m但多至4个模块的短链路可能出现回波损耗边界星号，原书建议选含该规则的模型。两段不能合并为‘换标准提高通过率’：先约定对象和应用，再解释边界结果。",
                "originalValues": [
                  "长度<20 m",
                  "连接模块可能4个",
                  "3/4 dB原则",
                  "回波损耗边界*号"
                ],
                "conditions": [
                  "原文没有在此推导3/4 dB规则本身",
                  "需保存原始值、标准版本、测试模型和目标应用"
                ],
                "lessonId": "7-6",
                "status": "already-taught",
                "reason": "现有课程已批判性解释模型变化不是物理改善；可补精确长度与模块数。",
                "id": "p235-3"
              },
              {
                "title": "SDN对布线结构的历史预测",
                "sourceKind": "prose",
                "sourceLabel": "结语",
                "explanation": "作者把网络扁平化、集中控制与布线由MDA/HDA/EDA三层向MDA/IDA两层及ToR增多联系起来。它是写作时期对趋势的判断，用来理解网络架构如何反向改变铜光比例和路径需求，不能作为所有新中心必须取消水平布线的规则。",
                "originalValues": [
                  "MDA/HDA/EDA→MDA/IDA",
                  "ToR"
                ],
                "conditions": [
                  "历史预测，不是所有业务拓扑的结论"
                ],
                "lessonId": "7-4",
                "status": "add",
                "reason": "现有课程尚未具体展开此项规则或阈值。",
                "id": "p235-4"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 236,
            "pdfPage": 250,
            "readMethod": "ocr+visual",
            "sections": [
              "结语"
            ],
            "details": [
              {
                "title": "OM5波长复用与MPO演进的写作时点",
                "sourceKind": "prose",
                "sourceLabel": "结语续",
                "explanation": "原书介绍OM5宽带多模光纤以一芯承载4个波长，意在减少纤芯而增加有效模式带宽，并将高密预端接视作发展方向。芯数减少比例和距离取决于应用光模块，不能把文字中的约300 m当作所有40/100G链路通用上限。",
                "originalValues": [
                  "2016年10月TIA-568.3-D",
                  "WBMMF/OM5",
                  "4波长、纤芯数为此前1/4",
                  "40/100G约300 m",
                  "2017年6月TIA-942-B",
                  "MPO既有12/24芯，新增16/32芯，面向100G/400G"
                ],
                "conditions": [
                  "原书历史陈述",
                  "具体应用、光模块和有效模式带宽条件本页未详列"
                ],
                "lessonId": "7-5",
                "status": "add",
                "reason": "现有课程尚未具体展开此项规则或阈值。",
                "id": "p236-1"
              }
            ],
            "uncertainties": [
              "OM5距离与芯数比例缺具体PHY/光模块条件；应展示原文条件缺口，不当成当前采购保证。"
            ]
          }
        ]
      },
      {
        "id": 8,
        "pages": [
          {
            "bookPage": 237,
            "pdfPage": 251,
            "readMethod": "ocr+visual",
            "sections": [
              "导言",
              "8.1",
              "8.2"
            ],
            "details": [
              {
                "title": "六类火灾按燃烧对象识别",
                "sourceKind": "prose",
                "sourceLabel": "8.1",
                "explanation": "A类为会产生余烬的固体，B类包括液体及可熔固体，C类为气体，D类为金属，E类为带电燃烧，F类为烹饪油脂。数据中心常见E类，但柴油、包装物、蓄电池等风险不能因此从场景分析删除；带电状态也不是材料种类。",
                "originalValues": [
                  "A：木棉毛麻纸",
                  "B：汽油煤油柴油原油甲醇乙醇沥青石蜡",
                  "C：煤气天然气甲烷乙烷丙烷氢",
                  "D：钾钠镁钛锆锂铝镁合金",
                  "E：带电设备",
                  "F：动植物油脂"
                ],
                "conditions": [
                  "分类用于识别风险，不是给非专业人员的灭火操作指令"
                ],
                "lessonId": "8-1",
                "status": "already-taught",
                "reason": "课程已有完整六类与带电状态限制。",
                "id": "p237-1"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 238,
            "pdfPage": 252,
            "readMethod": "ocr+visual",
            "sections": [
              "8.2.1",
              "8.2.2"
            ],
            "details": [
              {
                "title": "改造建筑的外部蔓延通道",
                "sourceKind": "prose",
                "sourceLabel": "8.2.1",
                "explanation": "原建筑耐火等级低、机房分区与原防火分区不一致、报警与灭火设施不全会叠加。即使机房内部设备合格，其他功能房起火仍可经围护结构进入；改造评审必须从整栋楼边界而非机房采购清单开始。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "8-1",
                "status": "already-taught",
                "reason": "六类根因已有外部蔓延；补充改造分区不一致的机制。",
                "id": "p238-1"
              },
              {
                "title": "从发热现象追到设计和使用根因",
                "sourceKind": "prose",
                "sourceLabel": "8.2.2第1–2项",
                "explanation": "电气火灾既可能来自故障电弧，也可能来自正常工作的炽热表面。容量估小、线缆元件选小会过载；散热通风、离水和检修空间不足会使同样负荷失去安全余量。绝缘破损、接点松动、私拉负载、反复修补老旧电阻丝和长期疲劳运行则说明合格设计也会在使用中失效。",
                "originalValues": [],
                "conditions": [
                  "区分直接原因：过热/电弧/火花；根因：设计/使用/操作/静电"
                ],
                "lessonId": "8-1",
                "status": "add",
                "reason": "已有I²R例题，但缺正常热源与反复修补、改造分区等细部链条。",
                "id": "p238-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 239,
            "pdfPage": 253,
            "readMethod": "ocr+visual",
            "sections": [
              "8.2.2",
              "8.2.3",
              "8.2.4",
              "8.2.5"
            ],
            "details": [
              {
                "title": "操作与静电不是设备数量问题",
                "sourceKind": "prose",
                "sourceLabel": "8.2.2第3–4项",
                "explanation": "未经培训、制度执行不严会把电热照明、动火、开关和插接操作变成点火源。人员衣物、行走与设备摩擦产生的静电还会导致随机故障、元件击穿、吸尘和在不良接地条件下放电。应把作业许可、环境、接地和人员能力作为防线，而非仅增加灭火器。",
                "originalValues": [],
                "conditions": [
                  "原文列举违规现象用于识别，课程不提供危险操作方法"
                ],
                "lessonId": "8-1",
                "status": "add",
                "reason": "现有课程已讲防线原则，尚未呈现这些具体条件或原表。",
                "id": "p239-1"
              },
              {
                "title": "空调故障如何转化为火灾",
                "sourceKind": "prose",
                "sourceLabel": "8.2.3",
                "explanation": "风机停而电加热仍工作，热量失去带走通道；加湿水耗尽但故障未补水，会造成电极干烧。风险来自本应联动的子系统脱离关系，因此‘空调还有电’不足以证明其安全。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "8-1",
                "status": "already-taught",
                "reason": "现有课程已将空调联锁纳入防线。",
                "id": "p239-2"
              },
              {
                "title": "铅酸电池的三条失效链",
                "sourceKind": "prose",
                "sourceLabel": "8.2.4",
                "explanation": "过充可能析出氢氧混合气；端子松动使接触电阻增加并局部积热，外壳炭化冒烟；搬运裂纹造成硫酸渗漏、支架腐蚀并可能短路。三条链分别涉及充电控制、连接质量、机械损伤与化学腐蚀，不能用一种巡视证据代替全部。",
                "originalValues": [
                  "阀控铅酸",
                  "ABS外壳"
                ],
                "conditions": [
                  "原书电池体系为铅酸，不可直接移用到全部锂电池场景"
                ],
                "lessonId": "8-1",
                "status": "add",
                "reason": "现有课程已讲防线原则，尚未呈现这些具体条件或原表。",
                "id": "p239-3"
              },
              {
                "title": "人为火源的管理边界",
                "sourceKind": "prose",
                "sourceLabel": "8.2.5",
                "explanation": "蓄意破坏、违规外来用电设备、明火、吸烟和烟头都是人为火源。设备级保护仍需门禁、入场行为和动火管理配合。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "8-1",
                "status": "already-taught",
                "reason": "六类根因已有此项。",
                "id": "p239-4"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 240,
            "pdfPage": 254,
            "readMethod": "ocr+visual",
            "sections": [
              "8.2.6",
              "8.3.1"
            ],
            "details": [
              {
                "title": "雷电可经多种效应引火",
                "sourceKind": "prose",
                "sourceLabel": "8.2.6",
                "explanation": "雷电的热效应、静电感应、电磁感应可产生绝缘击穿、设备损坏和短路，并非只有直击建筑才有风险。原书以数万乃至数十万伏冲击强调量级，未给具体设计波形或保护选型参数。",
                "originalValues": [
                  "数万至数十万伏冲击量级"
                ],
                "conditions": [
                  "描述性量级，不能直接作设备耐压设计值"
                ],
                "lessonId": "8-1",
                "status": "already-taught",
                "reason": "课程已列雷电根因。",
                "id": "p240-1"
              },
              {
                "title": "先识别建筑性质再读耐火表",
                "sourceKind": "prose",
                "sourceLabel": "8.3.1",
                "explanation": "选址需远离危险源；作者提出数据中心耐火等级不低于二级，并分别讨论厂房和民用建筑。位于厂房或工业用地的数据中心可按厂房设计，其火灾危险性按原文为丙类；耐火等级取决于构件燃烧性能及耐火极限，不能和火灾危险类别混用。",
                "originalValues": [
                  "厂房危险性甲乙丙丁戊",
                  "数据中心按厂房时丙类",
                  "耐火等级不低于二级",
                  "GB50016—2014"
                ],
                "conditions": [
                  "原书历史规范条款，不构成当前工程设计批准"
                ],
                "lessonId": "8-2",
                "status": "add",
                "reason": "现有课程已讲防线原则，尚未呈现这些具体条件或原表。",
                "id": "p240-2"
              },
              {
                "title": "厂房耐火表前三行",
                "sourceKind": "table",
                "sourceLabel": "表8-1（上）",
                "explanation": "同一耐火等级对不同构件提出不同性能和时长；防火墙与承重墙不能互换。原书第二级楼梯/前室/电梯井墙格印为‘难燃性2.00’，与相邻格形成疑点，忠实保留并要求正式设计另核标准原文。",
                "originalValues": [
                  "单位h",
                  "防火墙四级均不燃3.00",
                  "承重墙3.00/2.50/2.00/难燃0.50",
                  "楼梯/前室/电梯井墙2.00/难燃2.00/1.50/难燃0.50"
                ],
                "conditions": [
                  "前两行未标难燃者为不燃性"
                ],
                "lessonId": "8-2",
                "status": "add",
                "reason": "现有课程已讲防线原则，尚未呈现这些具体条件或原表。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "原书表8-1（240页），耐火极限单位h",
                    "headers": [
                      "构件",
                      "一级",
                      "二级",
                      "三级",
                      "四级"
                    ],
                    "rows": [
                      [
                        "防火墙",
                        "不燃性3.00",
                        "不燃性3.00",
                        "不燃性3.00",
                        "不燃性3.00"
                      ],
                      [
                        "承重墙",
                        "不燃性3.00",
                        "不燃性2.50",
                        "不燃性2.00",
                        "难燃性0.50"
                      ],
                      [
                        "楼梯间/前室/电梯井墙",
                        "不燃性2.00",
                        "难燃性2.00（原书印字待核）",
                        "不燃性1.50",
                        "难燃性0.50"
                      ]
                    ]
                  }
                ],
                "id": "p240-3"
              }
            ],
            "uncertainties": [
              "表8-1二级楼梯间等墙的‘难燃性2.00’为扫描可见印字，未据外部规范核实。"
            ]
          },
          {
            "bookPage": 241,
            "pdfPage": 255,
            "readMethod": "ocr+visual",
            "sections": [
              "8.3.1"
            ],
            "details": [
              {
                "title": "厂房各构件逐行耐火性能",
                "sourceKind": "table",
                "sourceLabel": "表8-1续",
                "explanation": "构件耐火时间不随等级按统一比例缩放：柱梁、楼板、屋顶、疏散楼梯和吊顶分别承担不同作用。二级建筑若吊顶采用不燃材料，原表注说其耐火极限不限；这条只针对该材料和构件，不等于二级建筑所有构件免耐火要求。",
                "originalValues": [
                  "时间单位h"
                ],
                "conditions": [
                  "原书GB50016—2014语境，仅用于读书比较；实际工程应由专业人员核验适用现行规范",
                  "二级不燃吊顶的附注不得外推"
                ],
                "lessonId": "8-2",
                "status": "add",
                "reason": "现有课程未展开原书构件/面积/距离表及全部条件。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "原书表8-1续",
                    "headers": [
                      "构件",
                      "一级",
                      "二级",
                      "三级",
                      "四级"
                    ],
                    "rows": [
                      [
                        "疏散走道两侧隔墙",
                        "不燃1.00",
                        "不燃1.00",
                        "不燃0.50",
                        "难燃0.25"
                      ],
                      [
                        "非承重外墙/房间隔墙",
                        "不燃0.75",
                        "不燃0.50",
                        "难燃0.50",
                        "难燃0.25"
                      ],
                      [
                        "柱",
                        "不燃3.00",
                        "不燃2.50",
                        "不燃2.00",
                        "难燃0.50"
                      ],
                      [
                        "梁",
                        "不燃2.00",
                        "不燃1.50",
                        "不燃1.00",
                        "难燃0.50"
                      ],
                      [
                        "楼板",
                        "不燃1.50",
                        "不燃1.00",
                        "不燃0.75",
                        "难燃0.50"
                      ],
                      [
                        "屋顶承重构件",
                        "不燃1.50",
                        "不燃1.00",
                        "难燃0.50",
                        "可燃"
                      ],
                      [
                        "疏散楼梯",
                        "不燃1.50",
                        "不燃1.00",
                        "不燃0.75",
                        "可燃"
                      ],
                      [
                        "吊顶（含格栅）",
                        "不燃0.25",
                        "难燃0.25",
                        "难燃0.15",
                        "可燃"
                      ]
                    ]
                  }
                ],
                "id": "p241-1"
              },
              {
                "title": "丙类厂房防火分区是条件表",
                "sourceKind": "table",
                "sourceLabel": "表8-2",
                "explanation": "防火分区用分隔措施在一定时间内限制蔓延并为疏散扑救争取条件。面积上限由耐火等级和单层、多层、高层、地下共同决定；破折号不能当作无限。原文提出防火墙为分隔方式，并讨论面积超表且设墙确有困难时的防火卷帘或水幕替代，需专业整体论证。",
                "originalValues": [
                  "一级/二级层数不限；三级最多2层"
                ],
                "conditions": [
                  "原书GB50016—2014语境，仅用于读书比较；实际工程应由专业人员核验适用现行规范",
                  "不能仅取表中最大数值用于任何楼层"
                ],
                "lessonId": "8-2",
                "status": "add",
                "reason": "现有课程未展开原书构件/面积/距离表及全部条件。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "原书表8-2，面积m²",
                    "headers": [
                      "丙类厂房耐火等级",
                      "最多层数",
                      "单层",
                      "多层",
                      "高层",
                      "地下/半地下"
                    ],
                    "rows": [
                      [
                        "一级",
                        "不限",
                        "不限",
                        "6000",
                        "3000",
                        "500"
                      ],
                      [
                        "二级",
                        "不限",
                        "8000",
                        "4000",
                        "2000",
                        "500"
                      ],
                      [
                        "三级",
                        "2",
                        "3000",
                        "2000",
                        "—",
                        "—"
                      ]
                    ]
                  }
                ],
                "id": "p241-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 242,
            "pdfPage": 256,
            "readMethod": "ocr+visual",
            "sections": [
              "8.3.1"
            ],
            "details": [
              {
                "title": "自动灭火的面积增量不等于全房翻倍",
                "sourceKind": "note",
                "sourceLabel": "8.3.1厂房续",
                "explanation": "全设自动灭火时，原书允许表8-2面积增加1.0倍，即变为原上限两倍；仅局部设置时，增加量只按该局部面积的1.0倍计算。‘增加一倍’与‘成为一倍’含义不同，更不能用局部设施放大整个分区。",
                "originalValues": [
                  "增加1.0倍"
                ],
                "conditions": [
                  "原书GB50016—2014语境，仅用于读书比较；实际工程应由专业人员核验适用现行规范",
                  "局部配置只对应局部面积"
                ],
                "lessonId": "8-2",
                "status": "add",
                "reason": "现有课程未展开原书构件/面积/距离表及全部条件。",
                "id": "p242-1"
              },
              {
                "title": "厂房疏散距离及吸气探测例外",
                "sourceKind": "table",
                "sourceLabel": "表8-3",
                "explanation": "厂房部分衡量的是任一点到最近安全出口直线距离，而不是民用建筑房门到出口的那一段。原书把高灵敏度吸气式探测作为增加距离的有条件例外，要求主要功能区灵敏度严于0.01%obs/m，不能用普通烟感替代。",
                "originalValues": [
                  "单层80m、多层60m、高层40m、地下/半地下30m",
                  "严于0.01%obs/m时该功能区可增加50%"
                ],
                "conditions": [
                  "原书GB50016—2014语境，仅用于读书比较；实际工程应由专业人员核验适用现行规范",
                  "安全出口需分散",
                  "例外仅限所述功能区"
                ],
                "lessonId": "8-2",
                "status": "add",
                "reason": "现有课程未展开原书构件/面积/距离表及全部条件。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "原书表8-3，任一点至最近安全出口",
                    "headers": [
                      "建筑类型",
                      "距离/m"
                    ],
                    "rows": [
                      [
                        "单层",
                        "80"
                      ],
                      [
                        "多层",
                        "60"
                      ],
                      [
                        "高层",
                        "40"
                      ],
                      [
                        "地下/半地下",
                        "30"
                      ]
                    ]
                  }
                ],
                "id": "p242-2"
              },
              {
                "title": "民用建筑墙体耐火性能",
                "sourceKind": "table",
                "sourceLabel": "表8-4上",
                "explanation": "民用建筑先区分住宅/公共建筑及单、多、高层，再看耐火等级。相同名称的构件在厂房和民用建筑表中并不一定数值相同，应保留所属表，不能跨表拼出一套‘最宽松参数’。",
                "originalValues": [
                  "时间单位h"
                ],
                "conditions": [
                  "原书GB50016—2014语境，仅用于读书比较；实际工程应由专业人员核验适用现行规范"
                ],
                "lessonId": "8-2",
                "status": "add",
                "reason": "现有课程未展开原书构件/面积/距离表及全部条件。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "原书表8-4上",
                    "headers": [
                      "墙体",
                      "一级",
                      "二级",
                      "三级",
                      "四级"
                    ],
                    "rows": [
                      [
                        "防火墙",
                        "不燃3.00",
                        "不燃3.00",
                        "不燃3.00",
                        "不燃3.00"
                      ],
                      [
                        "承重墙",
                        "不燃3.00",
                        "不燃2.50",
                        "不燃2.00",
                        "难燃0.50"
                      ],
                      [
                        "非承重外墙",
                        "不燃1.00",
                        "不燃1.00",
                        "难燃0.50",
                        "可燃"
                      ],
                      [
                        "楼梯/前室/电梯井墙及住宅单元/分户墙",
                        "不燃2.00",
                        "不燃2.00",
                        "不燃1.50",
                        "难燃0.50"
                      ],
                      [
                        "疏散走道两侧隔墙",
                        "不燃1.00",
                        "不燃1.00",
                        "不燃0.50",
                        "难燃0.25"
                      ],
                      [
                        "房间隔墙",
                        "不燃0.75",
                        "不燃0.50",
                        "难燃0.50",
                        "难燃0.25"
                      ]
                    ]
                  }
                ],
                "id": "p242-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 243,
            "pdfPage": 257,
            "readMethod": "ocr+visual",
            "sections": [
              "8.3.1"
            ],
            "details": [
              {
                "title": "民用构件续表及材料组合条件",
                "sourceKind": "table",
                "sourceLabel": "表8-4续及注",
                "explanation": "木柱承重且不燃墙体的建筑，除另有规定外按四级，说明围护不燃不能补偿承重体系。一级、二级屋面板应不燃；可燃防水层铺于可燃/难燃保温层时需不燃防护，单看最外层商品名称不够。",
                "originalValues": [
                  "时间单位h"
                ],
                "conditions": [
                  "原书GB50016—2014语境，仅用于读书比较；实际工程应由专业人员核验适用现行规范",
                  "原表注及正文共同使用"
                ],
                "lessonId": "8-2",
                "status": "add",
                "reason": "现有课程未展开原书构件/面积/距离表及全部条件。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "原书表8-4续",
                    "headers": [
                      "构件",
                      "一级",
                      "二级",
                      "三级",
                      "四级"
                    ],
                    "rows": [
                      [
                        "柱",
                        "不燃3.00",
                        "不燃2.50",
                        "不燃2.00",
                        "难燃0.50"
                      ],
                      [
                        "梁",
                        "不燃2.00",
                        "不燃1.50",
                        "不燃1.00",
                        "难燃0.50"
                      ],
                      [
                        "楼板",
                        "不燃1.50",
                        "不燃1.00",
                        "不燃0.50",
                        "可燃"
                      ],
                      [
                        "屋顶承重构件",
                        "不燃1.50",
                        "不燃1.00",
                        "难燃0.50",
                        "可燃"
                      ],
                      [
                        "疏散楼梯",
                        "不燃1.50",
                        "不燃1.00",
                        "不燃0.50",
                        "可燃"
                      ],
                      [
                        "吊顶（含格栅）",
                        "不燃0.25",
                        "难燃0.25",
                        "难燃0.15",
                        "可燃"
                      ]
                    ]
                  }
                ],
                "id": "p243-1"
              },
              {
                "title": "小房间例外与混合建筑隔离",
                "sourceKind": "note",
                "sourceLabel": "8.3.1民用耐火等级续",
                "explanation": "二级建筑难燃房间隔墙一般需0.75h；房间≤100m²时原书允许难燃0.5h或不燃0.30h。位于其他建筑内的数据中心与其他功能房之间则要求防火隔墙2.0h、楼板1.5h，隔墙门为甲级防火门。小房间放宽不能替代混合功能边界的隔离。",
                "originalValues": [
                  "难燃隔墙≥0.75h",
                  "房间≤100m²：难燃≥0.5h或不燃≥0.30h",
                  "跨功能边界：隔墙≥2.0h，楼板≥1.5h，甲级门"
                ],
                "conditions": [
                  "原书GB50016—2014语境，仅用于读书比较；实际工程应由专业人员核验适用现行规范"
                ],
                "lessonId": "8-2",
                "status": "add",
                "reason": "现有课程未展开原书构件/面积/距离表及全部条件。",
                "id": "p243-2"
              },
              {
                "title": "民用建筑分区面积",
                "sourceKind": "table",
                "sourceLabel": "表8-5",
                "explanation": "高层、普通单多层与地下分区的限制独立列出，表中单层公共建筑可以高于24m并不意味着按多层高层分类可以随意选择。地下/半地下只列一级。",
                "originalValues": [
                  "面积单位m²"
                ],
                "conditions": [
                  "原书GB50016—2014语境，仅用于读书比较；实际工程应由专业人员核验适用现行规范",
                  "高层允许高度/层数另引GB50016—2014第5.1.1条"
                ],
                "lessonId": "8-2",
                "status": "add",
                "reason": "现有课程未展开原书构件/面积/距离表及全部条件。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "原书表8-5",
                    "headers": [
                      "类型",
                      "耐火等级",
                      "高度/层数条件",
                      "最大分区面积m²"
                    ],
                    "rows": [
                      [
                        "高层民用",
                        "一、二级",
                        "另见原规范5.1.1",
                        "1500"
                      ],
                      [
                        "单、多层民用",
                        "一、二级",
                        "单层公共可>24m；多层公共≤24m",
                        "2500"
                      ],
                      [
                        "单、多层民用",
                        "三级",
                        "5层",
                        "1200"
                      ],
                      [
                        "单、多层民用",
                        "四级",
                        "2层",
                        "600"
                      ],
                      [
                        "地下/半地下",
                        "一级",
                        "—",
                        "500"
                      ]
                    ]
                  }
                ],
                "id": "p243-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 244,
            "pdfPage": 258,
            "readMethod": "ocr+visual",
            "sections": [
              "8.3.1",
              "8.3.2",
              "8.3.3"
            ],
            "details": [
              {
                "title": "民用建筑面积例外和裙房边界",
                "sourceKind": "note",
                "sourceLabel": "8.3.1民用防火分区续",
                "explanation": "全设自动灭火可增加面积1.0倍，局部设置按局部面积增加。裙房只有与高层主体之间设置防火墙时，才按单、多层要求确定分区；同一建筑外观上低矮部分不自动取得裙房例外。",
                "originalValues": [
                  "面积增加1.0倍"
                ],
                "conditions": [
                  "原书GB50016—2014语境，仅用于读书比较；实际工程应由专业人员核验适用现行规范",
                  "裙房与主体之间有防火墙"
                ],
                "lessonId": "8-2",
                "status": "add",
                "reason": "现有课程未展开原书构件/面积/距离表及全部条件。",
                "id": "p244-1"
              },
              {
                "title": "民用疏散的两段距离",
                "sourceKind": "table",
                "sourceLabel": "表8-6、表8-7",
                "explanation": "民用疏散需分别核对房内任一点到疏散门、疏散门到安全出口，两者不能混成一个距离。房门位于两安全出口之间，和位于袋形走道两侧/尽端，适用限值不同。原书只有全部采用自动灭火时，采用自动喷水区域的距离才可增加25%。",
                "originalValues": [
                  "增加25%仅限所述条件"
                ],
                "conditions": [
                  "原书GB50016—2014语境，仅用于读书比较；实际工程应由专业人员核验适用现行规范",
                  "直线距离",
                  "出口之间与袋形走道分别判断"
                ],
                "lessonId": "8-2",
                "status": "add",
                "reason": "现有课程未展开原书构件/面积/距离表及全部条件。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "原书表8-6：房门→最近安全出口，m",
                    "headers": [
                      "门位置",
                      "单/多层",
                      "高层"
                    ],
                    "rows": [
                      [
                        "两个安全出口之间",
                        "40",
                        "40"
                      ],
                      [
                        "袋形走道两侧或尽端",
                        "22",
                        "20"
                      ]
                    ]
                  },
                  {
                    "type": "table",
                    "caption": "原书表8-7：房内任一点→疏散门，m",
                    "headers": [
                      "单/多层",
                      "高层"
                    ],
                    "rows": [
                      [
                        "22",
                        "20"
                      ]
                    ]
                  }
                ],
                "id": "p244-2"
              },
              {
                "title": "房门数量例外有多个同时条件",
                "sourceKind": "note",
                "sourceLabel": "8.3.1民用安全疏散",
                "explanation": "面积>120m²功能房通常需至少两个分散疏散门。原书随后列≤120m²功能房，或袋形走道尽端≤200m²且房内任一点至门≤15m的情况可设一门，并要求净宽≥1.4m。课程应将‘或’与‘且’拆出逻辑条件，实际适用范围由专业人员查原规范确认，不能仅凭一个面积数裁决。",
                "originalValues": [
                  "120m²",
                  "袋形尽端200m²",
                  "15m",
                  "净宽≥1.4m"
                ],
                "conditions": [
                  "原书GB50016—2014语境，仅用于读书比较；实际工程应由专业人员核验适用现行规范",
                  "原文句法存在距离条件作用范围需对照规范的问题"
                ],
                "lessonId": "8-2",
                "status": "add",
                "reason": "现有课程未展开原书构件/面积/距离表及全部条件。",
                "id": "p244-3"
              },
              {
                "title": "建材防火需包括夹芯",
                "sourceKind": "prose",
                "sourceLabel": "8.3.2",
                "explanation": "顶棚、壁板连同夹芯、隔断应不燃且不采用有机复合材料，以避免燃烧蔓延和窒息性气体；地面及其他装修不低于B1。原书允许在报警与自动灭火同时具备时，除顶棚外燃烧等级降低一级，不能把这条例外用于取消顶棚要求。",
                "originalValues": [
                  "地面/其他装修≥B1",
                  "报警+自动灭火条件下，除顶棚外可降一级"
                ],
                "conditions": [
                  "原书GB50016—2014语境，仅用于读书比较；实际工程应由专业人员核验适用现行规范"
                ],
                "lessonId": "8-2",
                "status": "add",
                "reason": "现有课程未展开原书构件/面积/距离表及全部条件。",
                "id": "p244-4"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 245,
            "pdfPage": 259,
            "readMethod": "ocr+visual",
            "sections": [
              "8.3.3",
              "8.3.4"
            ],
            "details": [
              {
                "title": "电气防火分设计、施工、维护三道关",
                "sourceKind": "prose",
                "sourceLabel": "8.3.3",
                "explanation": "设计不仅核算负荷，还要匹配过载能力、防误操作、绝缘耐火环境以及新产品技术论证。原文推荐干式变压器、真空/SF6断路器与树脂浇注互感器，降低可燃介质风险；这不代表所有起火可能被消除。施工需专业资质、温湿度与特殊腐蚀防护、自检互检抽检以及接触/接地电阻证据。维护则持续核对负荷增减、绝缘状态、振动接点、临时插座、可燃物及电池间通风。",
                "originalValues": [
                  "设计6项（第1项始244页）",
                  "施工5项",
                  "使用维护6项"
                ],
                "conditions": [
                  "上述为管理与证据分类，电气检测紧固须由授权专业人员按程序执行"
                ],
                "lessonId": "8-2",
                "status": "add",
                "reason": "现有课程讲概念防线，未展开原书完整参数与边界。",
                "id": "p245-1"
              },
              {
                "title": "问题要到达每个一线人员",
                "sourceKind": "note",
                "sourceLabel": "8.3.3使用和维护",
                "explanation": "发现问题后报告、处理、记录仍不足够，作者还要求传达给每一个一线运维人员。这把信息交接作为防火措施：下一班若不知已改变的设备状态，单班的正确处理也可能失效。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "8-2",
                "status": "add",
                "reason": "现有课程讲概念防线，未展开原书完整参数与边界。",
                "id": "p245-2"
              },
              {
                "title": "报警架构三种形式",
                "sourceKind": "prose",
                "sourceLabel": "8.3.4",
                "explanation": "区域报警、集中报警、控制中心报警是不同组织形式；数据中心按规模常用后两者。选择的是探测、指示、联动与管理的架构，不是把更多烟感当成更高等级系统。",
                "originalValues": [
                  "区域/集中/控制中心"
                ],
                "conditions": [],
                "lessonId": "8-3",
                "status": "add",
                "reason": "现有课程讲概念防线，未展开原书完整参数与边界。",
                "id": "p245-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 246,
            "pdfPage": 260,
            "readMethod": "ocr+visual",
            "sections": [
              "8.3.4",
              "8.4",
              "8.4.1"
            ],
            "details": [
              {
                "title": "报警信号链与火灾阶段",
                "sourceKind": "prose",
                "sourceLabel": "8.3.4",
                "explanation": "烟、热、火焰被触发装置转为电信号，经报警装置发声光疏散警报并向联动输出发信号；应急电源和辅助装置支撑整条链。它既探测初期火灾，也联动灭火、防火分隔，并为救援调查保存信息。火灾预警则针对可能起火的隐患特征，不能与已确认火警混为一类。",
                "originalValues": [
                  "触发→报警→声光/联动",
                  "应急电源",
                  "四阶段作用"
                ],
                "conditions": [],
                "lessonId": "8-3",
                "status": "already-taught",
                "reason": "已有信号链、两级确认与演练，需补救援调查和预警区别。",
                "id": "p246-1"
              },
              {
                "title": "灭火选型与业务备份条件",
                "sourceKind": "prose",
                "sourceLabel": "8.4",
                "explanation": "原书引用GB50174—2017的13.1.2、13.1.3：A级主机房宜气体，也可细水雾；若其他中心有承担相同功能的备份，A级也可自动喷水。B/C级宜气体，也可细水雾或自动喷水。这说明建筑灭火选择和业务容灾相联系，而非认为电子设备永远只能气体灭火。",
                "originalValues": [
                  "A级喷水例外：异地/其他数据中心相同功能备份",
                  "B/C气体/细水雾/喷水"
                ],
                "conditions": [
                  "原书历史条文；实际项目另核现行规范及完整条件"
                ],
                "lessonId": "8-4",
                "status": "add",
                "reason": "现有课程讲概念防线，未展开原书完整参数与边界。",
                "id": "p246-2"
              },
              {
                "title": "防护区与防火分区不是同一个对象",
                "sourceKind": "prose",
                "sourceLabel": "8.4.1",
                "explanation": "气体灭火在整个防护区或局部保护对象周围建立灭火剂浓度。数据中心常用管网，每个功能房形成封闭防护区，同一区间吊顶层与地板下需同时保护时可合并；因此房间可见空间之外的体积也会影响系统。",
                "originalValues": [],
                "conditions": [
                  "防护区技术条件续247页"
                ],
                "lessonId": "8-4",
                "status": "add",
                "reason": "现有课程讲概念防线，未展开原书完整参数与边界。",
                "id": "p246-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 247,
            "pdfPage": 261,
            "readMethod": "ocr+visual",
            "sections": [
              "8.4.1"
            ],
            "details": [
              {
                "title": "气体防护区的围护、储量和疏散条件",
                "sourceKind": "prose",
                "sourceLabel": "8.4.1通用条件",
                "explanation": "原书把防护区大小、围护承压耐火、开口联动关闭、泄压、储量与疏散并列，表明气瓶并非独立产品。组合分配储量按最大防护区而非平均；疏散门需向外、可自闭并能从内打开；灭火后通风是受控恢复的一部分，不能据数值自行进入喷放后的区域。",
                "originalValues": [
                  "面积宜≤800m²且容积宜≤3600m³",
                  "围护/门窗≥0.5h；吊顶≥0.25h",
                  "允许内压≥1200Pa",
                  "组合分配防护区≤8个",
                  "人员30s内撤出",
                  "通风换气≥5次/h"
                ],
                "conditions": [
                  "原书技术条件、非现场操作方案",
                  "无外墙泄压可设与走廊相隔内墙；实际需专业论证",
                  "地下/无窗或固定窗防护区需机械排风，下部排口直通室外"
                ],
                "lessonId": "8-4",
                "status": "add",
                "reason": "现有课程讲概念防线，未展开原书完整参数与边界。",
                "id": "p247-1"
              },
              {
                "title": "七氟丙烷参数应与环境口径分开",
                "sourceKind": "prose",
                "sourceLabel": "8.4.1第1项",
                "explanation": "七氟丙烷FM-200通过吸热和化学抑制作用用于全淹没。管网型瓶组在专用房，经管道送往防护区；柜式置于防护区内，压力与输送距离不同。原书的暴露浓度和‘相对安全’措辞不能解读为允许人员停留，实际消防必须优先疏散。",
                "originalValues": [
                  "CF3CHFCF3",
                  "原书ODP=0、GWP=0.6、ALT=31年",
                  "NOAEL=9%、LOAEL=10.5%",
                  "设计基本浓度8%、喷放8s、浸渍5min",
                  "有管网4.2或5.6MPa；无管网2.5MPa",
                  "密度为空气5.8倍、泄压口净高2/3以上"
                ],
                "conditions": [
                  "全部是原书语境参数，不作当前配置或人体安全保证",
                  "GWP=0.6未说明参照物/时间范围，无法和现代CO2当量口径直接比"
                ],
                "lessonId": "8-4",
                "status": "add",
                "reason": "现有课程讲概念防线，未展开原书完整参数与边界。",
                "id": "p247-2"
              }
            ],
            "uncertainties": [
              "原书七氟丙烷GWP=0.6缺计算基准；没有外部核实，不将其宣称为当前环境评价值。"
            ]
          },
          {
            "bookPage": 248,
            "pdfPage": 262,
            "readMethod": "ocr+visual",
            "sections": [
              "8.4.1"
            ],
            "details": [
              {
                "title": "IG541的作用与基础设施代价",
                "sourceKind": "prose",
                "sourceLabel": "8.4.1第2项",
                "explanation": "IG541用惰性混合气降低氧浓度，原书把其较少温度变化、无明显浓雾与设备环境联系起来；高压储存和较大用量则增加瓶间面积、瓶数、管径及承压要求。书中关于呼吸补偿的解释不能转为人员可安全停留的承诺，低氧和火灾环境仍需疏散与专业评估。",
                "originalValues": [
                  "氮52±4%、氩40±4%、CO2 8%",
                  "原书ODP/GWP均0",
                  "NOAEL43%、LOAEL52%",
                  "氧21%→12.5%、CO2约4%",
                  "设计浓度37.5%–42.8%",
                  "充装压力≥15MPa",
                  "达到设计量95%的喷放时间48–60s",
                  "浸渍10min"
                ],
                "conditions": [
                  "原书介绍，禁止将浓度数字直接当作人体暴露许可",
                  "采用无缝钢瓶且高压容器储存条件另受专业规范约束"
                ],
                "lessonId": "8-4",
                "status": "add",
                "reason": "现有课程讲概念防线，未展开原书完整参数与边界。",
                "id": "p248-1"
              },
              {
                "title": "热气溶胶的颗粒作用与分类",
                "sourceKind": "prose",
                "sourceLabel": "8.4.1第3项",
                "explanation": "热气溶胶产生气体和细小固体颗粒，依靠吸热与化学抑制，颗粒悬浮和绕过障碍有利于全淹没，但也引出下一页沉积及绝缘风险。原书S、K型按发生剂体系区分；分类信息用于辨别产品，不是配制或制造教程。",
                "originalValues": [
                  "颗粒平均直径通常<1μm",
                  "S型分类：硝酸锶35%–50%、硝酸钾10%–20%质量比",
                  "K型分类：硝酸钾≥30%",
                  "其他型：非S非K"
                ],
                "conditions": [
                  "仅记录原书产品分类，不涉及制备、点火、配方操作",
                  "沉积绝缘限制续249页"
                ],
                "lessonId": "8-4",
                "status": "add",
                "reason": "现有课程讲概念防线，未展开原书完整参数与边界。",
                "id": "p248-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 249,
            "pdfPage": 263,
            "readMethod": "ocr+visual",
            "sections": [
              "8.4.1",
              "8.4.2"
            ],
            "details": [
              {
                "title": "气溶胶允许性不等于适用性",
                "sourceKind": "prose",
                "sourceLabel": "8.4.1第3项续",
                "explanation": "K型钾盐吸湿可形成导电液，原书不允许K及其他型用于主机房；S型虽按原文可用，仍有颗粒黏附污染、无管网布置、喷放慢、高温和整套更换寿命等代价。作者仅提出小面积、人员不经常进入的辅助房可考虑，不能据成本低就推广到精密设备区。",
                "originalValues": [
                  "单台保护容积≤160m³",
                  "多台间距≤10m",
                  "防护区高宜≤6m，喷口宜高于地面2m",
                  "喷放90–120s、浸渍10min",
                  "喷口150–180℃",
                  "有效期一般4–6年"
                ],
                "conditions": [
                  "原书历史产品/规范语境，不是现场布置指令"
                ],
                "lessonId": "8-4",
                "status": "add",
                "reason": "现有课程已有选型框架，缺原书各项具体约束与证据细节。",
                "id": "p249-1"
              },
              {
                "title": "喷水成功率表的证据身份",
                "sourceKind": "table",
                "sourceLabel": "表8-8上",
                "explanation": "表列不同建筑中的历史成功和失败次数，说明喷水系统有应用经验，但没有数据中心专属样本、场景控制或当前运行状态。不能把合计概率当成本项目成功保证；各行分母必须是各类累计次数。",
                "originalValues": [
                  "统计原出处续250页"
                ],
                "conditions": [
                  "住宅成功百分比95.5为原表值，943/986约95.64%，存在舍入/原表差异"
                ],
                "lessonId": "8-4",
                "status": "add",
                "reason": "现有课程已有选型框架，缺原书各项具体约束与证据细节。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "原书表8-8上，保留原表百分比",
                    "headers": [
                      "建筑类型",
                      "成功次数",
                      "成功%",
                      "不成功次数",
                      "不成功%",
                      "累计次数",
                      "累计占比%"
                    ],
                    "rows": [
                      [
                        "学校",
                        "204",
                        "91.9",
                        "18",
                        "8.1",
                        "222",
                        "0.3"
                      ],
                      [
                        "公共建筑",
                        "259",
                        "95.6",
                        "12",
                        "4.4",
                        "271",
                        "0.36"
                      ],
                      [
                        "办公建筑",
                        "403",
                        "97.1",
                        "12",
                        "2.9",
                        "415",
                        "0.6"
                      ],
                      [
                        "住宅",
                        "943",
                        "95.5",
                        "43",
                        "4.4",
                        "986",
                        "1.3"
                      ],
                      [
                        "公共集会场所",
                        "1321",
                        "96.6",
                        "47",
                        "3.4",
                        "1368",
                        "1.8"
                      ]
                    ]
                  }
                ],
                "id": "p249-2"
              }
            ],
            "uncertainties": [
              "表8-8住宅943/986与印刷95.5%不完全吻合。"
            ]
          },
          {
            "bookPage": 250,
            "pdfPage": 264,
            "readMethod": "ocr+visual",
            "sections": [
              "8.4.2"
            ],
            "details": [
              {
                "title": "历史合计不能替代当前项目可靠性",
                "sourceKind": "table",
                "sourceLabel": "表8-8续与注",
                "explanation": "原表源自NFPA《Fire Journal》1965年7月第59卷第4期。样本工业厂房占83%，不是现代数据中心随机样本；总计72419/75290约96.19%与96.2%吻合，但工业厂房60383/62539约96.55%，原表印95.6%，需保持差异可见。",
                "originalValues": [
                  "NFPA Fire Journal Vol59 No4 July1965",
                  "合计72419成功、2871不成功、75290次",
                  "工业行原印95.6%，独立复算约96.55%"
                ],
                "conditions": [
                  "保留原数据、不静默改写原表",
                  "不得据总计承诺当前灭火成功率"
                ],
                "lessonId": "8-4",
                "status": "add",
                "reason": "现有课程已有选型框架，缺原书各项具体约束与证据细节。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "原书表8-8续，原表数值",
                    "headers": [
                      "建筑类型",
                      "成功次数",
                      "成功%",
                      "不成功次数",
                      "不成功%",
                      "累计次数",
                      "累计占比%"
                    ],
                    "rows": [
                      [
                        "仓库",
                        "2957",
                        "89.9",
                        "334",
                        "10.1",
                        "3291",
                        "4.4"
                      ],
                      [
                        "百货小卖市场",
                        "5642",
                        "97.1",
                        "167",
                        "2.9",
                        "5809",
                        "7.7"
                      ],
                      [
                        "工业厂房",
                        "60383",
                        "95.6（原印；复算约96.55）",
                        "2156",
                        "3.4",
                        "62539",
                        "83.0"
                      ],
                      [
                        "其他",
                        "307",
                        "78.9",
                        "82",
                        "21.1",
                        "389",
                        "0.51"
                      ],
                      [
                        "合计",
                        "72419",
                        "96.2",
                        "2871",
                        "3.8",
                        "75290",
                        "100.0"
                      ]
                    ]
                  }
                ],
                "id": "p250-1"
              },
              {
                "title": "开闭式与启动条件须分开",
                "sourceKind": "prose",
                "sourceLabel": "8.4.2",
                "explanation": "开式雨淋用于火势迅猛区域，水幕用于挡烟阻火和冷却分隔；数据中心此处主要讨论闭式。湿式和干式在一只喷头开放后启动，预作用和雨淋由报警系统联动。喷头形式与管内平时介质是两条不同分类轴。",
                "originalValues": [
                  "闭式：湿、干、预作用、重复启闭预作用"
                ],
                "conditions": [],
                "lessonId": "8-4",
                "status": "add",
                "reason": "现有课程已有选型框架，缺原书各项具体约束与证据细节。",
                "id": "p250-2"
              },
              {
                "title": "湿式快响应和干式环境适应的代价",
                "sourceKind": "prose",
                "sourceLabel": "8.4.2第1–2项",
                "explanation": "湿式平时管内有压水，喷头动作即可出水，但需不结冰、不出现过热。干式平时有压气体，避免冻结/汽化，却增加充气设备、气密性和压力维护；不能把平时无水理解为无需供水或绝无水损。",
                "originalValues": [
                  "原书湿式占已安装系统70%以上",
                  "干式适于环境<4℃或>70℃"
                ],
                "conditions": [
                  "70%以上为原书年代统计，未注明当前样本",
                  "实际响应还受排气充水时间影响"
                ],
                "lessonId": "8-4",
                "status": "already-taught",
                "reason": "已有四种状态比较，需补温度与维护代价。",
                "id": "p250-3"
              }
            ],
            "uncertainties": [
              "工业厂房成功率原表与次数复算不一致。"
            ]
          },
          {
            "bookPage": 251,
            "pdfPage": 265,
            "readMethod": "ocr+visual",
            "sections": [
              "8.4.2",
              "8.4.3"
            ],
            "details": [
              {
                "title": "预作用把探测时间换成充水提前量",
                "sourceKind": "prose",
                "sourceLabel": "8.4.2第3项",
                "explanation": "干式先排气再充水会延迟喷水。预作用由更早探测联动，在喷头开放前完成充水并转成湿式；该优势依赖探测、阀门、泵和管网充水确实完成，不能仅凭系统名称保证‘没有延迟’。",
                "originalValues": [],
                "conditions": [
                  "平时预作用阀后无水",
                  "联动可靠性必须作为完整系统验证"
                ],
                "lessonId": "8-4",
                "status": "already-taught",
                "reason": "已有状态链，补充原文过强措辞的成立条件。",
                "id": "p251-1"
              },
              {
                "title": "重复启闭必须识别复燃",
                "sourceKind": "prose",
                "sourceLabel": "8.4.2第4项",
                "explanation": "专用探测器既给火警也在环境恢复后给关断信号，使系统在灭火后停止喷水、复燃时再启动。它降低水损的同时把正确判断复燃和恢复状态变成关键依赖，不等于任何普通预作用系统都有自动启停能力。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "8-4",
                "status": "already-taught",
                "reason": "已有四状态比较。",
                "id": "p251-2"
              },
              {
                "title": "细水雾定义与三层目标",
                "sourceKind": "prose",
                "sourceLabel": "8.4.3",
                "explanation": "原书按喷头最小设计工作压力下的Dv0.99<1000μm定义细水雾，不能把平均粒径误当累计分布分位数。功能上控制火灾保护结构、防蔓延；抑制火灾降低释热率；灭火则进一步消除持续燃烧。开/闭式及湿/干/预作用仍需区分。",
                "originalValues": [
                  "Dv0.99<1000μm",
                  "NFPA750",
                  "公消〔2001〕217号",
                  "A/B/C及电气火灾（原文适用描述）"
                ],
                "conditions": [
                  "最小设计工作压力条件必须保留",
                  "适用材料限制续252页"
                ],
                "lessonId": "8-4",
                "status": "add",
                "reason": "现有课程已有选型框架，缺原书各项具体约束与证据细节。",
                "id": "p251-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 252,
            "pdfPage": 266,
            "readMethod": "ocr+visual",
            "sections": [
              "8.4.3",
              "结语"
            ],
            "details": [
              {
                "title": "细水雾四种作用与禁止条件",
                "sourceKind": "prose",
                "sourceLabel": "8.4.3续",
                "explanation": "小液滴增加换热面积并汽化吸热；蒸汽可局部隔绝空气；雾幕阻隔辐射；聚集水量还可稀释、乳化和浸润。遇水剧烈反应/释放有害物的材料、低温液化气体不在直接应用范围，因为灭火介质自身可能制造新的危险。",
                "originalValues": [
                  "原书局部氧含量<15%",
                  "水比热约为空气4倍"
                ],
                "conditions": [
                  "概念机理不等于任意火场都能达到同一浓度",
                  "原文‘比热’未细化质量/体积口径，应理解为质量比热量级"
                ],
                "lessonId": "8-4",
                "status": "add",
                "reason": "现有课程已有选型框架，缺原书各项具体约束与证据细节。",
                "id": "p252-1"
              },
              {
                "title": "少水量以水质和承压能力为条件",
                "sourceKind": "prose",
                "sourceLabel": "8.4.3续",
                "explanation": "细水雾组件承压高、喷孔小，对水质要求高，原书通常用软化或纯净水避免堵塞。常规喷水不足10%的用水量是作者给的通常比较，不是所有工程的保证；应同时比较喷嘴可用性、水处理维护和覆盖验证。",
                "originalValues": [
                  "用水量通常<常规喷水的10%"
                ],
                "conditions": [
                  "适用比较基准未详列",
                  "不可把低水量推论为无水损、对所有人员无害"
                ],
                "lessonId": "8-4",
                "status": "add",
                "reason": "现有课程已有选型框架，缺原书各项具体约束与证据细节。",
                "id": "p252-2"
              },
              {
                "title": "末端灭火是生命周期最后防线",
                "sourceKind": "prose",
                "sourceLabel": "结语",
                "explanation": "防火从设计开始贯穿生命周期，灭火系统是起火后降低损失的最后防线。选型先看安全可靠，再结合业务需求及建设和维护成本，不能用购置价代替全寿命责任。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "8-4",
                "status": "already-taught",
                "reason": "课程生命周期成本例题已把本章结论展开。",
                "id": "p252-3"
              }
            ],
            "uncertainties": []
          }
        ]
      },
      {
        "id": 9,
        "pages": [
          {
            "bookPage": 253,
            "pdfPage": 267,
            "readMethod": "ocr+visual",
            "sections": [
              "导言",
              "9.1.1"
            ],
            "details": [
              {
                "title": "装修的性能清单比六项标题更宽",
                "sourceKind": "prose",
                "sourceLabel": "导言",
                "explanation": "装修要兼顾功能、美观、经济、环保，也包括声光污染。面层需气密、不起尘、易清洁、温湿变化变形小、表面静电耗散；禁强吸湿材料与未经表面改性的高分子绝缘面层。墙顶平整光滑、减少凹凸和眩光，是降低积尘与维护难度的机制，不只是观感。",
                "originalValues": [
                  "GB50174—2017第6.4条"
                ],
                "conditions": [
                  "历史标准引述；具体材料证书需按项目核查"
                ],
                "lessonId": "9-1",
                "status": "add",
                "reason": "现有六性能框架尚未展开这项具体材料、路径或适用限制。",
                "id": "p253-1"
              },
              {
                "title": "防水从屋面孔洞和不相关水管开始",
                "sourceKind": "prose",
                "sourceLabel": "9.1.1",
                "explanation": "改造完成屋面穿孔开洞后要恢复防水，避免旧验收被新工程破坏。新建无关水管不得穿主机房，改造需改路由；水源不进入风险空间比仅在设备旁装漏水报警更上游。",
                "originalValues": [
                  "原书屋面防水Ⅰ级或不低于Ⅱ级"
                ],
                "conditions": [
                  "原文没有在此展开等级对应条件",
                  "后续围堰、检测与排水见254页"
                ],
                "lessonId": "9-1",
                "status": "add",
                "reason": "现有六性能框架尚未展开这项具体材料、路径或适用限制。",
                "id": "p253-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 254,
            "pdfPage": 268,
            "readMethod": "ocr+visual",
            "sections": [
              "9.1.1",
              "9.1.2",
              "9.1.3",
              "9.1.4"
            ],
            "details": [
              {
                "title": "拦水、发现和排水必须同时存在",
                "sourceKind": "prose",
                "sourceLabel": "9.1.1续",
                "explanation": "地板下靠精密空调侧的混凝土围堰限制水扩散，堰内漏水绳发现事件，地漏提供排水路径。楼上卫生间、茶水间等用水区也要处理墙地面和门口高差。单独一条检测绳只能报警，不能代替水的去向设计。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "9-1",
                "status": "already-taught",
                "reason": "课程已有漏水闭环，但补楼上用水区与孔洞改造条件。",
                "id": "p254-1"
              },
              {
                "title": "材料防火不替代孔洞封堵",
                "sourceKind": "prose",
                "sourceLabel": "9.1.2",
                "explanation": "原书对顶棚墙面要求A级，地面其他≥B1，并重申夹芯/隔断不燃、禁有机复合材料。即使所有面板等级正确，地板下和吊顶内穿墙孔洞未封堵仍会跨区传播火烟，因此验收对象必须覆盖不可见空间。",
                "originalValues": [
                  "GB50222—1995/2001修订版",
                  "GB50174—2017第13.2.6",
                  "顶墙A；地面其他≥B1"
                ],
                "conditions": [
                  "原书历史条款"
                ],
                "lessonId": "9-1",
                "status": "already-taught",
                "reason": "已有防火封堵原则，可补引用与隐藏空间。",
                "id": "p254-2"
              },
              {
                "title": "六面保温的具体构造不同",
                "sourceKind": "prose",
                "sourceLabel": "9.1.3",
                "explanation": "温差和水汽分压力差可使界面结露，损伤设备和饰面。地面在平整防尘后铺铝箔橡塑板；四墙在饰面或隔断龙骨内填保温棉；顶面可贴铝箔橡塑板或吊顶上放玻璃丝布包玻璃棉。六面都要处理，但材料与安装位置并不相同。",
                "originalValues": [
                  "四墙+顶+地六面"
                ],
                "conditions": [
                  "防凝露需连贯处理界面，不能仅增加某一面厚度"
                ],
                "lessonId": "9-1",
                "status": "already-taught",
                "reason": "课程六面热量计算已有，具体构造补充。",
                "id": "p254-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 255,
            "pdfPage": 269,
            "readMethod": "ocr+visual",
            "sections": [
              "9.1.4",
              "9.1.5",
              "9.1.6",
              "9.2.1"
            ],
            "details": [
              {
                "title": "防尘同时控制热阻、绝缘和入口",
                "sourceKind": "prose",
                "sourceLabel": "9.1.4续",
                "explanation": "灰尘形成膜会增加热阻、妨碍散热并影响绝缘，故需清理并封闭吊顶/地板下气流表面、选不起尘材料、门密封、人员设备进入除尘。原书印出的尘埃阈值单位为dm³，缺乏标准原文核对前不能把该数字作为现行验收值。",
                "originalValues": [
                  "粒径≥0.5μm",
                  "原印≤17600000粒/dm³"
                ],
                "conditions": [
                  "该体积单位须核验，不能默改为m³再称原书数据"
                ],
                "lessonId": "9-1",
                "status": "add",
                "reason": "现有六性能框架尚未展开这项具体材料、路径或适用限制。",
                "id": "p255-1"
              },
              {
                "title": "防静电是材料和接地共同形成路径",
                "sourceKind": "prose",
                "sourceLabel": "9.1.5",
                "explanation": "防静电金属饰面、地板面层只是起点，墙面金属板、金属吊顶及地板支架均需接地，才能让积累电荷有受控通路。商品名称叫防静电不证明安装后连续性。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "9-1",
                "status": "already-taught",
                "reason": "已有材料—接地链。",
                "id": "p255-2"
              },
              {
                "title": "防虫害控制孔洞与诱因",
                "sourceKind": "prose",
                "sourceLabel": "9.1.6",
                "explanation": "改造封与非机房相通孔及线槽空隙，新建新开孔及时封堵；原则不用木材，局部材料作防虫处理；限制食物，外墙百叶加防鸟金属网。电缆咬伤隐蔽且难排查，所以这不是单次保洁任务。",
                "originalValues": [
                  "五项措施"
                ],
                "conditions": [],
                "lessonId": "9-1",
                "status": "add",
                "reason": "现有六性能框架尚未展开这项具体材料、路径或适用限制。",
                "id": "p255-3"
              },
              {
                "title": "有无吊顶改变协同要求",
                "sourceKind": "prose",
                "sourceLabel": "9.2.1开头",
                "explanation": "无吊顶暴露所有强弱电、消防、水管和风管，对三维排布要求更高；有吊顶隐藏管线后，灯具、风口、探测器和喷头的面层位置仍需协调，不能以封板代替碰撞与维护检查。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "9-2",
                "status": "add",
                "reason": "现有六性能框架尚未展开这项具体材料、路径或适用限制。",
                "id": "p255-4"
              }
            ],
            "uncertainties": [
              "尘埃阈值原印粒/dm³，疑似单位问题；本轮仅确认扫描文字，未核对规范原文。"
            ]
          },
          {
            "bookPage": 256,
            "pdfPage": 270,
            "readMethod": "ocr+visual",
            "sections": [
              "9.2.1"
            ],
            "details": [
              {
                "title": "无吊顶与回风吊顶的维护责任",
                "sourceKind": "prose",
                "sourceLabel": "9.2.1第1项",
                "explanation": "无吊顶节省板材工期且方便检修，却要有序安排平面/立面路径和强弱电间距。若吊顶空间参与回风，楼板和侧壁必须防尘，否则气流会把隐藏灰尘带入空调；面层看起来干净不代表空气路径干净。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "9-2",
                "status": "add",
                "reason": "现有六性能框架尚未展开这项具体材料、路径或适用限制。",
                "id": "p256-1"
              },
              {
                "title": "联合吊架将变更固定到可复用骨架",
                "sourceKind": "prose",
                "sourceLabel": "9.2.1第2项",
                "explanation": "瓦楞彩钢板与C型钢明龙骨构成联合吊架，条形或井字布置，各专业悬挂件固定在C型钢上，只有联合系统与楼板连接，便于扩建时减少重新钻孔扬尘。它仍需承载和布置设计，不是允许任意叠挂。铝板可方/条/格栅/挂片，微孔或无孔按吸声与洁净要求选择；定制造型会增加成本和周期。",
                "originalValues": [
                  "金属表面氟碳或粉末喷涂",
                  "原书金属吊顶燃烧性能A"
                ],
                "conditions": [
                  "联合吊架规则为本书体系说明，实际结构承载需专业确认"
                ],
                "lessonId": "9-2",
                "status": "add",
                "reason": "现有六性能框架尚未展开这项具体材料、路径或适用限制。",
                "id": "p256-2"
              },
              {
                "title": "矿棉和石膏板为什么分配到辅助区",
                "sourceKind": "prose",
                "sourceLabel": "9.2.1第3–4项",
                "explanation": "矿棉虽可达A级、隔热吸声且便宜，但掉渣风险使其不适合主机房。石膏板适合管线少、维修量小的公共空间，可与玻璃金属组合；不能因为同属A级或造型好，就忽略洁净和检修频率。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "9-2",
                "status": "add",
                "reason": "现有六性能框架尚未展开这项具体材料、路径或适用限制。",
                "id": "p256-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 257,
            "pdfPage": 271,
            "readMethod": "ocr+visual",
            "sections": [
              "9.2.1",
              "9.2.2"
            ],
            "details": [
              {
                "title": "灯具与吊顶共同服务工作任务",
                "sourceKind": "note",
                "sourceLabel": "9.2.1结尾",
                "explanation": "灯光需柔和、合理照度、避免眩光并节能；外观不是唯一指标，灯具位置还应配合检修、机柜和吊顶设备布置。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "9-2",
                "status": "add",
                "reason": "现有课程未展开具体构造和适用性差异。",
                "id": "p257-1"
              },
              {
                "title": "活动地板是送风静压空间的边界",
                "sourceKind": "prose",
                "sourceLabel": "9.2.2第1项",
                "explanation": "板面、横梁、支脚和可调螺杆组成可拆系统。下送风时地板下形成封闭静压空间，经通风地板向设备送冷风；同一区域又可能承载电源网络监控线，路径占用会影响风。纯布线与下送风不能采用同一净高理由。",
                "originalValues": [
                  "下送风建议高度不低于约500mm",
                  "仅电缆布线不低于250mm"
                ],
                "conditions": [
                  "原书建议，真实高度还依赖障碍和风量",
                  "本页建议“不低于500mm左右”，而第1章表1-3（书页7）对送风静压箱列出不宜小于550mm。两处数值应分别保留，不能用本页的近似建议替代前表的条件。"
                ],
                "lessonId": "9-2",
                "status": "already-taught",
                "reason": "已有风量/有效面积例题，需补高度条件。",
                "id": "p257-2"
              },
              {
                "title": "三类地板的内部构成",
                "sourceKind": "prose",
                "sourceLabel": "9.2.2第1项",
                "explanation": "硫酸钙板加耐磨防静电面、镀锌底和导电封边；全钢板内填发泡水泥并加防静电面/边条；复合板为防火处理高密芯加面层和镀锌底。内部材料改变承载、重量、防火和维护表现，不能只比较表面颜色。",
                "originalValues": [
                  "复合地板底钢板0.5mm"
                ],
                "conditions": [],
                "lessonId": "9-2",
                "status": "add",
                "reason": "现有课程未展开具体构造和适用性差异。",
                "id": "p257-3"
              },
              {
                "title": "通风率不是机柜实际风量",
                "sourceKind": "prose",
                "sourceLabel": "9.2.2通风地板",
                "explanation": "高压铸铝板有圆孔/格栅，可带调节阀，通风率可达50%；全钢通风板中空无发泡水泥，开孔率相对较低。板厚须与地板匹配、安装不摇晃且可互换；数量位置按设备需风量、风速和有效面积共同确定。",
                "originalValues": [
                  "铸铝通风率可达50%"
                ],
                "conditions": [
                  "开孔率不等于指定静压下的风量"
                ],
                "lessonId": "9-2",
                "status": "already-taught",
                "reason": "课程已计算需风量及通风板数，需补产品区别。",
                "id": "p257-4"
              }
            ],
            "uncertainties": [],
            "secondaryVisualReview": "主编对PDF271原页逐段复核，并与已核对的第1章表1-3比较地板高度表述。"
          },
          {
            "bookPage": 258,
            "pdfPage": 272,
            "readMethod": "ocr+visual",
            "sections": [
              "9.2.2",
              "9.2.3"
            ],
            "details": [
              {
                "title": "地板验收和减振接点",
                "sourceKind": "prose",
                "sourceLabel": "9.2.2续",
                "explanation": "各地板需有检验报告，原书列活动地板、贴面板与装修防火三套标准。墙边柔性接触、支架接点弹性胶圈、底座弹性胶垫及设备独立角钢底座/地脚固定分别处理不同振动路径；不能只在面层下垫一层材料就认为所有设备已减振。",
                "originalValues": [
                  "SJ/T10796—2001",
                  "SJ/T11236—2001",
                  "GB50222—1995/2001"
                ],
                "conditions": [
                  "历史标准名称；支承承载和抗震需按实际结构核验"
                ],
                "lessonId": "9-2",
                "status": "add",
                "reason": "现有课程未展开具体构造和适用性差异。",
                "id": "p258-1"
              },
              {
                "title": "保温板的低导热需温度和湿气条件",
                "sourceKind": "prose",
                "sourceLabel": "9.2.2第2项",
                "explanation": "原书给橡塑板在平均0℃时导热系数0.034W/(m·K)，并以闭孔低水汽渗透解释长期保温。它还列B1阻燃、自熄和防潮；与开孔玻纤、连孔PEF的比较是作者的材料评价，不能不看产品密度、老化及饰面就断言任何橡塑板厚度可减半。",
                "originalValues": [
                  "平均温度0℃：λ=0.034W/(m·K)",
                  "B1",
                  "原书‘比其他材料薄一半以上’"
                ],
                "conditions": [
                  "比较材料和具体试验条件未列齐；薄一半不能作通用厚度换算",
                  "地面保温同时减少送风冷损及下层顶面结露"
                ],
                "lessonId": "9-2",
                "status": "add",
                "reason": "现有课程未展开具体构造和适用性差异。",
                "id": "p258-2"
              },
              {
                "title": "隔墙先列性能再选材料",
                "sourceKind": "prose",
                "sourceLabel": "9.2.3开头",
                "explanation": "隔墙需满足防火、防水、承压、保温，常见砌块、石膏板轻质、玻璃、复合彩钢板。它们不是四种可无条件互换的外观方案，下一页按防火边界与房内物理分隔区别使用。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "9-2",
                "status": "add",
                "reason": "现有课程未展开具体构造和适用性差异。",
                "id": "p258-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 259,
            "pdfPage": 273,
            "readMethod": "ocr+visual",
            "sections": [
              "9.2.3"
            ],
            "details": [
              {
                "title": "砌块墙用于防火边界并预留接口",
                "sourceKind": "prose",
                "sourceLabel": "9.2.3第1项",
                "explanation": "主机房围护墙若位于防火分区边界，原文要求3h防火墙，可用砌块。加气混凝土轻、低导热、吸声、易切割，但设备孔、管槽、预埋件应预先协调，否则后期开孔会破坏已完成的边界。",
                "originalValues": [
                  "防火墙≥3h",
                  "建筑耐火等级≥二级"
                ],
                "conditions": [
                  "原书将‘耐火等级’与小时混写，教学应称耐火极限"
                ],
                "lessonId": "9-2",
                "status": "add",
                "reason": "现有课程未展开具体构造和适用性差异。",
                "id": "p259-1"
              },
              {
                "title": "石膏板隔墙必须区分防火用途",
                "sourceKind": "prose",
                "sourceLabel": "9.2.3第2项",
                "explanation": "防火型由石膏板、轻钢龙骨、防火岩棉组成，原文围护隔墙耐火≥2h；仅在同一主机房内作无防火要求的设备分隔时，板面可不延入地板下或吊顶内。轻设备固定到龙骨、板缝错开、门窗框加强密封，都是整体性能成立的施工条件。",
                "originalValues": [
                  "防火隔墙≥2.0h"
                ],
                "conditions": [
                  "板不延伸隐藏空间只适用于明确无防火要求的内部分隔"
                ],
                "lessonId": "9-2",
                "status": "add",
                "reason": "现有课程未展开具体构造和适用性差异。",
                "id": "p259-2"
              },
              {
                "title": "透明不等于防火玻璃性能",
                "sourceKind": "prose",
                "sourceLabel": "9.2.3第3项",
                "explanation": "原文列12mm单片铯钾防火玻璃用于防火围护，另列12mm钢化玻璃用于同一房内IT/空调及权限分区。两者外观相似却承担不同边界；仅凭厚度或‘钢化’不能证明耐火、隔热及整墙性能。",
                "originalValues": [
                  "两种均写12mm",
                  "原文‘耐火等级A级’"
                ],
                "conditions": [
                  "原书防火玻璃类别与隔热性能需要产品系统检验佐证，不能由单片名称直接保证"
                ],
                "lessonId": "9-2",
                "status": "add",
                "reason": "现有课程未展开具体构造和适用性差异。",
                "id": "p259-3"
              },
              {
                "title": "复合彩钢板依靠系统构成",
                "sourceKind": "prose",
                "sourceLabel": "9.2.3第4项开头",
                "explanation": "复合彩钢板隔墙与轻钢龙骨隔墙相似，两侧安装复合饰面。下一页钢板、石膏衬板、岩棉及接地等共同决定性能，不能只把面层钢板视为整个隔墙。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "9-2",
                "status": "add",
                "reason": "现有课程未展开具体构造和适用性差异。",
                "id": "p259-4"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 260,
            "pdfPage": 274,
            "readMethod": "ocr+visual",
            "sections": [
              "9.2.3",
              "9.2.4"
            ],
            "details": [
              {
                "title": "可更换标准墙板兼顾变更和布线",
                "sourceKind": "prose",
                "sourceLabel": "9.2.3第4项续",
                "explanation": "原书复合彩钢板为0.6mm烤漆钢板衬12mm防火石膏，板间12mm钢压条；龙骨空间可布线，内部岩棉、龙骨接地与密封分别支撑保温隔声、防静电及气密。机房与空调间分隔时，机房面彩钢、空调面石膏的混合方案用于节约成本，仍须按该分隔的性能验收。",
                "originalValues": [
                  "钢板0.6mm",
                  "防火石膏12mm",
                  "压条宽12mm"
                ],
                "conditions": [
                  "标准单元可互换不等于任意拼接均满足耐火要求"
                ],
                "lessonId": "9-2",
                "status": "add",
                "reason": "现有课程未展开具体构造和适用性差异。",
                "id": "p260-1"
              },
              {
                "title": "乳胶漆的便宜需计入修复扬尘",
                "sourceKind": "prose",
                "sourceLabel": "9.2.4第1项",
                "explanation": "乳胶漆简单低价但易被搬运撞出划痕和凹坑，漏水后也易损坏，修复扬尘可能影响运行。护角和防水预处理减少触发修复的机会。无饰面无吊顶时按灯具底标高分下白上深灰，可减弱暴露管线与白底的视觉对比。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "9-2",
                "status": "already-taught",
                "reason": "已有全寿命修复成本例题；补护角与分色条件。",
                "id": "p260-2"
              },
              {
                "title": "金属墙面吸声和加工周期的取舍",
                "sourceKind": "prose",
                "sourceLabel": "9.2.4第2–3项",
                "explanation": "金属面板穿孔并在龙骨间填吸声材料，适于高噪声设备区。标准复合彩钢板拆装方便、周期短；定制铝板尺寸灵活但周期长、安装后拆卸较不便利。其他石膏/矿棉墙面按房间功能选择，不能因可用于吊顶就直接用于主机房。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "9-2",
                "status": "add",
                "reason": "现有课程未展开具体构造和适用性差异。",
                "id": "p260-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 261,
            "pdfPage": 275,
            "readMethod": "ocr+visual",
            "sections": [
              "9.2.4",
              "9.2.5",
              "9.2.6"
            ],
            "details": [
              {
                "title": "同一种吸声板在不同房间取舍不同",
                "sourceKind": "prose",
                "sourceLabel": "9.2.4第3项续",
                "explanation": "矿棉吸声板可用于发电机房墙顶，兼顾噪声与成本；它易掉渣变形，所以仍不适合主机房。可用于辅助空间不等于可用于IT洁净空间。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "9-2",
                "status": "add",
                "reason": "现有课程已有主线，但未展开本项详细条件或图内数据。",
                "id": "p261-1"
              },
              {
                "title": "门的边界职责先于外观",
                "sourceKind": "prose",
                "sourceLabel": "9.2.5",
                "explanation": "与其他功能建筑相隔处用甲级钢质防火门；防火玻璃门配防火分隔，普通钢化玻璃门用于无防火要求的内部分区。办公接待可以使用其他装饰门，前厅可有速通/防尾随设施。原书双扇‘2123’、单扇‘1023’是未注明单位的尺寸代号，不能直接当毫米值。",
                "originalValues": [
                  "原文双扇外形≤2123、单扇≤1023"
                ],
                "conditions": [
                  "原书当时评定要求，单位与编号约定本页未解释"
                ],
                "lessonId": "9-2",
                "status": "add",
                "reason": "现有课程已有主线，但未展开本项详细条件或图内数据。",
                "id": "p261-2"
              },
              {
                "title": "外窗依空间用途取舍",
                "sourceKind": "prose",
                "sourceLabel": "9.2.5",
                "explanation": "新建主机房外围护无外窗，改造需封原窗，以保持环境边界；有人办公区则宜外窗以自然采光通风。两者服务不同任务，不能把机房密闭要求推广为整个园区无窗。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "9-2",
                "status": "add",
                "reason": "现有课程已有主线，但未展开本项详细条件或图内数据。",
                "id": "p261-3"
              },
              {
                "title": "疏散标志为低能见度设计",
                "sourceKind": "prose",
                "sourceLabel": "9.2.6第1项",
                "explanation": "地面或近地墙发光标志帮助浓烟下辨认路线，出口上方和疏散走道也设灯光标志。标志首先服务极端条件的识别，不是日常环境下看起来醒目即可。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "9-2",
                "status": "add",
                "reason": "现有课程已有主线，但未展开本项详细条件或图内数据。",
                "id": "p261-4"
              }
            ],
            "uncertainties": [
              "防火门尺寸2123/1023原文没有明示单位，需对照产品规格/原规范再解释。"
            ]
          },
          {
            "bookPage": 262,
            "pdfPage": 276,
            "readMethod": "ocr+visual",
            "sections": [
              "9.2.6",
              "结语"
            ],
            "details": [
              {
                "title": "应急指示需持续供电",
                "sourceKind": "prose",
                "sourceLabel": "9.2.6疏散指示续",
                "explanation": "方向指向最近疏散/安全出口；灯光指示和应急照明在原书采用UPS与柴油后备，强调市电失去后仍能连续辨路。原文‘UPS带载10–15min后切换’不能推定柴油机必须等满此时长才启动，实际切换时序需专门设计核实。",
                "originalValues": [
                  "原书UPS带载10–15min后转柴油发电供电"
                ],
                "conditions": [
                  "描述原书方案，不作当前应急照明供电制度或操作时序"
                ],
                "lessonId": "9-2",
                "status": "add",
                "reason": "现有课程已有主线，但未展开本项详细条件或图内数据。",
                "id": "p262-1"
              },
              {
                "title": "四类标识回答四种不同问题",
                "sourceKind": "prose",
                "sourceLabel": "9.2.6第2–4项",
                "explanation": "疏散指示告诉危险时去哪里；引导标识告诉日常目的地路线；安全标志以禁止/警告/指令/提示四类传达危险约束；定位标识识别设备和房间。它们应规范且彼此区别。警示只能传递信息，不能关闭对应隐患，定位也须与设备变更同步。",
                "originalValues": [
                  "安全标志四类：禁止、警告、指令、提示",
                  "定位：设备/房间"
                ],
                "conditions": [],
                "lessonId": "9-2",
                "status": "already-taught",
                "reason": "课程已有标志不替代消险的判断题和证据检查。",
                "id": "p262-2"
              },
              {
                "title": "材料创新的评价准绳",
                "sourceKind": "prose",
                "sourceLabel": "结语",
                "explanation": "作者期待新材料简化施工、降低成本、提升功能与效果。判断新品的出发点仍是功能可靠和全寿命维护，不能因工艺新颖就跳过性能证据。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "9-2",
                "status": "already-taught",
                "reason": "已有性能—材料—证据结构。",
                "id": "p262-3"
              }
            ],
            "uncertainties": []
          }
        ]
      },
      {
        "id": 10,
        "pages": [
          {
            "bookPage": 263,
            "pdfPage": 277,
            "readMethod": "ocr+visual",
            "sections": [
              "10.1"
            ],
            "details": [
              {
                "title": "宿迁选址和园区实物尺度",
                "sourceKind": "figure",
                "sourceLabel": "图10-1及10.1",
                "explanation": "作者把宿迁交通与经济区位置、电力走廊和供给资源作为大型园区选址背景；照片呈现四栋相同数据中心模块与综合楼。它展示园区规模和模块化，照片本身不能证明供电独立性或能效达标。",
                "originalValues": [
                  "宿迁湖滨新区晓店镇西侧、青铜路南、发展大道西",
                  "200亩、约60000m²",
                  "4栋相同规模模块+综合楼",
                  "原文田湾年发电量1.4×10¹⁰kWh"
                ],
                "conditions": [
                  "电力资源量为原书年代背景，不是本中心独享容量"
                ],
                "lessonId": "10-1",
                "status": "already-taught",
                "reason": "课程已有园区200亩、60000m²、4模块；补地理背景与证据边界。",
                "id": "p263-1"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 264,
            "pdfPage": 278,
            "readMethod": "ocr+visual",
            "sections": [
              "10.1"
            ],
            "details": [
              {
                "title": "设计测算、终期目标与实装要分开",
                "sourceKind": "prose",
                "sourceLabel": "10.1续",
                "explanation": "案例按GB50174—2008A级和TIA-942 T3参照设计，满载全年平均PUE<1.4是测算；终期机柜、服务器、算存能力是预计，不能当成某年实际运营数据。单模块单层、抬高零点与不同密度机房，则把业务能力落到建筑和防洪选择。",
                "originalValues": [
                  "终期>5000柜、100000–150000服务器",
                  "算力≥100万亿次/s；存储≥5000PB",
                  "单模块占地>12000m²、层高10m",
                  "±0高出地坪600mm",
                  "4–12kW/柜"
                ],
                "conditions": [
                  "满载年均PUE测算非实测",
                  "规划与历史设计标准"
                ],
                "lessonId": "10-1",
                "status": "already-taught",
                "reason": "已有目标/实测区分，需补算存与建筑尺寸。",
                "id": "p264-1"
              },
              {
                "title": "由内而外规划，由外而内实施",
                "sourceKind": "prose",
                "sourceLabel": "10.1原则",
                "explanation": "先定核心系统，再平面、柱网、建筑尺寸和园区；施工先园区生活办公和各模块外装，再随业务分期建设内部基础设施。前者避免建筑约束系统，后者延缓投资、减少闲置，两种次序对应不同问题。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "10-1",
                "status": "already-taught",
                "reason": "课程已有独立Insight及分期算例。",
                "id": "p264-2"
              },
              {
                "title": "1号模块平面把动力贴近成组机房",
                "sourceKind": "figure",
                "sourceLabel": "图10-2",
                "explanation": "平面左侧上下各有柴油发电与高压房，中部成对变配电、UPS及电池室，右侧辅助办公，周边分普通、高密、微模块和定制机房。按空间追踪比只记四模块更能看到供电/冷却路径和维护人员动线。图中各房面积并非数据中心总净面积，不能直接全部相加而忽略走道及图注。",
                "originalValues": [
                  "柴油发电A/B各468m²、各4台",
                  "高压室各167m²",
                  "冷水机房965m²、4台机组",
                  "变配电室A/B各481m²",
                  "UPS配电室A/B各337m²",
                  "电池室A/B各238m²",
                  "辅助办公区826m²",
                  "普通机房四间各480m²、各156柜",
                  "高密一区/二区/三区各485m²、各106柜",
                  "微模块机房485m²、128柜",
                  "定制机房A/B各134m²、各36柜"
                ],
                "conditions": [
                  "稳定PDF原件4倍重渲逐区核对；面积不直接等于可用面积或已实装柜数。"
                ],
                "lessonId": "10-1",
                "status": "add",
                "reason": "现有课程已有主线，但未展开本项详细条件或图内数据。",
                "id": "p264-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 265,
            "pdfPage": 279,
            "readMethod": "ocr+visual",
            "sections": [
              "10.2.1"
            ],
            "details": [
              {
                "title": "两路上级与单台全载能力分别证明什么",
                "sourceKind": "prose",
                "sourceLabel": "10.2.1第1项",
                "explanation": "两个不同220kV站以专线供专属110kV站，站内两台63MVA主变各可承担园区全负荷。平时分段母线各供一路，故障或检修时另一源经母联支持两段。前者降低上游共同故障，后者提供容量接替；仍需校验切换与保护，不能由‘双路’二字推出无限故障容忍。",
                "originalValues": [
                  "2个220kV上级站",
                  "2×63MVA",
                  "110/10kV",
                  "10kV放射式到4模块及办公楼"
                ],
                "conditions": [],
                "lessonId": "10-2-power",
                "status": "already-taught",
                "reason": "课程已有源—路径—容量分层追踪。",
                "id": "p265-1"
              },
              {
                "title": "区域网图仅是背景证据",
                "sourceKind": "figure",
                "sourceLabel": "图10-3",
                "explanation": "图中标湖滨、卓圩、宿迁、梨园、陆集等站及网络关系，图注写来源网络仅供参考。它不是京东全部专线保护接线图；需要用下一页正式示意理解A/B供电，不可从背景地图猜测所有线路的独立路由。",
                "originalValues": [],
                "conditions": [
                  "图内其余小字线路及容量无法可靠辨识"
                ],
                "lessonId": "10-2-power",
                "status": "add",
                "reason": "现有案例主线已有，但尚缺原图节点或运行条件的完整展开。",
                "id": "p265-2"
              },
              {
                "title": "单路失电4+1模式",
                "sourceKind": "prose",
                "sourceLabel": "10.2.1第2项",
                "explanation": "一路市电失去时本组4机启动；若其中一台故障，从另一系统按优先级选一台参与。4+1不是两个完全隔离的四机组，而是带跨组资源和控制条件的模式。",
                "originalValues": [
                  "一路市电失去：4+1"
                ],
                "conditions": [
                  "跨组可用性还取决于联络状态"
                ],
                "lessonId": "10-2-power",
                "status": "already-taught",
                "reason": "课程已有4+1/7+1场景。",
                "id": "p265-3"
              }
            ],
            "uncertainties": [
              "已以稳定PDF原件4倍重渲并局部放大。图10-3大型站名与连线可读，但多数小站容量和线路小字仍受原扫描模糊限制，不能可靠逐项转录。"
            ]
          },
          {
            "bookPage": 266,
            "pdfPage": 280,
            "readMethod": "ocr+visual",
            "sections": [
              "10.2.1"
            ],
            "details": [
              {
                "title": "专用站的两级母联和出线",
                "sourceKind": "figure",
                "sourceLabel": "图10-4",
                "explanation": "图左专线1经M82、701到1号用户变及101，右专线2经M88、702到2号用户变及201；110kV两段由710联系，10kV两段由110联系。每段分别给1–4模块与园区办公A或B线，并各留两回备用。两个母联属于不同电压层，不能合并成一只‘切换开关’。",
                "originalValues": [
                  "M82/M88",
                  "701/702/710",
                  "101/201/110",
                  "每段4模块+办公+2预留"
                ],
                "conditions": [
                  "节点编号仅识图，不构成倒闸顺序"
                ],
                "lessonId": "10-2-power",
                "status": "add",
                "reason": "现有案例主线已有，但尚缺原图节点或运行条件的完整展开。",
                "id": "p266-1"
              },
              {
                "title": "变电站照片只佐证设备形态",
                "sourceKind": "figure",
                "sourceLabel": "图10-5",
                "explanation": "照片分别展示站内设备区域和开关设备实物，把示意图中的站层设备落到现场形态；它不能验证断路器实时位置、保护设定或容量。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "10-2-power",
                "status": "add",
                "reason": "现有案例主线已有，但尚缺原图节点或运行条件的完整展开。",
                "id": "p266-2"
              },
              {
                "title": "失电自动投入与恢复人工确认",
                "sourceKind": "prose",
                "sourceLabel": "第2项续",
                "explanation": "双路市电先后都失去时按7+1模式；失电采用两个不同信号避免误启动，发电自动投入，市电恢复后人工确认再恢复。输入判据和恢复权限是可靠性的一部分，不能只计算发电机台数。",
                "originalValues": [
                  "双路失电7+1",
                  "两个不同断电信号"
                ],
                "conditions": [
                  "原书未在此给定全部超时阈值",
                  "描述设计逻辑，不是操作指令"
                ],
                "lessonId": "10-2-power",
                "status": "already-taught",
                "reason": "已有自动/人工边界，但补双信号条件。",
                "id": "p266-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 267,
            "pdfPage": 281,
            "readMethod": "ocr+visual",
            "sections": [
              "10.2.1"
            ],
            "details": [
              {
                "title": "并机控制、告警和联络状态",
                "sourceKind": "prose",
                "sourceLabel": "10.2.1第2项",
                "explanation": "联络开关分闸时A/B只许独立运行。控制包含自启投入、加载卸载、均分、优先级、市电切换、监测和测试；告警覆盖电压频率上下限、超速、高水温、低油压、冷却液位、差动、接地、电池电压。监控应同时看能源、控制和保护状态。",
                "originalValues": [
                  "电压/频率/电池电压高低告警"
                ],
                "conditions": [
                  "没有公开本页各阈值，不能自行填数"
                ],
                "lessonId": "10-2-power",
                "status": "add",
                "reason": "现有案例主线已有，但尚缺原图节点或运行条件的完整展开。",
                "id": "p267-1"
              },
              {
                "title": "燃油后备时间依赖双环路全链",
                "sourceKind": "prose",
                "sourceLabel": "第2项供油",
                "explanation": "主油罐至日用油箱不仅双管路，储罐、输送、泵、控制都需并行维护/容错。四段液位监测用高高/高/低/低低区分告警和补油控制，备用泵在故障时接替；>12h自主运行和紧急供油协议覆盖不同时间尺度。",
                "originalValues": [
                  "无外援带载连续>12h",
                  "高高/高/低/低低4段"
                ],
                "conditions": [
                  "实际逻辑由专业系统实现，课程不提供手动补油或阀门操作方案"
                ],
                "lessonId": "10-2-power",
                "status": "add",
                "reason": "现有案例主线已有，但尚缺原图节点或运行条件的完整展开。",
                "id": "p267-2"
              },
              {
                "title": "模块电源图将市电和发电接到同一负荷层",
                "sourceKind": "figure",
                "sourceLabel": "图10-6",
                "explanation": "G1–G4进入并机A，G5–G8进入并机B，A/B之间联络；各市电与本侧发电经切换到高压室，每侧供2台IT变、2台动力变。两组发电又经双供分支接2台在线检修变，说明检修源和正常运行源是不同功能。",
                "originalValues": [
                  "8台10kV发电机",
                  "每侧2IT+2动力变",
                  "在线检修变×2"
                ],
                "conditions": [
                  "图是功能关系，未给全套保护闭锁"
                ],
                "lessonId": "10-2-power",
                "status": "already-taught",
                "reason": "已有原生拓扑；补每组节点数和检修分支。",
                "id": "p267-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 268,
            "pdfPage": 282,
            "readMethod": "ocr+visual",
            "sections": [
              "10.2.1"
            ],
            "details": [
              {
                "title": "机组快速带载靠多个具体条件",
                "sourceKind": "prose",
                "sourceLabel": "第2项可靠性续",
                "explanation": "备用缸套水保持32℃以上、防潮加热维持绝缘；原书机组符合G3并可突加75%负荷。冗余主控、匹配并机模块、2/3绕组节距降低谐波影响、可承受超前0.9功率因数，以及双PLC油路切换，共同支撑可靠性，进口品牌本身不替代这些证据。",
                "originalValues": [
                  "缸套水>32℃",
                  "GB/T2820 G3",
                  "突加负荷75%",
                  "WOODWARD模块",
                  "2/3节距",
                  "超前功率因数0.9无功率折损"
                ],
                "conditions": [
                  "均为案例设备特性，不外推为所有机组通用能力"
                ],
                "lessonId": "10-2-power",
                "status": "add",
                "reason": "现有案例主线已有，但尚缺原图节点或运行条件的完整展开。",
                "id": "p268-1"
              },
              {
                "title": "进排风与控制监视一体化",
                "sourceKind": "figure",
                "sourceLabel": "图10-7及下文",
                "explanation": "两发电机房采用屋顶进风、侧墙排风和独立降噪室。照片可见机组与通道，运行监视则另需把断路器/综保开关量、电压、电流、频率、有功无功、运行方式和趋势汇入并机屏；风路和数据链都属于机组可用性。",
                "originalValues": [
                  "10kV金属铠装移开式柜"
                ],
                "conditions": [
                  "照片不证明实测通风量或噪声值"
                ],
                "lessonId": "10-2-power",
                "status": "add",
                "reason": "现有案例主线已有，但尚缺原图节点或运行条件的完整展开。",
                "id": "p268-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 269,
            "pdfPage": 283,
            "readMethod": "ocr+visual",
            "sections": [
              "10.2.1"
            ],
            "details": [
              {
                "title": "并机室实物对应两列开关及监控",
                "sourceKind": "figure",
                "sourceLabel": "图10-8",
                "explanation": "照片把并机系统呈现为成列开关设备和操作监控区；巡视通道、设备标识和监控终端共同形成可操作环境，但看见整齐柜列不能验证闭锁和联络控制。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "10-2-power",
                "status": "add",
                "reason": "当前课程未将这些监控界面和控制状态细节逐项转为教学内容。",
                "id": "p269-1"
              },
              {
                "title": "并机总览需要显示状态而非只画设备",
                "sourceKind": "figure",
                "sourceLabel": "图10-9",
                "explanation": "总览图按8机与两段母线显示并机关系，下方有机组页面入口。正文列自动启动投入并机、加载卸载顺序、均分、备用冗余、需求/优先级、一键停机、市电切换、智能监控、BMS信息及测试等功能；课程应让学习者区分自动控制状态与监视信息。",
                "originalValues": [
                  "15英寸彩色触摸屏",
                  "多种N+1控制",
                  "A/B母线各标10.5kV",
                  "机组支路开关1AH3—1AH6与2AH3—2AH6",
                  "下方机组开关G1VC—G8VC"
                ],
                "conditions": [
                  "原图快照时间2016-02-19；不是实时状态",
                  "4倍重渲后支路编号与两条10.5kV母线可辨，顶部部分联络开关小字和瞬时功率仍不够可靠。"
                ],
                "lessonId": "10-2-power",
                "status": "add",
                "reason": "当前课程未将这些监控界面和控制状态细节逐项转为教学内容。",
                "id": "p269-2"
              }
            ],
            "uncertainties": [
              "稳定原件4倍重渲并裁切后，部分顶端开关编号和瞬时值仍不清；已补能辨的母线、8机支路编号。"
            ]
          },
          {
            "bookPage": 270,
            "pdfPage": 284,
            "readMethod": "ocr+visual",
            "sections": [
              "10.2.1"
            ],
            "details": [
              {
                "title": "机组详情应覆盖电气与发动机两面",
                "sourceKind": "figure",
                "sourceLabel": "图10-10",
                "explanation": "左列三组线电压、三相电流、频率、功率因数、有功和无功；右列转速、电池电压、缸套水温、机油压力、累计时间、手动状态。只看输出电压不能提前识别冷却、润滑或启动电源问题。",
                "originalValues": [],
                "conditions": [
                  "稳定PDF原件4倍重渲后字段可辨，但若干电压、电流及发动机瞬时读数仍不能足够可靠逐项转录；不把其猜填为额定参数。",
                  "图中日期2016-02-19、时间19:52:01，为历史界面。"
                ],
                "lessonId": "10-2-power",
                "status": "add",
                "reason": "当前课程未将这些监控界面和控制状态细节逐项转为教学内容。",
                "id": "p270-1"
              },
              {
                "title": "模块独立的供储油拓扑",
                "sourceKind": "figure",
                "sourceLabel": "图10-11及正文",
                "explanation": "每模块独立且物理隔离：两埋地储罐，各有一用一备泵，通过双环路至日用箱，另有罐间转油。图中A1/A2与B1/B2为供油泵，A/B液位采集，供油与回油箭头方向不同。后台实时监视，主泵故障延时转备用泵，冗余需要控制和路径共同成立。",
                "originalValues": [
                  "2×25m³埋地罐",
                  "每罐2泵一用一备",
                  "正文两罐间1台倒油泵",
                  "图示‘倒油泵-AB’与‘倒油泵-BA’"
                ],
                "conditions": [
                  "图文转油泵数量/方向标记存在不一致，不能擅自统一",
                  "原图显示00.00为界面画面，不代表实罐为空"
                ],
                "lessonId": "10-2-power",
                "status": "add",
                "reason": "当前课程未将这些监控界面和控制状态细节逐项转为教学内容。",
                "id": "p270-2"
              }
            ],
            "uncertainties": [
              "已对图10-10作4倍重渲局部核对，部分瞬时数值仍受原扫描限制；图10-11倒油泵图文数量差异仍待原设计资料说明。"
            ]
          },
          {
            "bookPage": 271,
            "pdfPage": 285,
            "readMethod": "ocr+visual",
            "sections": [
              "10.2.1"
            ],
            "details": [
              {
                "title": "日用油箱逐支路可追踪",
                "sourceKind": "figure",
                "sourceLabel": "图10-12",
                "explanation": "图绘四组日用油箱，每组有供油阀、回路与卸油泵，连到共用供油/回油管。即使上游储量足，单个阀、液位信号或回路故障也会让特定机组缺油，因此供储油总量不能替代逐支路可用性。",
                "originalValues": [
                  "4个日用箱及4条阀/卸油支路"
                ],
                "conditions": [
                  "这是一组界面，不据此断言全模块只有4台机组"
                ],
                "lessonId": "10-2-power",
                "status": "add",
                "reason": "当前课程未将这些监控界面和控制状态细节逐项转为教学内容。",
                "id": "p271-1"
              },
              {
                "title": "自动模式不是一进入就补油",
                "sourceKind": "prose",
                "sourceLabel": "正文与图10-13",
                "explanation": "手/自动在就地柜选择；自动状态按高低液位判据联动泵阀。切入自动时若油位尚高于低位阈值，阀保持关闭，直到达到低位才产生补油请求。这是带记忆/阈值的控制状态，不是‘自动=泵一直转’。",
                "originalValues": [
                  "原图绿闪表示运行、红闪表示故障"
                ],
                "conditions": [
                  "原书没有给高低阈值百分比，不补造",
                  "课程只作控制逻辑阅读，不提供现场手动操作步骤"
                ],
                "lessonId": "10-2-power",
                "status": "add",
                "reason": "当前课程未将这些监控界面和控制状态细节逐项转为教学内容。",
                "id": "p271-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 272,
            "pdfPage": 286,
            "readMethod": "ocr+visual",
            "sections": [
              "10.2.1"
            ],
            "details": [
              {
                "title": "液位显示、模式与火警联动各自表达什么",
                "sourceKind": "figure",
                "sourceLabel": "图10-14、图10-15",
                "explanation": "图10-14为可现场设定的液位显示，0–100刻度不是本页公布的高低报警阈值；图10-15区分阀的手/自动与泵的停/运行。液位、运行和故障信息同时到现场及运维监控室，关键告警带声光。原文还写卸油与火警的联动，课程应把它作为消防专业审查的逻辑依赖，不能脱离实际油路照做。",
                "originalValues": [
                  "刻度0/20/40/60/80/100"
                ],
                "conditions": [
                  "显示刻度≠设定值",
                  "火警联动及延时参数本页不完整",
                  "泵房另需危险监控、排水、通风、照明、疏散"
                ],
                "lessonId": "10-2-power",
                "status": "add",
                "reason": "当前课程未将这些监控界面和控制状态细节逐项转为教学内容。",
                "id": "p272-1"
              },
              {
                "title": "计划维护供电把成本收益和操作难度一起揭示",
                "sourceKind": "prose",
                "sourceLabel": "在线检修维护供电系统",
                "explanation": "一路变压器或低压模块维护时，由柴油机经低压ATS向计划维护回路提供电源。作者给出减少变压器占用容量费用、消化存油的理由，同时明确需要经验丰富工程师全程监管；这种方案不是普通运维人员凭网页即可执行的切换。",
                "originalValues": [],
                "conditions": [
                  "图10-16续273页"
                ],
                "lessonId": "10-2-power",
                "status": "already-taught",
                "reason": "现有课程已强调维护源与监管，补经济理由。",
                "id": "p272-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 273,
            "pdfPage": 287,
            "readMethod": "ocr+visual",
            "sections": [
              "10.2.1"
            ],
            "details": [
              {
                "title": "维护路径与正常10kV路径并读",
                "sourceKind": "figure",
                "sourceLabel": "图10-16、图10-17",
                "explanation": "图10-16两组柴油经两台在线检修变连0.4kV设备，再由各UPS支路ATS接正常市电和维护源；图示10个UPS支路。图10-17则从站A/B与相应G1–4/G5–8到各侧高压设备，各侧两IT与两动力变。前图强调检修能力，后图强调正常负荷分组，不能把两图中的所有框都算为新增电源。",
                "originalValues": [
                  "图10-16画2台检修变、10个ATS/UPS支路",
                  "图10-17每侧4变压器"
                ],
                "conditions": [
                  "示意分支数需对设备清单确认，尤其检修变数与274页文字不同"
                ],
                "lessonId": "10-2-power",
                "status": "add",
                "reason": "需要补充原图的节点、设备数量及具体条件。",
                "id": "p273-1"
              },
              {
                "title": "供电监控需要温度、能耗和谐波",
                "sourceKind": "prose",
                "sourceLabel": "10kV监控正文",
                "explanation": "独立后台除电压电流频率、有功无功，还看变压器温度、运行方式与趋势，生成能源消耗和谐波报表，并把重点参数上传运维系统。数据采集的对象应与故障和能效问题对应，不能只做开关状态墙。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "10-2-power",
                "status": "already-taught",
                "reason": "监控课程已有分层信息，但补变压器温度/谐波。",
                "id": "p273-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 274,
            "pdfPage": 288,
            "readMethod": "ocr+visual",
            "sections": [
              "10.2.1"
            ],
            "details": [
              {
                "title": "低压变压器准确台数及用途",
                "sourceKind": "prose",
                "sourceLabel": "低压供配电系统",
                "explanation": "原文总共8台2500kVA主用，A/B各4台，其中每侧2台服务IT，另4台分成两组两进一母联供辅助设备。正文另列1台2500kVA备用变用于低压计划检修；图10-6/10-16却画2台检修变，应保持台数口径疑问。两物理隔离主室加备用室，以及UPS到列头柜不同路由，将数量冗余变为空间隔离。",
                "originalValues": [
                  "8×2500kVA主用=A4+B4",
                  "IT4台；辅助4台",
                  "正文备用1×2500kVA",
                  "A/B物理隔离"
                ],
                "conditions": [
                  "图文维护变台数不一致，可能阶段/用途不同，资料不足不能断言设计错误"
                ],
                "lessonId": "10-2-power",
                "status": "add",
                "reason": "需要补充原图的节点、设备数量及具体条件。",
                "id": "p274-1"
              },
              {
                "title": "不同机房采用不同冗余等级",
                "sourceKind": "prose",
                "sourceLabel": "低压供配电续",
                "explanation": "8个生产机房和2个网络机房全部IT走UPS；其中2生产+2网络为2N，另外6生产为N+1。辅助设备采用UPS+市电，电池以UPS额定输出功率核定≥15min。单路失电与双路失电的过渡条件不同，不能用一个冗余标签概括整个园区。",
                "originalValues": [
                  "2生产+2网络：2N",
                  "6生产：N+1",
                  "单UPS电池≥15min，按额定输出核定"
                ],
                "conditions": [
                  "原图文字明确N+1，OCR误成N+0",
                  "参照Uptime TIER III与GB50174—2008A级，不等于此页证明认证"
                ],
                "lessonId": "10-2-power",
                "status": "already-taught",
                "reason": "课程已按区域解释2N/N+1；需要检查主用台数是否准确。",
                "id": "p274-2"
              },
              {
                "title": "10kV开关实物与逻辑图不同证据",
                "sourceKind": "figure",
                "sourceLabel": "图10-18",
                "explanation": "实物图显示成列开关柜和室内通道。它可以帮助理解主室物理空间，但设备容量、选择性保护和检修路径仍要回到单线图及清单核实。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "10-2-power",
                "status": "add",
                "reason": "需要补充原图的节点、设备数量及具体条件。",
                "id": "p274-3"
              }
            ],
            "uncertainties": [
              "正文1台备用变压器与图10-6、10-16的2台检修变未统一；不擅自选择其中一个。"
            ]
          },
          {
            "bookPage": 275,
            "pdfPage": 289,
            "readMethod": "ocr+visual",
            "sections": [
              "10.2.1"
            ],
            "details": [
              {
                "title": "从两路上游逐级追到同一IT机柜",
                "sourceKind": "figure",
                "sourceLabel": "图10-19",
                "explanation": "左右各从110/10kV变、成套柜和模块开闭所进入10/0.4kV变，再分IT UPS链和冷源设备链；IT经UPS输出柜、列头柜到同一机柜两路输入。图中上游市电、柴油并机及动力侧联络各处于不同层次，读者应逐段问失去哪一节点影响哪些负荷，不能把所有横线都理解为任意互备。",
                "originalValues": [
                  "A/B路径",
                  "UPS→输出柜→列头柜→IT柜"
                ],
                "conditions": [],
                "lessonId": "10-2-power",
                "status": "already-taught",
                "reason": "课程已有架构追踪，补横向联系层级。",
                "id": "p275-1"
              },
              {
                "title": "标准化柜架与防护等级",
                "sourceKind": "prose",
                "sourceLabel": "低压配电柜框架",
                "explanation": "案例选MNS2.0柜、Emax空气框架及Tmax塑壳断路器，柜体IP30；C型骨架以25mm模数孔组合。模块化便于组合扩展，但保护能力需要与电气回路和环境分别核验。",
                "originalValues": [
                  "MNS2.0",
                  "Emax/Tmax",
                  "IP30",
                  "25mm模数"
                ],
                "conditions": [
                  "案例产品，不作为当前采购推荐"
                ],
                "lessonId": "10-2-power",
                "status": "add",
                "reason": "需要补充原图的节点、设备数量及具体条件。",
                "id": "p275-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 276,
            "pdfPage": 290,
            "readMethod": "ocr+visual",
            "sections": [
              "10.2.1"
            ],
            "details": [
              {
                "title": "母线和功能单元的额定条件",
                "sourceKind": "prose",
                "sourceLabel": "低压柜第2–3项",
                "explanation": "主母线、分支母线与PE/N承担不同任务，可三相四线或五线，PE/N前下方模数孔便于连接。原文主/分支短时耐受能力与安装空间分别约束短路和回路密度；不能用最多36回路推定每回路都能满额同时运行。",
                "originalValues": [
                  "主母线Icw≥100kA",
                  "分支Icw≥86kA",
                  "原书铜母线导电率>99.9%",
                  "72E、最多36回路"
                ],
                "conditions": [
                  "Icw时间条件此页未给全",
                  "导电率99.9%缺基准定义，可能混用纯度表述，需产品资料核验",
                  "可抽出/固定/插入单元混合"
                ],
                "lessonId": "10-2-power",
                "status": "add",
                "reason": "需要补充原图的节点、设备数量及具体条件。",
                "id": "p276-1"
              },
              {
                "title": "断路器保护、测量和人身隔离",
                "sourceKind": "prose",
                "sourceLabel": "Emax及PR122",
                "explanation": "储能机构可与电动及分合线圈配合远控；抽出后遮板闭合并可锁定，防止触及固定触头。PR122运行不需外部电源，提供真有效值测量、故障原因与脱扣记录。原书强调N极全额定载流，用于三次谐波在中性线聚集的负载，不能只选相线容量。",
                "originalValues": [
                  "PR122",
                  "RMS",
                  "N极全额定",
                  "≤40℃且≤2000m原文性能不变"
                ],
                "conditions": [
                  "上述为所选系列范围，不是所有断路器通用降额界限",
                  "远控功能不意味着可以跳过授权与联锁"
                ],
                "lessonId": "10-2-power",
                "status": "add",
                "reason": "需要补充原图的节点、设备数量及具体条件。",
                "id": "p276-2"
              }
            ],
            "uncertainties": [
              "铜母线‘导电率>99.9%’未定义相对基准；Icw未给耐受时长，不能作为完整选型规格。"
            ]
          },
          {
            "bookPage": 277,
            "pdfPage": 291,
            "readMethod": "ocr+visual",
            "sections": [
              "10.2.1"
            ],
            "details": [
              {
                "title": "列头柜的扩展、保护与预留",
                "sourceKind": "prose",
                "sourceLabel": "UPS输出列头柜第1项",
                "explanation": "S200支路断路器配可热插拔母线支持维护扩容，OVR BT2浪涌保护涵盖相—中、相间、中—地并有独立熔丝。柜内还给可能的零地电压治理预留隔离变压器空间。预留是应对问题的空间能力，不等于运行后发现异常才无审查地加设备。",
                "originalValues": [
                  "TVSS响应<0.5ns、残留<1000V"
                ],
                "conditions": [
                  "仅为案例所选历史产品的描述，不作当前选型保证",
                  "热插拔/调相需设备规定和专业操作条件，课程不提供带电作业指令"
                ],
                "lessonId": "10-2-power",
                "status": "add",
                "reason": "现有课程没有逐项呈现原书产品参数及其成立条件。",
                "id": "p277-1"
              },
              {
                "title": "分支级测量与两段告警",
                "sourceKind": "prose",
                "sourceLabel": "列头柜第2项",
                "explanation": "母线记录三相电压、电流、频率、有功、PF、谐波、负荷比例及电量；支路记录额定与实际电流、负载比例、开关和电量。两段阈值把接近风险与超限区分；还需过欠压、缺相、过载、变压器过温和支路状态告警。7寸屏的趋势与口令权限、通信与历史记录共同支持追责。",
                "originalValues": [
                  "7英寸LCD",
                  "两段电流阈值",
                  "RS232/485或SNMP",
                  ">2000条报警"
                ],
                "conditions": [
                  "仅为案例所选历史产品的描述，不作当前选型保证",
                  "原文没有给两个电流阈值百分比，不能填成通用80/90%"
                ],
                "lessonId": "10-2-power",
                "status": "add",
                "reason": "现有课程没有逐项呈现原书产品参数及其成立条件。",
                "id": "p277-2"
              },
              {
                "title": "UPS规格按负荷职责区分",
                "sourceKind": "prose",
                "sourceLabel": "UPS项开头",
                "explanation": "IT采用Galaxy7000的400kVA机组并联，既有N+1也有2N；这只是IT部分，下一页动力和辅助采用不同容量及末端切换，不能把400kVA套给全部UPS。",
                "originalValues": [
                  "IT：400kVA"
                ],
                "conditions": [
                  "仅为案例所选历史产品的描述，不作当前选型保证"
                ],
                "lessonId": "10-2-power",
                "status": "add",
                "reason": "现有课程没有逐项呈现原书产品参数及其成立条件。",
                "id": "p277-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 278,
            "pdfPage": 292,
            "readMethod": "ocr+visual",
            "sections": [
              "10.2.1"
            ],
            "details": [
              {
                "title": "三类UPS与输入条件",
                "sourceKind": "table",
                "sourceLabel": "UPS技术特点",
                "explanation": "动力冷冻水泵与精密空调用500kVA并与市电末端切换，照明环控用120kVA与市电末端切换。PFC整流减少输入谐波与无功，但其功率因数和宽电压范围都有负载条件。独立充电器由整流输出供电，可按温度调节，另有相序检测和软启动。",
                "originalValues": [
                  "400/500/120kVA",
                  "VFI双转换",
                  "THDI<5%",
                  "负载>50%时PF>0.99",
                  "250–470V、45–65Hz",
                  "低至250V限35%负载率"
                ],
                "conditions": [
                  "仅为案例所选历史产品的描述，不作当前选型保证",
                  "图10-20写PF>0.998，正文写>0.99，两种粒度不混写"
                ],
                "lessonId": "10-2-power",
                "status": "add",
                "reason": "现有课程没有逐项呈现原书产品参数及其成立条件。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "案例UPS容量与作用",
                    "headers": [
                      "负载",
                      "系列/容量",
                      "供电方式"
                    ],
                    "rows": [
                      [
                        "电子信息",
                        "Galaxy7000，400kVA",
                        "并机，N+1或2N"
                      ],
                      [
                        "冷冻水泵/精密空调",
                        "Galaxy7000，500kVA",
                        "UPS+市电，末端切换"
                      ],
                      [
                        "照明/环控等",
                        "Galaxy5500，120kVA",
                        "UPS+市电，末端切换"
                      ]
                    ]
                  }
                ],
                "id": "p278-1"
              },
              {
                "title": "整流器图中的能量方向",
                "sourceKind": "figure",
                "sourceLabel": "图10-20",
                "explanation": "三相U1/U2/U3经电感进入IGBT桥臂，右侧直流母线/电容形成Vo；DualPack圈出开关与二极管组件。它解释正弦输入电流控制的结构，并未画出逆变、静态旁路或整套UPS，所以不能凭此图声称负载具备所有故障情况下的隔离。",
                "originalValues": [
                  "图标THDI<5%、PF>0.998"
                ],
                "conditions": [
                  "仅为案例所选历史产品的描述，不作当前选型保证",
                  "原文‘完全隔绝’是电能质量语境，不等于安全电气隔离或所有故障隔绝"
                ],
                "lessonId": "10-2-power",
                "status": "add",
                "reason": "现有课程没有逐项呈现原书产品参数及其成立条件。",
                "id": "p278-2"
              }
            ],
            "uncertainties": [
              "图10-20的PF>0.998与正文负载>50%时PF>0.99精度不同；以各自条件展示。"
            ]
          },
          {
            "bookPage": 279,
            "pdfPage": 293,
            "readMethod": "ocr+visual",
            "sections": [
              "10.2.1"
            ],
            "details": [
              {
                "title": "UPS动态能力需带时间尺度",
                "sourceKind": "table",
                "sourceLabel": "技术特点续",
                "explanation": "软启动逐渐把电池负荷交给发电机，恢复与并机顺序减少突加冲击。稳态电压、阶跃偏差、恢复时间、短路限流持续时间和峰值因数是不同能力，不能只说‘输出稳定’。",
                "originalValues": [
                  "输出380/400/415/440V",
                  "额定值±3%调节、0.5V步进",
                  "0↔100%阶跃偏差<2%，100ms内回±1%",
                  "2.5In持续150ms",
                  "峰值3∶1",
                  "THDU<3%、输出PF0.9"
                ],
                "conditions": [
                  "仅为案例所选历史产品的描述，不作当前选型保证"
                ],
                "lessonId": "10-2-power",
                "status": "add",
                "reason": "现有课程没有逐项呈现原书产品参数及其成立条件。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "原书UPS输出参数",
                    "headers": [
                      "指标",
                      "数值",
                      "条件/用途"
                    ],
                    "rows": [
                      [
                        "输出电压",
                        "380/400/415/440V",
                        "设备配置选择"
                      ],
                      [
                        "电压调节",
                        "±3%，0.5V一步",
                        "补偿长线压降"
                      ],
                      [
                        "阶跃偏差",
                        "<2%",
                        "0到100%或100%到0负载"
                      ],
                      [
                        "恢复",
                        "100ms内至±1%",
                        "上述负载阶跃"
                      ],
                      [
                        "短路限流",
                        "2.5In，150ms",
                        "配合下游选择性"
                      ],
                      [
                        "峰值因数",
                        "3∶1",
                        "非线性负载能力"
                      ],
                      [
                        "THDU",
                        "<3%",
                        "原书设备输出"
                      ],
                      [
                        "输出PF",
                        "0.9，含超前0.9",
                        "原书容性负载说明"
                      ]
                    ]
                  }
                ],
                "id": "p279-1"
              },
              {
                "title": "效率曲线与温度增额不能无条件叠加",
                "sourceKind": "figure",
                "sourceLabel": "图10-21及正文",
                "explanation": "曲线显示低负载效率上升后，在25%–100%附近约94.5%，正文另给ECO可达97%。ECO的供电路径和保护条件需单独确认，不能把97%替代全部运行状态。原书还写3ms内短瞬停电不启动电池供电，及20℃以下400kVA可升430kVA，两者分别涉及瞬态与温度条件。",
                "originalValues": [
                  "25%–100%约94.5%",
                  "ECO最高97%",
                  "短瞬<3ms不启动电池",
                  "<20℃增额7.5%：400→430kVA"
                ],
                "conditions": [
                  "仅为案例所选历史产品的描述，不作当前选型保证",
                  "图线是产品特性，非现场全寿命实测",
                  "需结合下一页降额曲线"
                ],
                "lessonId": "10-2-power",
                "status": "add",
                "reason": "现有课程没有逐项呈现原书产品参数及其成立条件。",
                "id": "p279-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 280,
            "pdfPage": 294,
            "readMethod": "ocr+visual",
            "sections": [
              "10.2.1"
            ],
            "details": [
              {
                "title": "输出功率温度曲线可用于有条件读值",
                "sourceKind": "figure",
                "sourceLabel": "图10-22",
                "explanation": "横轴环境温度，纵轴功率增减系数。20℃及以下平台1.075，35℃为1，之后/之间按每10℃降低5%示意。教学按图内插可算45℃约0.95，即400kVA对应380kVA；这是对图的读值练习，不能扩展到未标的极端温度或替代完整产品手册。",
                "originalValues": [
                  "20℃：1.075",
                  "35℃：1.000",
                  "斜率5%/10℃",
                  "教学读图45℃：0.95×400=380kVA"
                ],
                "conditions": [
                  "仅为案例所选历史产品的描述，不作当前选型保证",
                  "图中45℃以后有虚线，外推范围未解释"
                ],
                "lessonId": "10-2-power",
                "status": "add",
                "reason": "现有课程没有逐项呈现原书产品参数及其成立条件。",
                "id": "p280-1"
              },
              {
                "title": "风机冗余需覆盖每个功率模块",
                "sourceKind": "figure",
                "sourceLabel": "图10-23及正文",
                "explanation": "图标PFC整流、IGBT逆变与电池充电器及配套风机；每功率器件至少两只冗余风机，NTC/传感器持续监测并告警。冗余并非平均每台UPS有两个风机，而是失去一只后相关器件仍可工作；寿命估算温度与告警温度也不同。",
                "originalValues": [
                  "每功率器件≥2风机",
                  "寿命按平均25℃计算",
                  "环境>40℃告警，可设参数"
                ],
                "conditions": [
                  "仅为案例所选历史产品的描述，不作当前选型保证",
                  "至少两只不代表任意两只同时故障均无影响"
                ],
                "lessonId": "10-2-power",
                "status": "add",
                "reason": "现有课程没有逐项呈现原书产品参数及其成立条件。",
                "id": "p280-2"
              },
              {
                "title": "不停机升级仍依赖模块化过程",
                "sourceKind": "prose",
                "sourceLabel": "可升级配置开头",
                "explanation": "增供电功率、增保护负载或配电系统变更时，模块化设计提供升级能力。‘不中断负载’是条件化功能，应下一页结合并机架构与受控过程理解，不能解读为可任意插拔整机。",
                "originalValues": [],
                "conditions": [
                  "仅为案例所选历史产品的描述，不作当前选型保证"
                ],
                "lessonId": "10-2-power",
                "status": "add",
                "reason": "现有课程没有逐项呈现原书产品参数及其成立条件。",
                "id": "p280-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 281,
            "pdfPage": 295,
            "readMethod": "ocr+visual",
            "sections": [
              "10.2.1"
            ],
            "details": [
              {
                "title": "并机升级与失冗余告警",
                "sourceKind": "prose",
                "sourceLabel": "UPS可升级配置续",
                "explanation": "支持直接并联或公共静态旁路并联，兼容STS，最多8机并联；失去冗余时应报警。这提醒使用者‘仍在供电’与‘仍具备冗余’是两种状态，不能等负载掉电才算故障。",
                "originalValues": [
                  "最多8台并机"
                ],
                "conditions": [
                  "案例产品限制"
                ],
                "lessonId": "10-2-power",
                "status": "add",
                "reason": "尚需把原书具体性能、图像和限制展开。",
                "id": "p281-1"
              },
              {
                "title": "SPOT、ECO、EBM分别改变什么",
                "sourceKind": "prose",
                "sourceLabel": "UPS特色功能",
                "explanation": "SPOT支持0–100%及指定PF的UPS测试、任意负载后备模拟、过载和额定热负荷制冷测试。ECO让整流浮充、逆变待机、静态旁路带载，案例只在早期无/少服务器时采用。EBM按负载阈值逐台停/启整机；2N母线同步为STS转移控制相位。这些功能分别服务测试、损耗、容量利用和切换，不能混称一个节能开关。",
                "originalValues": [
                  "SPOT 0–100%",
                  "ECO静态旁路带载",
                  "EBM逐台休眠/唤醒"
                ],
                "conditions": [
                  "EBM阈值未在本页给定",
                  "节能仍需验证冗余与唤醒时间"
                ],
                "lessonId": "10-2-power",
                "status": "already-taught",
                "reason": "课程讲休眠和效率，但补SPOT、同步及ECO明确路径。",
                "id": "p281-2"
              },
              {
                "title": "电池免维护的范围",
                "sourceKind": "prose",
                "sourceLabel": "蓄电池",
                "explanation": "LBTY12V阀控铅酸给4年质保、10年设计寿命；单向排气、AGM99%气体复合和低钙板栅减少电解液维护，并不免除端子、容量、温度检查。DC断路器0.6–1.0In可调并监测电压电流状态，异常时可由UPS保护脱扣。",
                "originalValues": [
                  "12V；质保4年；设计10年",
                  "气体复合99%",
                  "放电−40至71℃；充电−23至60℃",
                  "0.6–1.0In"
                ],
                "conditions": [
                  "工作范围不等于在全范围享有10年寿命",
                  "属于案例产品规格"
                ],
                "lessonId": "10-2-power",
                "status": "add",
                "reason": "尚需把原书具体性能、图像和限制展开。",
                "id": "p281-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 282,
            "pdfPage": 296,
            "readMethod": "ocr+visual",
            "sections": [
              "10.2.1",
              "10.2.2"
            ],
            "details": [
              {
                "title": "节能变压器需看损耗种类",
                "sourceKind": "prose",
                "sourceLabel": "非晶合金变压器",
                "explanation": "10/0.4kV SCBH15-2500kVA非晶合金干变通过改善磁化过程减少空载损耗。相对SCB10的65%–70%降幅针对空载损耗，不是整个数据中心耗电或变压器所有负载损耗下降同样比例。",
                "originalValues": [
                  "SCBH15-2500kVA",
                  "对SCB10空载损耗降65%–70%"
                ],
                "conditions": [
                  "同口径比较且不扩展为总能耗节约"
                ],
                "lessonId": "10-2-power",
                "status": "add",
                "reason": "尚需把原书具体性能、图像和限制展开。",
                "id": "p282-1"
              },
              {
                "title": "PDU机械保持力与实时测量",
                "sourceKind": "prose",
                "sourceLabel": "终端PDU",
                "explanation": "竖装节约机柜U位，插座簧片的弹性耐磨与防脱扣装置减少轻碰失联，模块化便于更换，电流电压显示支持负载核查。原文拔出最小力是产品机械保持指标，不能替代现场规范插拔方法。",
                "originalValues": [
                  "单插头最小拔出力>30N"
                ],
                "conditions": [
                  "PDU额定容量、每路分配仍需另核"
                ],
                "lessonId": "10-2-power",
                "status": "add",
                "reason": "尚需把原书具体性能、图像和限制展开。",
                "id": "p282-2"
              },
              {
                "title": "气候图的三条曲线",
                "sourceKind": "figure",
                "sourceLabel": "图10-24",
                "explanation": "日最高、日平均、日最低温随季节上下变化，夏季制冷与冬季防冻分别取不同边界。作者用典型年−10至37℃说明选址适配性；年均14.2℃不能替代最不利工况。",
                "originalValues": [
                  "年均14.2℃",
                  "典型年最高37℃、最低−10℃",
                  "初霜一般10月下旬"
                ],
                "conditions": [
                  "图无逐日数据标签，不能精确反演全部日数值",
                  "暖温带季风、建筑热工归寒冷地区是原书语境"
                ],
                "lessonId": "10-2-cooling",
                "status": "add",
                "reason": "尚需把原书具体性能、图像和限制展开。",
                "id": "p282-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 283,
            "pdfPage": 297,
            "readMethod": "ocr+visual",
            "sections": [
              "10.2.2"
            ],
            "details": [
              {
                "title": "温度频数是自然冷却机会的分母",
                "sourceKind": "figure",
                "sourceLabel": "图10-25",
                "explanation": "柱状图按干球温度区间显示全年小时数，峰在20–25℃，0–10、15–30℃也占较多，极端冷/热尾部很短。应按每档小时数结合冷却方案工况计算机会，而不是看年均温就决定自然冷却时长。原图没有每柱精确标签，只能分档定性或近似读取。 本页正文称其为‘表10-25’，实际图下注为‘图10-25’，这里保留索引差异。",
                "originalValues": [
                  "区间≤−10、−10至−5、−5至0、0至5、5至10、10至15、15至20、20至25、25至30、30至35、>35℃",
                  "纵轴0–1600h，每200h一格",
                  "正文称表10-25；图下注图10-25"
                ],
                "conditions": [
                  "原文称大多数时间−5至35℃",
                  "以下为视觉约读，不是逐时数据"
                ],
                "lessonId": "10-2-cooling",
                "status": "add",
                "reason": "尚需把原书具体性能、图像和限制展开。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "图10-25视觉约读（只用于理解分布）",
                    "headers": [
                      "干球区间/℃",
                      "图示小时量级"
                    ],
                    "rows": [
                      [
                        "≤−10",
                        "接近0"
                      ],
                      [
                        "−10至−5",
                        "约100"
                      ],
                      [
                        "−5至0",
                        "约600–700"
                      ],
                      [
                        "0至5",
                        "约1200"
                      ],
                      [
                        "5至10",
                        "约1200"
                      ],
                      [
                        "10至15",
                        "约1000–1100"
                      ],
                      [
                        "15至20",
                        "约1300"
                      ],
                      [
                        "20至25",
                        "约1500"
                      ],
                      [
                        "25至30",
                        "约1200–1300"
                      ],
                      [
                        "30至35",
                        "约400–500"
                      ],
                      [
                        ">35",
                        "接近0、少量"
                      ]
                    ]
                  }
                ],
                "id": "p283-1"
              },
              {
                "title": "湿度正文与柱图的范围不同",
                "sourceKind": "figure",
                "sourceLabel": "图10-26",
                "explanation": "正文写全年相对湿度在50%–70%，但柱图7月、8月均明显高于75%，另几个月也超过70%。应保留图文差异，并区分图题‘月平均’与正文‘全年’的统计口径；不能把50%–70%当作所有时刻的边界。图中各柱没有精确数值标签，只可按刻度读出区间，不应制造逐月精确百分数。",
                "originalValues": [
                  "正文50%–70%",
                  "图中7月、8月约75%–80%，多个月份约70%–75%"
                ],
                "conditions": [
                  "表中均为按图刻度观察的区间，不是原始数据或精确气象统计。",
                  "夏季除湿工作量较大。"
                ],
                "lessonId": "10-2-cooling",
                "status": "add",
                "reason": "尚需把原书具体性能、图像和限制展开。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "图10-26月平均相对湿度：按柱图刻度读取区间（非精确数据）",
                    "headers": [
                      "月",
                      "1",
                      "2",
                      "3",
                      "4",
                      "5",
                      "6",
                      "7",
                      "8",
                      "9",
                      "10",
                      "11",
                      "12"
                    ],
                    "rows": [
                      [
                        "目测区间",
                        "70%–75%",
                        "约55%",
                        "约70%",
                        "65%–70%",
                        "约65%",
                        "65%–70%",
                        "75%–80%",
                        "75%–80%",
                        "70%–75%",
                        "70%–75%",
                        "55%–60%",
                        "70%–75%"
                      ]
                    ]
                  }
                ],
                "id": "p283-2"
              },
              {
                "title": "冷量与连续性四层结构",
                "sourceKind": "prose",
                "sourceLabel": "系统说明",
                "explanation": "1号模块设计冷负荷7427kW，水冷系统由冷源、管路、末端及辅助构成。10/16℃供回水、主设备N+1、环状水路节点双阀门和在线15min蓄冷分别回答换热、设备故障、管段维护与电力过渡；不能用N+1代替全链分析。",
                "originalValues": [
                  "7427kW",
                  "供10/回16℃",
                  "N+1",
                  "15min在线蓄冷"
                ],
                "conditions": [
                  "284页3台运行名义冷量合计与本页有差额；287页时间又写15h，均待核"
                ],
                "lessonId": "10-2-cooling",
                "status": "already-taught",
                "reason": "现课已包含容量和时间歧义。",
                "id": "p283-3"
              }
            ],
            "uncertainties": [
              "月均湿度图多月超过70%，与正文50%–70%范围不一致；不默改正文，也不将无标签的柱高转成精确数据。"
            ]
          },
          {
            "bookPage": 284,
            "pdfPage": 298,
            "readMethod": "ocr+visual",
            "sections": [
              "10.2.2"
            ],
            "details": [
              {
                "title": "两条热量路径在板换处选择",
                "sourceKind": "figure",
                "sourceLabel": "图10-27",
                "explanation": "冷却塔与冷却泵侧可经冷水机组排热，也可经板式换热器利用室外冷源；冷冻侧经冷冻泵、在线蓄冷罐到精密空调再返回。图中实虚线及阀表示替代路径，教学须区别两水回路交换热量而非简单将塔水直接送机房。",
                "originalValues": [
                  "自然冷却测算≥4个月/年"
                ],
                "conditions": [
                  "流程示意未列完整阀编号或控制顺序"
                ],
                "lessonId": "10-2-cooling",
                "status": "already-taught",
                "reason": "现课程有原生制冷链图，补双回路含义。",
                "id": "p284-1"
              },
              {
                "title": "3+1与7427kW的容量条件缺口",
                "sourceKind": "prose",
                "sourceLabel": "冷源系统",
                "explanation": "4台2461kW机组按3+1配，三台名义合计7383kW，比7427kW少44kW，约0.59%。这提示额定工况、设计负荷口径或文字数据有一项需补证，不能据四台总容量判断冗余，也不能据差额直接判设计失败。",
                "originalValues": [
                  "4×2461kW（700RT）",
                  "3+1",
                  "3×2461=7383kW",
                  "差44kW≈0.59%"
                ],
                "conditions": [
                  "实际工况修正或原始设计计算未公开"
                ],
                "lessonId": "10-2-cooling",
                "status": "already-taught",
                "reason": "现课已明确条件不确定。",
                "id": "p284-2"
              },
              {
                "title": "三级直驱压缩机的机械收益",
                "sourceKind": "figure",
                "sourceLabel": "图10-28",
                "explanation": "封闭电机直接驱动叶轮而无增速齿轮，液态冷媒改善电机冷却，三级离心扩大低负荷调节范围。图中电机与叶轮为同一驱动链，所谓一个运转部件是该机头叙述，不代表整台制冷系统只一个运动元件。",
                "originalValues": [
                  "调节10%–100%",
                  "ARI-575下78–83dB(A)",
                  "2950r/min",
                  "5级航空轴承，宣称寿命20万h",
                  "经验齿轮损失全载3%–5%"
                ],
                "conditions": [
                  "噪声需保留测试标准；寿命依工况",
                  "无齿轮节省不是总系统效率提高同样百分点"
                ],
                "lessonId": "10-2-cooling",
                "status": "add",
                "reason": "尚需把原书具体性能、图像和限制展开。",
                "id": "p284-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 285,
            "pdfPage": 299,
            "readMethod": "ocr+visual",
            "sections": [
              "10.2.2"
            ],
            "details": [
              {
                "title": "节能器和制冷剂比较各有基准",
                "sourceKind": "figure",
                "sourceLabel": "图10-29",
                "explanation": "三级压缩中两级节能器将中间压力阶段参与循环，原书同工况比无经济器节电8%–10%。R123理论循环效率7.44与负压运行、抽排气装置属于设备选择叙述；‘运行不会泄漏’与紧接着‘泄漏量为正压的1/15’不能合成绝对零泄漏保证，且本页没有当前制冷剂法规或环境影响评价。",
                "originalValues": [
                  "两级节能器",
                  "同工况节电约8%–10%",
                  "R123理论效率7.44",
                  "原文泄漏量为正压冷媒1/15"
                ],
                "conditions": [
                  "历史产品比较，不作当前制冷剂推荐",
                  "缺具体理论循环温度条件"
                ],
                "lessonId": "10-2-cooling",
                "status": "add",
                "reason": "现课已有系统主线，需补原图机制、具体参数或边界。",
                "id": "p285-1"
              },
              {
                "title": "进水预测与流量补偿抑制出水扰动",
                "sourceKind": "figure",
                "sourceLabel": "图10-30",
                "explanation": "控制器既依出水温度反馈，也由进水温度预测负荷影响。图中上方蒸发器水流量约在12min发生下降，进水温度随后上升，底部出水曲线短暂扰动后接近原水平；三条曲线回答不同量，不能用左温度轴读取水流量。流量补偿把允许变化率从每分钟30%扩到50%，仍要受设备最低流量约束。",
                "originalValues": [
                  "允许流量变化30%/min；补偿后50%/min",
                  "横轴0–50min",
                  "左轴℃/℉，右轴原印GMP及CMH"
                ],
                "conditions": [
                  "曲线未提供逐点原始数据，时间/幅度仅目测",
                  "右侧负刻度是绘图轴范围，不表示本次出现负流量"
                ],
                "lessonId": "10-2-cooling",
                "status": "add",
                "reason": "现课已有系统主线，需补原图机制、具体参数或边界。",
                "id": "p285-2"
              }
            ],
            "uncertainties": [
              "图10-30流量单位印GMP，常见缩写顺序疑点未外核；未凭图补造逐点数值。"
            ]
          },
          {
            "bookPage": 286,
            "pdfPage": 300,
            "readMethod": "ocr+visual",
            "sections": [
              "10.2.2"
            ],
            "details": [
              {
                "title": "kW/ton越小，COP越大",
                "sourceKind": "figure",
                "sourceLabel": "图10-31及注",
                "explanation": "图以单位制冷量耗电kW/ton为纵轴，低负载很高，中负载谷底，全负载再次上升；它不是纵轴越高越好的效率曲线。约50%时<0.45kW/ton，利用1ton≈3.517kW可算COP≈3.517/0.45≈7.82；仅限AHRI所述试验条件。",
                "originalValues": [
                  "1ton≈3.517kW",
                  "50%负载约0.445kW/ton",
                  "COP约7.8"
                ],
                "conditions": [
                  "各点仅视觉约读，非精确产品测试数据"
                ],
                "lessonId": "10-2-cooling",
                "status": "already-taught",
                "reason": "现课已有COP换算，但补全曲线趋势。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "图10-31约读，AHRI条件",
                    "headers": [
                      "负载率%",
                      "10",
                      "20",
                      "30",
                      "40",
                      "50",
                      "60",
                      "70",
                      "80",
                      "90",
                      "100"
                    ],
                    "rows": [
                      [
                        "约kW/ton",
                        "0.78",
                        "0.60",
                        "0.51",
                        "0.48",
                        "0.445",
                        "0.45",
                        "0.46",
                        "0.48",
                        "0.52",
                        "0.57"
                      ]
                    ]
                  }
                ],
                "id": "p286-1"
              },
              {
                "title": "一级双环路减少未投产支路负担",
                "sourceKind": "figure",
                "sourceLabel": "图10-32",
                "explanation": "主环覆盖模块，节点成对阀允许故障段隔离后经另一方向供回水；二级环覆盖空调间，减少主环大阀与支路，并使未投产机房整体退出循环。图示4支变频泵三用一备，DN300泵支接DN400主干，DN250电动阀组连接供回路，另有DN50支路设备。不同口径和隔离位置应对应路径，不能只画一个圆圈称可维护。",
                "originalValues": [
                  "4泵3用1备",
                  "主干CHS/CHR DN400",
                  "泵支DN300",
                  "电动阀组DN250",
                  "附属支DN50",
                  "冷冻供蓝/回绿；冷却供黄/回红"
                ],
                "conditions": [
                  "DN50设备符号在本图未文字命名，不能擅称过滤器或定压装置",
                  "阀门操作需完整专业方案"
                ],
                "lessonId": "10-2-cooling",
                "status": "already-taught",
                "reason": "现课已有主次环，补管径和节点。",
                "id": "p286-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 287,
            "pdfPage": 301,
            "readMethod": "ocr+visual",
            "sections": [
              "10.2.2"
            ],
            "details": [
              {
                "title": "二级环把隔离范围缩到空调间",
                "sourceKind": "figure",
                "sourceLabel": "图10-33",
                "explanation": "图以机房三为例，CHS/CHR DN200双向供回环连接7台末端，每台支路与主次环之间可见成对阀。隔离一段后其余末端有另一条流路的前提，是另一方向容量、压差和阀状态均可用；几何成环不自动证明水力满足。",
                "originalValues": [
                  "CHS/CHR DN200",
                  "图示7台末端"
                ],
                "conditions": [
                  "图为机房三示意，不推成每间均7台"
                ],
                "lessonId": "10-2-cooling",
                "status": "already-taught",
                "reason": "已有故障隔离概念，补图内数量与水力条件。",
                "id": "p287-1"
              },
              {
                "title": "在线蓄冷靠温度分层而不是只有罐容",
                "sourceKind": "figure",
                "sourceLabel": "图10-34及正文",
                "explanation": "4只承压圆柱Q345R罐串联于冷冻水路径，布水器与出口速度降低冷热混合，保持可用温差；最热月24h温升上限约束静态热损。正文此处写15h，而283页15min，两者差60倍，资料不足不能代替作者定值。",
                "originalValues": [
                  "4罐、Q345R",
                  "蓄冷效率>80%",
                  "弗劳德数<1",
                  "出口雷诺数<2000",
                  "最热月24h温升≤0.2℃",
                  "本页15h；283页15min"
                ],
                "conditions": [
                  "Fr/Re的特征长度速度需设计定义，本页未给",
                  "不将不同时间口径直接换算出‘真实罐容’"
                ],
                "lessonId": "10-2-cooling",
                "status": "already-taught",
                "reason": "现课已包含15h/15min差异及教学罐容计算。",
                "id": "p287-2"
              },
              {
                "title": "一次泵变频减少强制一一对应",
                "sourceKind": "prose",
                "sourceLabel": "页末",
                "explanation": "冷机与泵通过环路连接，运行台数可分别控制。节省泵功率的同时必须保证在线蒸发器流量和动态稳定，不能只按末端需求把流量无限降低。",
                "originalValues": [],
                "conditions": [
                  "续288页"
                ],
                "lessonId": "10-2-cooling",
                "status": "add",
                "reason": "现课已有系统主线，需补原图机制、具体参数或边界。",
                "id": "p287-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 288,
            "pdfPage": 302,
            "readMethod": "ocr+visual",
            "sections": [
              "10.2.2"
            ],
            "details": [
              {
                "title": "冷却塔分模块与8小时补水是另一个后备维度",
                "sourceKind": "figure",
                "sourceLabel": "图10-35、图10-36",
                "explanation": "屋面多单元冷却塔按需启停；备用补水箱给持续8h补水。该8h是冷却水补水保障，不是冷机断电后8h蓄冷，不能与15min/15h罐时间混淆。照片分别佐证塔及水箱形态，实际能力仍依蒸发、飘水和排污工况。",
                "originalValues": [
                  "持续8h补水"
                ],
                "conditions": [
                  "补水计算流量本页未给"
                ],
                "lessonId": "10-2-cooling",
                "status": "already-taught",
                "reason": "现有系统链含补水，补时间条件与不同储备。",
                "id": "p288-1"
              },
              {
                "title": "控制网络把设备协议汇入管理层",
                "sourceKind": "figure",
                "sourceLabel": "图10-37",
                "explanation": "顶层调试电脑和浏览器客户端经以太网BACnet/IP接BCU；下分LonTalk与BACnet支路。LonTalk侧列LCI-I/LCI-R屋顶机、TracerMP581、VV550 VAV、ZN末端、Comm5制冷机；BACnet侧列BCI-I屋顶机、UC400 VAV及支持BACnet的制冷机。它解释协议适配与分布控制，不表示案例每种设备全部都安装。",
                "originalValues": [
                  "管理层/监控层",
                  "UPS+市电双路供控制系统"
                ],
                "conditions": [
                  "厂家基本架构图含产品兼容范围，需与项目设备清单区分"
                ],
                "lessonId": "10-2-cooling",
                "status": "add",
                "reason": "现课已有系统主线，需补原图机制、具体参数或边界。",
                "id": "p288-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 289,
            "pdfPage": 303,
            "readMethod": "ocr+visual",
            "sections": [
              "10.2.2"
            ],
            "details": [
              {
                "title": "冷源控制软件的九类职责",
                "sourceKind": "prose",
                "sourceLabel": "冷源控制系统功能",
                "explanation": "冷源控制软件同时承担时间计划、操作权限、状态留痕和闭环控制。自定义时间表决定什么时候运行；多用户操作和数据读取必须区分权限；跟踪与报警记录提供事后证据；管理和计划报告支持复盘。动态图形只是状态表达层，其下还需要 DDC 与用户编程、分区控制及显示、制冷机控制、负荷限制和启停优化，最后通过开放协议与 DCIM 对接。把这些合并成一个“可视化大屏”会遗漏真正影响运行的控制职责。",
                "originalValues": [
                  "自定义时间表",
                  "多操作员操作及读取数据",
                  "跟踪与报警记录",
                  "管理与计划报告",
                  "动态交互式3D",
                  "DDC与用户编程",
                  "分区控制与显示",
                  "制冷机控制、负荷限制、启停优化",
                  "开放协议接入DCIM"
                ],
                "conditions": [],
                "lessonId": "10-2-cooling",
                "status": "add",
                "reason": "补全设备控制、性能基准与空间构造的具体条件。",
                "id": "p289-1"
              },
              {
                "title": "冷源三维界面按物理链路组织",
                "sourceKind": "figure",
                "sourceLabel": "图10-38",
                "explanation": "界面上方为四组冷却塔，中部为四组制冷机及泵、阀和连管，下方为四组蓄冷罐。读图应顺着水路核对设备运行状态与温度点，而不是只数设备。三维显示能帮助定位对象，但不能单凭画面证明阀门互锁、故障切换和传感器质量都已实现。 4倍原件放大还可辨塔/机组/水泵与蓄冷水罐之间的箭头和温度测点；罐体沿高度有多点温度显示，帮助观察蓄冷状态，而不是只显示一个平均水温。",
                "originalValues": [
                  "4组冷却塔",
                  "4组制冷机",
                  "4组蓄冷罐"
                ],
                "conditions": [
                  "截图中的细小实时读数不作为设计参数。"
                ],
                "lessonId": "10-2-cooling",
                "status": "add",
                "reason": "补全设备控制、性能基准与空间构造的具体条件。",
                "id": "p289-2"
              },
              {
                "title": "主机房末端与辅助房间的不同保障",
                "sourceKind": "prose",
                "sourceLabel": "末端空调",
                "explanation": "主机房采用 1.2 m 高架地板，地板下既形成送风静压空间，也为保温管道及维护保留空间；通风地板的有效开孔面积按机柜发热量调整，并结合封闭冷通道。每个机房模块另设直膨新风系统，以初效、中效过滤和冷却满足人员新风及正压要求。主机房、变配电间、电池间和 UPS 配电间采用 N+1 水冷精密空调，电源同时接 UPS 与市电、以 UPS 为主，并按每两秒启动一台错峰，避免集中启动冲击。地板高度、冗余和时序都是该项目方案，不能脱离负荷与气流条件套用。",
                "originalValues": [
                  "架空地板1.2m",
                  "初效与中效过滤",
                  "N+1",
                  "UPS与市电双路、UPS主用",
                  "每2s启动1台"
                ],
                "conditions": [
                  "案例参数；不同房间用途和负荷必须分别校验。"
                ],
                "lessonId": "10-2-cooling",
                "status": "add",
                "reason": "补全设备控制、性能基准与空间构造的具体条件。",
                "id": "p289-3"
              }
            ],
            "uncertainties": [
              "已以稳定PDF原件4倍重渲局部看图。图10-38部分设备小字和实时温度仍无法逐项可靠转录；设备组数、管路箭头和罐体分层温度点已核对。"
            ]
          },
          {
            "bookPage": 290,
            "pdfPage": 304,
            "readMethod": "ocr+visual",
            "sections": [
              "10.2.2"
            ],
            "details": [
              {
                "title": "风机改进的节能基准",
                "sourceKind": "figure",
                "sourceLabel": "图10-39及配套文字",
                "explanation": "空调剖面把大面积换热器、下沉式风机和控制加湿部分放在同一竖向结构中。书中五项改进必须分开理解：航空级复合材料叶轮更轻更强，相对传统 EC 风机宣称节能 25%；风量跟随实际冷负荷；增大滤网面积和深度以减少内部压降；加高换热器并将风机下沉以扩大有效换热和送风空间；电极加湿器检测并排出杂质以减轻结垢。25% 是风机比较口径，不能直接写成全机房或整台空调节能率。自动排杂同样不等于免维护。",
                "originalValues": [
                  "相对传统EC风机节能25%",
                  "换热器高1980mm",
                  "风机下沉515mm",
                  "图中下部3台EC风机"
                ],
                "conditions": [
                  "25%的基准为文中传统EC风机；工况与测量边界未展开。"
                ],
                "lessonId": "10-2-cooling",
                "status": "add",
                "reason": "补全设备控制、性能基准与空间构造的具体条件。",
                "id": "p290-1"
              },
              {
                "title": "自然冷却隔离两类水系统",
                "sourceKind": "prose",
                "sourceLabel": "7.自然冷却",
                "explanation": "项目把不锈钢水—水板式换热器与制冷机并联，使室外低温条件足够时能够经换热器承担冷量。板式换热器的价值不仅是省去压缩机运行，还在于让冷却水与机房冷冻水进行热交换而不直接混合；是否进入该模式仍需判断温度、流量和负荷条件。",
                "originalValues": [
                  "不锈钢水—水板式换热器",
                  "与制冷机并联"
                ],
                "conditions": [
                  "自然冷却是有条件的运行模式，不等于所有设备停用。"
                ],
                "lessonId": "10-2-cooling",
                "status": "add",
                "reason": "补全设备控制、性能基准与空间构造的具体条件。",
                "id": "p290-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 291,
            "pdfPage": 305,
            "readMethod": "ocr+visual",
            "sections": [
              "10.2.2"
            ],
            "details": [
              {
                "title": "照片中的维护空间也是系统的一部分",
                "sourceKind": "figure",
                "sourceLabel": "图10-40、图10-41",
                "explanation": "空调房照片显示设备和管路两侧之间留有服务通道，板式换热器照片则显示板片、接口和维护占用空间。它们补充的是安装与检修关系：额定制冷量之外，还必须能接近过滤器、阀门、板片和仪表。照片不能替代流量、传热能力或检修净距的数值验收。",
                "originalValues": [],
                "conditions": [
                  "两张现场照片不提供可直接读取的设计尺度。"
                ],
                "lessonId": "10-2-cooling",
                "status": "add",
                "reason": "补全设备控制、性能基准与空间构造的具体条件。",
                "id": "p291-1"
              },
              {
                "title": "自然冷却切换按连续天气条件判断",
                "sourceKind": "prose",
                "sourceLabel": "自然冷却运行条件",
                "explanation": "项目设计冷冻水供水温度为 10℃，实际运行可适当提高以改善系统效率并延长自然冷却季节。书中规定，当室外日平均湿球温度低于 10℃ 连续超过五天时进入自然冷却；高于 10℃ 连续超过五天时退出。连续天数让判断不被短时天气波动支配，湿球温度也不能被替换为前文气象图的干球温度。书中预计每年自然冷却不少于四个月，但实际时长仍受当年天气、供水温度和负荷影响；自然冷却仍有水泵与冷却塔风机耗能。",
                "originalValues": [
                  "设计供水10℃",
                  "日平均湿球温度<10℃且连续超过5天：投入",
                  "日平均湿球温度>10℃且连续超过5天：退出",
                  "自然冷却季节不少于4个月"
                ],
                "conditions": [
                  "等于10℃时的处理未在本段定义。",
                  "日平均、湿球、连续天数三个条件缺一不可。"
                ],
                "lessonId": "10-2-cooling",
                "status": "add",
                "reason": "补全设备控制、性能基准与空间构造的具体条件。",
                "id": "p291-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 292,
            "pdfPage": 306,
            "readMethod": "ocr+visual",
            "sections": [
              "10.2.3"
            ],
            "details": [
              {
                "title": "主机房吊顶与配电房无面板吊顶",
                "sourceKind": "figure",
                "sourceLabel": "图10-42、图10-43",
                "explanation": "主机房采用 C 型钢联合支架与铝条板吊顶，照片中机柜、上方桥架和顶面共同组成空间秩序。配电房则在波纹板屋顶下不再加吊顶面板，使桥架、灯具和上方设备保持可检查性。两种做法服务于不同房间的管线组织与维护要求，不能用装饰完成度来评价；照片也不足以证明承载、防火或接地性能已经合格。",
                "originalValues": [
                  "主机房：C型钢联合支架＋铝条板吊顶",
                  "配电房：波纹板屋顶下不做吊顶面板"
                ],
                "conditions": [],
                "lessonId": "10-2-interior",
                "status": "add",
                "reason": "补全设备控制、性能基准与空间构造的具体条件。",
                "id": "p292-1"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 293,
            "pdfPage": 307,
            "readMethod": "ocr+visual",
            "sections": [
              "10.2.3"
            ],
            "details": [
              {
                "title": "公共走廊与机房隔断呈现不同空间接口",
                "sourceKind": "figure",
                "sourceLabel": "图10-44、图10-45、图10-46",
                "explanation": "公共走廊采用深灰色瓦楞彩钢板吊顶，照明线条配合走廊转折，形成可识别的通行路径。两张主机房—精密空调间隔断照片展示了实体墙和带透明部位的不同处理，帮助读者理解机柜区、空调服务区与维护通道的边界。透明可观察与实体分隔是空间手段，不能从照片直接推断某种墙体的耐火等级、气密性或保温性能；这些仍需对应构造和检测资料。",
                "originalValues": [
                  "公共走廊：深灰色瓦楞彩钢板吊顶"
                ],
                "conditions": [],
                "lessonId": "10-2-interior",
                "status": "add",
                "reason": "补全运维对象、责任边界或空间构造。",
                "id": "p293-1"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 294,
            "pdfPage": 308,
            "readMethod": "ocr+visual",
            "sections": [
              "10.2.3",
              "10.3"
            ],
            "details": [
              {
                "title": "两种地面分别服务于不同机房组织",
                "sourceKind": "figure",
                "sourceLabel": "图10-47、图10-48",
                "explanation": "普通主机房采用硫酸钙架空地板，照片中整齐的板块与柜间通道相配合；微模块机房则采用环氧自流平地面。两图不能合并成同一种“防静电地面”：是否需要地板下送风、管线空间及可开启维护决定构造选择，面层材料只是其中一部分。",
                "originalValues": [
                  "主机房：硫酸钙架空地板",
                  "微模块机房：环氧自流平地面"
                ],
                "conditions": [],
                "lessonId": "10-2-interior",
                "status": "add",
                "reason": "补全运维对象、责任边界或空间构造。",
                "id": "p294-1"
              },
              {
                "title": "生命周期最长的阶段需要独立治理",
                "sourceKind": "prose",
                "sourceLabel": "10.3引言",
                "explanation": "数据中心规模和系统复杂性增加时，组件和接口也增多，运行管理要求随之提高。运维通常是生命周期最长的阶段，其总体范围包括基础设施、IT 设备、信息与数据、应用软件；本章后续论述聚焦基础设施运维。因此，不能把这一章的设施清单当作完整的应用和数据治理体系，也不能把竣工验收当作可靠性工作的终点。",
                "originalValues": [
                  "总体范围：基础设施、IT设备、信息与数据、应用软件"
                ],
                "conditions": [
                  "本章限定在基础设施运维。"
                ],
                "lessonId": "10-3-operations",
                "status": "add",
                "reason": "补全运维对象、责任边界或空间构造。",
                "id": "p294-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 295,
            "pdfPage": 309,
            "readMethod": "ocr+visual",
            "sections": [
              "10.3.1"
            ],
            "details": [
              {
                "title": "运维提前参与：得到系统诞生过程的知识",
                "sourceKind": "prose",
                "sourceLabel": "运维团队组建与目标",
                "explanation": "华东数据中心在建设初期即建立运维核心团队，专业管理人员深度参与工程建设和测试验证。这样在交付前就能掌握设计、施工、变更、整改文档和测试数据，并知道哪些薄弱点需要持续关注。运维目标一方面是对服务相关对象进行计划、组织、协调和控制，另一方面是在已交付设施基础上实现服务与经济目标。可靠性知识包括“为何这样建”和“何处曾有问题”，不只是最终设备清单。",
                "originalValues": [
                  "建设初期组建",
                  "参与工程建设和测试验证",
                  "设计／施工／变更／整改文档及测试数据"
                ],
                "conditions": [],
                "lessonId": "10-3-operations",
                "status": "already-taught",
                "reason": "现课已把早期运维参与作为作者核心意图；本记录补齐资料种类及目标。",
                "id": "p295-1"
              },
              {
                "title": "持续改进不是竣工项目管理的延长",
                "sourceKind": "prose",
                "sourceLabel": "持续改进机制；运行与维护定义",
                "explanation": "书中把建设项目的阶段性交付与运维的循环迭代区分开来：项目要在既定窗口交付可用系统，运维则依据长期记录不断改善效率、成本和薄弱点。运行侧重日常启停、参数设置、状态监控、优化调节；维护侧重保障正常运行条件，包括巡检、检测、维护和保养，以提高可靠性、排除隐患并延长寿命。若只有值班监视没有计划维护，或者只更换耗材却不校验运行参数，都没有完成这组相互配合的职责。",
                "originalValues": [
                  "运行：启停、设参、监控、调节",
                  "维护：巡检、检测、维护、保养"
                ],
                "conditions": [],
                "lessonId": "10-3-operations",
                "status": "already-taught",
                "reason": "现课已讲持续改进，但需保留运行与维护的不同职责。",
                "id": "p295-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 296,
            "pdfPage": 310,
            "readMethod": "ocr+visual",
            "sections": [
              "10.3.1",
              "10.3.2"
            ],
            "details": [
              {
                "title": "运维范围必须落到完整对象清单",
                "sourceKind": "prose",
                "sourceLabel": "设施运行维护对象（续）",
                "explanation": "对象清单防止运维只盯住主设备而忽略连接、保护和辅助系统。电气类除了变压器和 UPS，还包括末端列头柜、接地、照明、电缆和母线；暖通类除了冷源和空调，还包括水路、风路及通风设备。智能化负责通行、入侵、视频、巡更以及环境和设备监测；消防则连同供电、供水、防排烟、分隔、疏散、广播和专用通信一起纳入。每项都应能找到责任人、状态记录和维护依据，不能因为它不直接提供 IT 功率就排除。",
                "originalValues": [],
                "conditions": [
                  "消防对象在本课作管理边界理解，不构成现场操作步骤。"
                ],
                "lessonId": "10-3-operations",
                "status": "add",
                "reason": "补全运维对象、责任边界或空间构造。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "书页295—296：设施运维对象完整清单",
                    "headers": [
                      "系统",
                      "书中逐项列出的对象"
                    ],
                    "rows": [
                      [
                        "电气",
                        "高压配电设备；电力变压器；低压配电设备；UPS和电池；配电列头柜；柴油发电系统；防雷接地系统；照明设备；电缆和母线槽"
                      ],
                      [
                        "暖通",
                        "冷源系统；精密空调；水管路系统；通风设备；风管路系统"
                      ],
                      [
                        "智能化",
                        "出入口控制；入侵报警；视频监控；电子巡更；环境监控；设备监控"
                      ],
                      [
                        "消防",
                        "消防供配电设施；火灾自动报警；消防供水设施及消火栓；自动灭火；防排烟；防火分隔；应急照明与疏散指示；应急广播；消防专用电话；建筑灭火器"
                      ]
                    ]
                  }
                ],
                "id": "p296-1"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 297,
            "pdfPage": 311,
            "readMethod": "ocr+visual",
            "sections": [
              "10.3.2"
            ],
            "details": [
              {
                "title": "巡检执行与技术治理是两种职责",
                "sourceKind": "prose",
                "sourceLabel": "1.人员管理",
                "explanation": "巡检团队以 7×24 h 轮岗值班发现故障并执行管理程序，电工、管道工、制冷工等须持证协作；技术管理团队则提供技术支持、解决问题，管理一般优化改造项目，由运维经理及暖通、电气、智能化专业人员组成。定期技术交流把个人经历变成团队经验。这种分工让现场人员拥有明确执行依据，同时把参数策略和改造风险交给技术治理层。",
                "originalValues": [
                  "7×24h轮岗",
                  "电工、管道工、制冷工等持证上岗",
                  "经理＋暖通／电气／智能化技术人员"
                ],
                "conditions": [],
                "lessonId": "10-3-operations",
                "status": "add",
                "reason": "补齐制度执行条件、完整条目与计量口径。",
                "id": "p297-1"
              },
              {
                "title": "设备台账还必须包含运行历史和参数治理",
                "sourceKind": "prose",
                "sourceLabel": "2.(1)设备台账",
                "explanation": "每个独立模块单独建立并实时更新关键设备台账，记录运行、事件、变更、维护保养频次，而不只是型号与数量。UPS、冷水机组、精密空调等关键设备的设定参数及报警阈值，经技术讨论结合实际运行后统一管理，巡检人员不得随意修改。否则同一故障在不同班次会被不同阈值掩盖，历史趋势也失去可比性。",
                "originalValues": [
                  "台账：清单、运行、事件、变更、保养频次",
                  "关键设定及报警阈值统一治理"
                ],
                "conditions": [
                  "统一管理不意味着所有不同设备使用同一数值。"
                ],
                "lessonId": "10-3-operations",
                "status": "add",
                "reason": "补齐制度执行条件、完整条目与计量口径。",
                "id": "p297-2"
              },
              {
                "title": "预防维护要有计划、记录和趋势反馈",
                "sourceKind": "prose",
                "sourceLabel": "2.(2)预防性维护计划",
                "explanation": "团队与供应商沟通后制定年度、季度、月度计划，并按设备特性、流程和规范落实；工作结果形成客观记录及报告。状态数据还要作统计和量化趋势分析，在异常尚未成为故障前报警并准备预案。因此“计划执行率”只是一个证据，还要检查执行后状态是否恶化、是否出现跨周期趋势。",
                "originalValues": [
                  "年度／季度／月度",
                  "按设备特性与供应商建议",
                  "客观记录与报告",
                  "异常趋势报警及预案"
                ],
                "conditions": [],
                "lessonId": "10-3-operations",
                "status": "add",
                "reason": "补齐制度执行条件、完整条目与计量口径。",
                "id": "p297-3"
              },
              {
                "title": "维修工单形成闭环",
                "sourceKind": "prose",
                "sourceLabel": "2.(3)—(4)维修工单与操作流程",
                "explanation": "工单让接单者提前知道任务、注意事项及操作流程，执行中提供指导，结束后交单、备案、归档。若遇到困难应及时反馈技术管理层，不能把未解决事项简单标成完成。所有设施操作事先制定详细规范与流程，这为后页 MOP、SOP、EOP 的区分提供共同前提。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "10-3-operations",
                "status": "add",
                "reason": "补齐制度执行条件、完整条目与计量口径。",
                "id": "p297-4"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 298,
            "pdfPage": 312,
            "readMethod": "ocr+visual",
            "sections": [
              "10.3.2"
            ],
            "details": [
              {
                "title": "MOP、SOP、EOP的对象与触发条件",
                "sourceKind": "prose",
                "sourceLabel": "2.(4)操作流程",
                "explanation": "MOP 把供应商建议与本数据中心特点结合，用于关键设备的维护、维修、安装和操作；SOP 是关键设施日常常用操作应遵循的标准流程，书中列举发电机启停、UPS 旁路带载、机柜加电等；EOP 针对可能导致一个或多个主机房大面积宕机的严重故障。三类文档需要按对象和触发条件组织，不能把所有工作只贴上“应急”标签；本课说明职责，不提供现场带载切换步骤。",
                "originalValues": [
                  "MOP：维护、维修、安装、操作",
                  "SOP：常用标准操作",
                  "EOP：可能造成主机房大面积宕机的严重故障"
                ],
                "conditions": [],
                "lessonId": "10-3-operations",
                "status": "already-taught",
                "reason": "现课已有三类流程辨析；补齐原文范围。",
                "id": "p298-1"
              },
              {
                "title": "备件最低库存与仪表校准都是可靠性条件",
                "sourceKind": "prose",
                "sourceLabel": "2.(5)—(6)",
                "explanation": "最低备件和耗材库存依据台账及分类制定，专人管理仓库、定期盘点公示；领用实名记录原因和数量，出入库由管理员清点。仪器与工具分类放置，每次交接班清点签字；复杂仪表有操作指导并定期校准。设备生命周期管理则结合风险评估形成维护、升级、更换计划和预算并上报。缺件会延长恢复时间，未经校准的仪表会损害判断依据，二者都应纳入设施可靠性。",
                "originalValues": [
                  "最低库存清单",
                  "实名申请缘由及数量",
                  "每班工具清点签字",
                  "定期仪表校准",
                  "生命周期＋风险评估＋预算"
                ],
                "conditions": [],
                "lessonId": "10-3-operations",
                "status": "add",
                "reason": "补齐制度执行条件、完整条目与计量口径。",
                "id": "p298-2"
              },
              {
                "title": "A/B巡检与交接时段的责任连续性",
                "sourceKind": "prose",
                "sourceLabel": "3.(1)日常巡检及交接班",
                "explanation": "正常巡检采取 A、B 角色，至少两名不同工种工程师配合，同时值班室必须留人。交接内容包括设备异常、遗留及已完成工作、异常处理、上级指令执行、工具仪表钥匙记录资料、卫生情况和需提醒事项。若交接期间发生事故，仍由交班人员处理、接班人员协助；明确归属可避免两班都以为对方已经接管。",
                "originalValues": [
                  "至少2名不同工种巡检",
                  "值班室留人",
                  "交接期间事故：交班处理，接班协助"
                ],
                "conditions": [],
                "lessonId": "10-3-operations",
                "status": "add",
                "reason": "补齐制度执行条件、完整条目与计量口径。",
                "id": "p298-3"
              },
              {
                "title": "分区分级权限与访客陪同",
                "sourceKind": "prose",
                "sourceLabel": "3.(2)安全防范",
                "explanation": "控制区域按重要等级和功能划分，出入权限分区分级，重要区域采用多重认证。访客必须实名、获授权并由运维人员陪同；机房设置 7×24 h 视频监控，记录保存 90 天以上。权限、陪同和录像分别解决谁可以进入、进入后如何受控、事后如何追溯，不能互相替代。",
                "originalValues": [
                  "7×24h视频监控",
                  "记录保存90天以上",
                  "访客实名＋授权＋陪同"
                ],
                "conditions": [
                  "90天为本案例制度，不能作为未核验的现行通用法定期限。"
                ],
                "lessonId": "10-3-operations",
                "status": "add",
                "reason": "补齐制度执行条件、完整条目与计量口径。",
                "id": "p298-4"
              }
            ],
            "uncertainties": [
              "OCR把‘设有7×24h视频监控’识别为‘没有’，已按原页确认改为设有。"
            ]
          },
          {
            "bookPage": 299,
            "pdfPage": 313,
            "readMethod": "ocr+visual",
            "sections": [
              "10.3.2"
            ],
            "details": [
              {
                "title": "保洁也需要区域边界与现场监督",
                "sourceKind": "prose",
                "sourceLabel": "3.(3)机房清洁",
                "explanation": "保洁区域事先划定并定期执行，地板及地板下均在管理范围内。重要区域保洁由运维人员现场监督和指导。清洁工作的可靠性意义在于控制粉尘而不干扰运行设备，不能把一般办公清洁流程原样搬入关键设施区。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "10-3-operations",
                "status": "add",
                "reason": "补齐制度执行条件、完整条目与计量口径。",
                "id": "p299-1"
              },
              {
                "title": "四级事件与逐岗位升级时限",
                "sourceKind": "table",
                "sourceLabel": "表10-1",
                "explanation": "事件按服务影响划分：一级是关键服务中断、影响 SLA；二级是关键组件故障使冗余或服务水平下降，可能影响 SLA；三级是非关键组件故障且不影响 SLA；四级是非关键组件质量下降、影响轻微可忽略。报告表为每一岗位列出上报对象与时限，不能把一列简单相加成统一允许延迟，也不能由空格推断不需要记录。二级虽然尚未中断关键服务，仍须向总监升级，因为安全余量已被消耗。",
                "originalValues": [
                  "一级工程师3min→主管；主管5min→经理；经理10min→总监；总监5min→主管VP",
                  "二级工程师3min→主管；主管5min→经理；经理10min→总监",
                  "三级工程师3min→主管",
                  "四级工程师现场处理"
                ],
                "conditions": [
                  "书中未在表中详细说明各岗位计时起点；不得自行认定可顺次等待23min。"
                ],
                "lessonId": "10-3-operations",
                "status": "already-taught",
                "reason": "现课已有事件案例与不可简单相加解释；本次完整重建各级各岗位表。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "表10-1 事件升级报告模板（案例制度）",
                    "headers": [
                      "责任岗位",
                      "一级事件",
                      "二级事件",
                      "三级事件",
                      "四级事件"
                    ],
                    "rows": [
                      [
                        "现场运维工程师",
                        "3min内报告运维主管",
                        "3min内报告运维主管",
                        "3min内报告运维主管",
                        "运维工程师现场处理"
                      ],
                      [
                        "运维主管",
                        "5min内报告运维经理",
                        "5min内报告运维经理",
                        "—",
                        "—"
                      ],
                      [
                        "运维经理",
                        "10min内报告运维总监",
                        "10min内报告运维总监",
                        "—",
                        "—"
                      ],
                      [
                        "运维总监",
                        "5min内报告主管VP",
                        "—",
                        "—",
                        "—"
                      ]
                    ]
                  }
                ],
                "id": "p299-2"
              },
              {
                "title": "演练验证团队协作而不只背诵流程",
                "sourceKind": "prose",
                "sourceLabel": "3.(5)应急响应",
                "explanation": "针对 EOP 定期演练，以暴露薄弱环节、补救并缩短处置时间。沙盘演练要求每人说清自身职责、方案和步骤；跑位演练则到模拟现场，验证位置、协同和对方案的理解。人员安全另设应急流程并定期演练，包含现场急救包和当地医疗急救联络方式。设施恢复与人员健康是两条必须同时成立的保障线。",
                "originalValues": [
                  "沙盘：口述职责与步骤",
                  "跑位：到模拟现场并说明方案",
                  "人员安全：急救物资与当地医疗联系"
                ],
                "conditions": [
                  "演练不等于在生产系统未经授权地模拟危险故障。"
                ],
                "lessonId": "10-3-operations",
                "status": "add",
                "reason": "补齐制度执行条件、完整条目与计量口径。",
                "id": "p299-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 300,
            "pdfPage": 314,
            "readMethod": "ocr+visual",
            "sections": [
              "10.3.2"
            ],
            "details": [
              {
                "title": "空间容量与能力容量不能互相代替",
                "sourceKind": "prose",
                "sourceLabel": "3.(6)容量管理",
                "explanation": "空间容量包括 IT 设备、基础设施的摆放空间以及布线路由和配线架；能力容量包括电力、制冷和综合布线信息点。空机柜不代表可新增负载，剩余功率也不代表还有路由和端口。周报、月报持续记录两类容量及使用变化，才能支持能源审计、利用率判断、业务增长预测和扩容规划。",
                "originalValues": [
                  "空间：IT、设施、路由、配线架",
                  "能力：供电、制冷、信息点",
                  "周报与月报"
                ],
                "conditions": [],
                "lessonId": "10-3-operations",
                "status": "add",
                "reason": "补齐制度执行条件、完整条目与计量口径。",
                "id": "p300-1"
              },
              {
                "title": "PUE先画测量边界再算比例",
                "sourceKind": "formula",
                "sourceLabel": "图10-49",
                "explanation": "图中 M1 位于市电输入，M2 位于柴油发电输入，两者经自动转换和低压配电供给 UPS、制冷、照明等；M3 位于 UPS 输出至列头柜的支路，M4 单独计量办公用电。书中以相同统计期间各点电量 P1、P2、P3、P4 计算 PUE=(P1+P2−P4)/P3。P 表示本页定义的用电量而非任意瞬时功率；柴油耗油量也不能直接代入 M2 电能。M3 位于列头柜之前，比较别的项目时必须确认 IT 计量边界是否一致。",
                "originalValues": [
                  "PUE=(P1+P2−P4)/P3",
                  "M1市电电量",
                  "M2发电电量",
                  "M3 UPS后、列头柜前",
                  "M4办公电量"
                ],
                "conditions": [
                  "相同时间区间、同类电能单位",
                  "保留书中的计量边界，不能默认为所有设施通用定义。"
                ],
                "lessonId": "10-3-efficiency",
                "status": "already-taught",
                "reason": "现课已教边界公式；补充图中M3实际位置和时间量纲。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "图10-49的测量点与能量边界",
                    "headers": [
                      "点位",
                      "位置",
                      "计算作用"
                    ],
                    "rows": [
                      [
                        "M1",
                        "市电→自动转换开关",
                        "加到分子"
                      ],
                      [
                        "M2",
                        "柴油发电→自动转换开关",
                        "加到分子"
                      ],
                      [
                        "M3",
                        "UPS系统→列头柜→IT设备",
                        "作为分母，须说明计量边界"
                      ],
                      [
                        "M4",
                        "低压配电→办公支路",
                        "从分子扣除"
                      ]
                    ]
                  }
                ],
                "id": "p300-2"
              },
              {
                "title": "能耗占比不是损耗占比",
                "sourceKind": "prose",
                "sourceLabel": "3.(7)能效管理；UPS优化",
                "explanation": "实际低压配电用电中，UPS 支路约占 68%–75%，冷源约 15%–20%，精密空调约 3%–5%，照明、通风、办公等不到 5%。UPS 支路大部分电量流向 IT，不能把 68%–75% 当作 UPS 自身损耗。优化目标是在可靠供电前提下减少转换和制冷损失。书中曲线说明负载率低于10%时效率基本低于80%，10%–20%时约80%–90%，超过20%时高于90%，超过30%后趋平；通过休眠部分逆变模块提高在线模块负载率，而非无条件关闭备用能力。",
                "originalValues": [
                  "UPS支路68%–75%",
                  "冷源15%–20%",
                  "精密空调3%–5%",
                  "其他<5%",
                  "负载<10%：效率<80%；10%–20%：80%–90%；>20%：>90%；>30%趋平"
                ],
                "conditions": [
                  "占比来自案例运行统计，区间上下限不必同时出现。",
                  "休眠必须满足冗余与恢复条件。"
                ],
                "lessonId": "10-3-efficiency",
                "status": "add",
                "reason": "补齐制度执行条件、完整条目与计量口径。",
                "id": "p300-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 301,
            "pdfPage": 315,
            "readMethod": "ocr+visual",
            "sections": [
              "10.3.2"
            ],
            "details": [
              {
                "title": "休眠策略须同时验证唤醒和均衡寿命",
                "sourceKind": "figure",
                "sourceLabel": "图10-50与UPS休眠策略",
                "explanation": "效率曲线在低负载区陡升，约30%后逐渐变平；这解释了为什么关闭部分模块可能减少低负载损耗，却不支持无限减少在线模块。案例规定在线逆变器负载率大于60%即唤醒休眠模块，以避免唤醒不及时造成在线模块过载保护。自动轮换使休眠模块定期唤醒、在线模块轮流休眠，既检测休眠功能，也均衡全生命周期带载时间。30%是提高效率的参考区间，60%是本项目唤醒阈值，两者作用不同。",
                "originalValues": [
                  "约30%以上效率趋平",
                  "带载逆变器负荷率>60%唤醒",
                  "定期自动轮换"
                ],
                "conditions": [
                  "曲线读数为目测近似，不代替厂家精确性能表。"
                ],
                "lessonId": "10-3-efficiency",
                "status": "already-taught",
                "reason": "现课已讲30%/60%条件；补全图与轮换意义。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "图10-50 UPS效率曲线的近似读图值",
                    "headers": [
                      "负载率",
                      "约效率",
                      "用途"
                    ],
                    "rows": [
                      [
                        "10%",
                        "82%",
                        "低载损失显著"
                      ],
                      [
                        "20%",
                        "90%",
                        "接近高效区"
                      ],
                      [
                        "30%",
                        "92.5%",
                        "进入较平坦区"
                      ],
                      [
                        "40%",
                        "93.5%",
                        "提高负载的边际收益已小"
                      ],
                      [
                        "50%",
                        "94%",
                        "曲线平缓"
                      ],
                      [
                        "60%—100%",
                        "约94%—94.5%",
                        "不能仅凭效率曲线决定冗余"
                      ]
                    ]
                  }
                ],
                "id": "p301-1"
              },
              {
                "title": "按冷量调度台数，不能只按设备台数平均分配",
                "sourceKind": "prose",
                "sourceLabel": "冷源系统优化",
                "explanation": "冷量的瞬时值和累计值都要监测：前者帮助调度台数，后者支持能耗分析。案例三级压缩离心机以40%—80%负载为高效区，运行台数应随系统负荷调整，使各机组尽量位于高效区，同时保留可靠性约束。以10℃/16℃为设计供回水基准，书中引用供水每提高1℃、冷机功耗约降4%的研究结论；这只是冷机功耗比较，不能直接算成全设施PUE降4%。",
                "originalValues": [
                  "高效区40%—80%负载",
                  "设计供回水10℃/16℃",
                  "供水提高1℃、冷机功耗约降4%"
                ],
                "conditions": [
                  "4%为书中引用研究，未提供完整工况及出处。"
                ],
                "lessonId": "10-3-efficiency",
                "status": "add",
                "reason": "补齐曲线读数、运行约束和原表核算。",
                "id": "p301-2"
              },
              {
                "title": "自然冷却时长的原文矛盾必须显式保留",
                "sourceKind": "note",
                "sourceLabel": "供水温度与自然冷却",
                "explanation": "本页先说提高供水温度延长自然冷却，再给出理论测算：14℃供水可运行3.5—4个月，12℃供水却写可延长约1个月；若其他条件不变，这一方向与前述解释不一致。随后案例运行又称14℃甚至更高可达半年，并能维持机房环境约26℃，引用GB50174—2017。课程应保留三项陈述并要求核对基准、气象年和测算条件，不能悄悄交换12与14，也不能据此断言实际系统不合格。自然冷却状态仍运行水泵和冷却塔，文中保持供水低于16℃。",
                "originalValues": [
                  "理论：14℃→3.5—4个月",
                  "理论：12℃→延长约1个月（基准不清）",
                  "案例实际：14℃或更高→可达半年",
                  "机房约26℃",
                  "自然冷却供水<16℃"
                ],
                "conditions": [
                  "GB50174—2017是原书引用版本，非本课确认的现行规定。",
                  "12℃/14℃时长方向与条件未能由本页自洽解释。"
                ],
                "lessonId": "10-3-efficiency",
                "status": "add",
                "reason": "补齐曲线读数、运行约束和原表核算。",
                "id": "p301-3"
              }
            ],
            "uncertainties": [
              "12℃与14℃理论时长关系存在原文疑点；不能擅改数字。"
            ]
          },
          {
            "bookPage": 302,
            "pdfPage": 316,
            "readMethod": "ocr+visual",
            "sections": [
              "10.3.2"
            ],
            "details": [
              {
                "title": "模式切换应是稳定性验证过程",
                "sourceKind": "prose",
                "sourceLabel": "冷源系统季节切换（续）",
                "explanation": "季节过渡段并非全系统同时切换，书中描述按组转换、待供冷稳定后逐步增加切换数量，反方向按相反顺序。核心思想是每个中间状态都要保持供冷连续。原文“待该组冷源供冷稳定后关闭”没有清楚指明关闭哪一对象，不能据此生成现场自动控制程序或操作步骤；教学应将其作为需要控制逻辑图和项目SOP补证的接口。",
                "originalValues": [],
                "conditions": [
                  "此处只学习分阶段切换原则；原句的关闭对象不明确。"
                ],
                "lessonId": "10-3-efficiency",
                "status": "add",
                "reason": "补齐曲线读数、运行约束和原表核算。",
                "id": "p302-1"
              },
              {
                "title": "离心机最佳负载并非满载",
                "sourceKind": "figure",
                "sourceLabel": "图10-51",
                "explanation": "横轴为负载率，纵轴为每冷吨耗电kW/ton，数值越低效率越高。曲线由10%低负载约0.77迅速下降，在50%—60%附近约0.445达到低谷，再到满载约0.565。它与前文同类性能图相呼应，说明40%—80%是较宽的高效区；“多开一台降低单机负载”既可能使机组进入高效区，也可能使其跌入左侧低效区，必须按曲线而不是台数口号判断。",
                "originalValues": [
                  "10%约0.77",
                  "50%—60%约0.445",
                  "100%约0.565",
                  "kW/ton越低越好"
                ],
                "conditions": [
                  "按原曲线目测近似；曲线标注AHRI Relief Method、Version31.08 REVL10060，属于指定工况。"
                ],
                "lessonId": "10-3-efficiency",
                "status": "add",
                "reason": "补齐曲线读数、运行约束和原表核算。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "图10-51 三级压缩离心机部分负载曲线（约值）",
                    "headers": [
                      "负载率",
                      "kW/ton（约）"
                    ],
                    "rows": [
                      [
                        "10%",
                        "0.77"
                      ],
                      [
                        "20%",
                        "0.59"
                      ],
                      [
                        "30%",
                        "0.505"
                      ],
                      [
                        "40%",
                        "0.475"
                      ],
                      [
                        "50%",
                        "0.445"
                      ],
                      [
                        "60%",
                        "0.445"
                      ],
                      [
                        "70%",
                        "0.46"
                      ],
                      [
                        "80%",
                        "0.48"
                      ],
                      [
                        "90%",
                        "0.515"
                      ],
                      [
                        "100%",
                        "0.565"
                      ]
                    ]
                  }
                ],
                "id": "p302-2"
              },
              {
                "title": "变频水泵实测要与立方模型逐行比较",
                "sourceKind": "table",
                "sourceLabel": "图10-52",
                "explanation": "书中以流量随频率近似成正比、功耗随频率比三次方变化解释并机降频节能，但设置不低于30Hz以防泵体过热。实测功率与频率立方接近却不完全相等，差异来自实际系统和设备效率，不能用理想式取代测量。尤其35Hz冷冻泵一行：18.26/55=33.2%，原表却印38.2%；应保留原值并旁注独立复核。后页图10-53该实测点也位于约33%，支持其为表格百分数疑点，但仍不能擅自改写原书。",
                "originalValues": [
                  "不宜低于30Hz",
                  "35Hz：额定55kW、实测18.26kW、原表38.2%、复算33.2%",
                  "(35/50)^3=34.3%"
                ],
                "conditions": [
                  "30Hz下限为本案例设备运行约束，不是所有泵通用常数。",
                  "功率比以各行额定功率为分母；频率立方以50Hz为基准。"
                ],
                "lessonId": "10-3-efficiency",
                "status": "add",
                "reason": "补齐曲线读数、运行约束和原表核算。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "图10-52 变频水泵测试表（原值保留，另列复算）",
                    "headers": [
                      "对象",
                      "频率Hz",
                      "额定kW",
                      "实测输入kW",
                      "原表功率比",
                      "复算功率比",
                      "原表频率比立方"
                    ],
                    "rows": [
                      [
                        "冷冻泵",
                        "30",
                        "55",
                        "11.77",
                        "21.4%",
                        "21.4%",
                        "21.6%"
                      ],
                      [
                        "冷冻泵",
                        "33",
                        "55",
                        "15.46",
                        "28.1%",
                        "28.1%",
                        "28.7%"
                      ],
                      [
                        "冷冻泵",
                        "35",
                        "55",
                        "18.26",
                        "38.2%",
                        "33.2%",
                        "34.3%"
                      ],
                      [
                        "冷冻泵",
                        "38",
                        "55",
                        "23.05",
                        "41.9%",
                        "41.9%",
                        "43.9%"
                      ],
                      [
                        "冷冻泵",
                        "40",
                        "55",
                        "26.90",
                        "48.9%",
                        "48.9%",
                        "51.2%"
                      ],
                      [
                        "冷却泵",
                        "40",
                        "75",
                        "38.1",
                        "50.8%",
                        "50.8%",
                        "51.2%"
                      ],
                      [
                        "冷却泵",
                        "43",
                        "75",
                        "47.03",
                        "62.7%",
                        "62.7%",
                        "63.6%"
                      ],
                      [
                        "冷却泵",
                        "45",
                        "75",
                        "53.33",
                        "71.1%",
                        "71.1%",
                        "72.9%"
                      ],
                      [
                        "冷却泵",
                        "50",
                        "75",
                        "72.75",
                        "97.0%",
                        "97.0%",
                        "100.0%"
                      ]
                    ]
                  }
                ],
                "id": "p302-3"
              }
            ],
            "uncertainties": [
              "35Hz冷冻泵38.2%与18.26/55不一致；原图10-53位置亦约33%。",
              "季节切换文字‘稳定后关闭’的对象不清。"
            ]
          },
          {
            "bookPage": 303,
            "pdfPage": 317,
            "readMethod": "ocr+visual",
            "sections": [
              "10.3.2"
            ],
            "details": [
              {
                "title": "两组水泵曲线不能混用额定功率基准",
                "sourceKind": "figure",
                "sourceLabel": "图10-53",
                "explanation": "左图为55kW冷冻泵在30、33、35、38、40Hz的实测功率比与频率立方，右图为75kW冷却泵在40、43、45、50Hz的两条曲线。方形点代表频率立方，菱形点代表实测；实测曲线多略低于理想立方值。两图揭示的是趋势近似与偏差，不能只看到两条线接近就抹掉设备基准和测量差异。35Hz实测菱形点约33%，与前页表中38.2%矛盾另行标注。",
                "originalValues": [
                  "冷冻泵30/33/35/38/40Hz",
                  "冷却泵40/43/45/50Hz",
                  "方形：频率比立方；菱形：实测功率比"
                ],
                "conditions": [
                  "曲线的数据来自图10-52；同一数值疑点不能算独立验证数据。"
                ],
                "lessonId": "10-3-efficiency",
                "status": "add",
                "reason": "补齐曲线读数、运行约束和原表核算。",
                "id": "p303-1"
              },
              {
                "title": "EC风机降风量也有运行下限",
                "sourceKind": "figure",
                "sourceLabel": "图10-54",
                "explanation": "本图横轴从左至右由1降到0.5，表示实际风量/额定风量；纵轴是实际功耗/额定功耗。约50%风量时功耗约18%，不能读成50%功耗。书中同时指出低于50%风量后节电收益不明显而风险上升，因此项目不宜低于50%；IT未满载时可增加运行空调台数并降低单机风量，但要校验每个区域供风和末端能力。曲线只是风机能耗关系，并非整个空调系统功耗或制冷量曲线。",
                "originalValues": [
                  "风量比下限约50%",
                  "横轴1→0.5递减",
                  "50%风量功耗比约0.18"
                ],
                "conditions": [
                  "各点为图上近似值；小于50%区间没有给出曲线。",
                  "风险和下限为现场案例观察。"
                ],
                "lessonId": "10-3-efficiency",
                "status": "add",
                "reason": "补齐曲线读数、运行约束和原表核算。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "图10-54 EC风机风量比与功耗比（约值）",
                    "headers": [
                      "实际/额定风量",
                      "实际/额定功耗"
                    ],
                    "rows": [
                      [
                        "1.0",
                        "1.0"
                      ],
                      [
                        "0.9",
                        "0.8"
                      ],
                      [
                        "0.8",
                        "0.6"
                      ],
                      [
                        "0.7",
                        "0.45"
                      ],
                      [
                        "0.6",
                        "0.30"
                      ],
                      [
                        "0.5",
                        "0.18"
                      ]
                    ]
                  }
                ],
                "id": "p303-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 304,
            "pdfPage": 318,
            "readMethod": "ocr+visual",
            "sections": [
              "10.3.2",
              "10.3.3"
            ],
            "details": [
              {
                "title": "无人时降低照度而不是失去监控条件",
                "sourceKind": "prose",
                "sourceLabel": "照明系统优化（续）",
                "explanation": "分布式照明按人员进入区域感应开启，人离开后按设定延时关闭；无人员时仍保持运维监控所需的最低照度。它把局部占用状态与照明联系起来，节电同时保留监控条件。延时值、最低照度数值本页未提供，课程不应补造统一设置。",
                "originalValues": [],
                "conditions": [
                  "无人状态仍满足监控最低照度。"
                ],
                "lessonId": "10-3-efficiency",
                "status": "add",
                "reason": "补齐曲线读数、运行约束和原表核算。",
                "id": "p304-1"
              },
              {
                "title": "平台六项目标连接物理资源与业务流程",
                "sourceKind": "prose",
                "sourceLabel": "10.3.3平台目标",
                "explanation": "平台首先稳定采集环境、系统和设备状态；其次把IT与基础设施管理连接，联合分析电力、冷却、空间、服务器、存储和带宽。数据库、加密和压缩存储支持实时监控、资产数字化、流程系统化和统一部门资产管理；规范流程提高效率并改善工作环境；管理投入希望带来长期运营费用降低；软硬件模块化则保留扩展、变化和未来总部云平台对接能力。平台价值不只是设备画面集中，而是资源和流程可以共同解释业务状态。",
                "originalValues": [
                  "稳定监测",
                  "IT与设施整合",
                  "全文／多媒体／关系数据库及加密压缩",
                  "规范流程",
                  "降低长期管理费用",
                  "软硬件模块化与总部云平台对接"
                ],
                "conditions": [],
                "lessonId": "10-3-platform",
                "status": "add",
                "reason": "补齐曲线读数、运行约束和原表核算。",
                "id": "p304-2"
              },
              {
                "title": "模块监控与园区业务管理的边界",
                "sourceKind": "prose",
                "sourceLabel": "1.系统概况",
                "explanation": "园区四个数据中心模块各有独立监控中心，园区中心设ECC综合监控中心。模块级实时采集电气、动力和环境，并集成高压电力监控和柴油供油控制；园区级组织基础设施、客户服务、客户自助服务、大屏幕展示四大功能，包含实时监视、流程、资源视图和值班OA。Android与iOS上的微信界面扩展访问方式，但移动端不应被理解为绕过权限直接操作所有物理设备。",
                "originalValues": [
                  "4个模块独立中心＋1个ECC",
                  "园区4大功能",
                  "Android/iOS微信操控平台"
                ],
                "conditions": [],
                "lessonId": "10-3-platform",
                "status": "add",
                "reason": "补齐曲线读数、运行约束和原表核算。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "模块级监控对象（书页304）",
                    "headers": [
                      "分类",
                      "对象"
                    ],
                    "rows": [
                      [
                        "电气",
                        "UPS、ATS、精密配电柜、智能电量仪表、防雷开关、蓄电池输入开关"
                      ],
                      [
                        "动力",
                        "精密空调、冷水机组、水泵"
                      ],
                      [
                        "环境",
                        "温湿度、漏水、可燃气体浓度等"
                      ],
                      [
                        "集成高压电力监控",
                        "柴油发电机、10kV进线柜、馈线柜、直流电源屏、变压器、配电开关等"
                      ],
                      [
                        "另集成系统",
                        "柴发供油控制"
                      ]
                    ]
                  }
                ],
                "id": "p304-3"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 305,
            "pdfPage": 319,
            "readMethod": "ocr+visual",
            "sections": [
              "10.3.3"
            ],
            "details": [
              {
                "title": "七类园区能力应对应七种管理判断",
                "sourceKind": "prose",
                "sourceLabel": "园区级监控平台功能",
                "explanation": "园区平台的七类能力包括：实时状态支撑可用性判断；流程与变更控制减少业务影响；复杂事件分析、故障定位和预警；部署时平衡多维容量、防止单项短板；容量使用和趋势可视化支持扩容；多维运行报告支持经营决策；重大故障时提供对应预案。设备状态正常并不自动证明服务可用，容量展示也不等于扩容决策完成；每一项都需要具体数据、责任和行动闭环。",
                "originalValues": [
                  "可用性",
                  "流程与变更风险",
                  "事件分析和智能预警",
                  "多维容量平衡",
                  "容量趋势与扩容",
                  "多维报告",
                  "重大故障预案"
                ],
                "conditions": [],
                "lessonId": "10-3-platform",
                "status": "add",
                "reason": "补齐平台各层和流程节点，不以大屏代替业务闭环。",
                "id": "p305-1"
              },
              {
                "title": "三层监控架构分别解决采集、处理与汇总",
                "sourceKind": "prose",
                "sourceLabel": "2.模块级监控系统架构",
                "explanation": "数据采集层以I/O模块连接传感器和设备，并通过配置使采集值对应正确对象；智能设备可直接接入现场监控层。现场层用嵌入式服务器或独立控制器处理数据，其配置需考虑总线数量、处理能力及物理分区。模块集中层管理本模块现场服务器、实时展示参数状态、提供当时的IE远程浏览并向园区上传。双服务器加双数据库是容错配置形式，但单凭数量不能证明网络、电源、存储和切换都独立；须补故障测试证据。",
                "originalValues": [
                  "数据采集层→现场设备监控层→模块集中监控层",
                  "按总线数／处理能力／物理分区配置",
                  "双服务器＋双数据库"
                ],
                "conditions": [
                  "IE是本书年代的实现描述，不是当前技术选型建议。"
                ],
                "lessonId": "10-3-platform",
                "status": "already-taught",
                "reason": "现课已有三层架构和双机边界；补齐直接接入与控制器配置条件。",
                "id": "p305-2"
              },
              {
                "title": "园区总览截图不能证明长期PUE",
                "sourceKind": "figure",
                "sourceLabel": "图10-55",
                "explanation": "园区鸟瞰界面把各建筑模块作为可进入的对象，并在右上角显示即时PUE仪表。图上可辨‘实时PUE=1.53’，这是界面某时刻的状态，不等于年度PUE，也不能直接拿来否定前文满负荷设计目标低于1.4；负载、时间窗与计量条件不同。4倍原件局部放大已确认实时PUE=1.53；其余建筑标签与下方统计小字仍较模糊，未用猜测补齐。",
                "originalValues": [
                  "截图实时PUE=1.53"
                ],
                "conditions": [
                  "截图值不是年度统计或满负荷性能证明。"
                ],
                "lessonId": "10-3-platform",
                "status": "add",
                "reason": "补齐平台各层和流程节点，不以大屏代替业务闭环。",
                "id": "p305-3"
              }
            ],
            "uncertainties": [
              "稳定PDF原件4倍重渲后已确认PUE=1.53；图10-55建筑标签和附加小字仍不够清晰。"
            ]
          },
          {
            "bookPage": 306,
            "pdfPage": 320,
            "readMethod": "ocr+visual",
            "sections": [
              "10.3.3"
            ],
            "details": [
              {
                "title": "模块室内视图把数据绑定到空间位置",
                "sourceKind": "figure",
                "sourceLabel": "图10-56",
                "explanation": "界面定位到1号模块的机房一，以五排机柜及多处分布的温湿度点呈现空间差异，旁边还有机房电流/功率概览和漏水状态。这样的画面使值班员能区分局部热问题、总量变化与漏水告警，不能把全房一个平均温度当作每柜安全。截图点位值属于瞬时显示，不是设计温湿度限值；原件4倍重渲后可辨漏水状态‘正常’及漏水位置‘0’，但这些是截图状态而非当前情况。电流/功率框中的末尾符号和部分温湿度小数仍不够清楚，不能从模糊字形判定单位。",
                "originalValues": [
                  "1号模块／机房一",
                  "5排机柜视图",
                  "温湿度点、机房电量概览、漏水状态",
                  "截图漏水状态：正常；位置：0"
                ],
                "conditions": [
                  "读数仅作界面示例。"
                ],
                "lessonId": "10-3-platform",
                "status": "add",
                "reason": "补齐平台各层和流程节点，不以大屏代替业务闭环。",
                "id": "p306-1"
              },
              {
                "title": "ECC大屏把空间、局部环境和系统图并列",
                "sourceKind": "figure",
                "sourceLabel": "图10-57",
                "explanation": "ECC现场照片中，中央展示园区总览，左侧为局部机房/设备状态，右侧为系统或拓扑信息。其教学意义是综合监控须支持从园区定位到模块再到具体系统，而不是只放一张全景图。照片证明界面组织和控制中心存在，不能证明报警处理时效、双机切换成功率或全年的可靠性。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "10-3-platform",
                "status": "add",
                "reason": "补齐平台各层和流程节点，不以大屏代替业务闭环。",
                "id": "p306-2"
              }
            ],
            "uncertainties": [
              "稳定PDF原件4倍重渲并裁切后，图10-56部分温湿度点小数、左侧电流/功率框末尾符号仍不能可靠转录；保留明确可辨的界面结构与漏水状态。"
            ]
          },
          {
            "bookPage": 307,
            "pdfPage": 321,
            "readMethod": "ocr+visual",
            "sections": [
              "10.3.3"
            ],
            "details": [
              {
                "title": "园区平台的纵向结构与横向集成",
                "sourceKind": "figure",
                "sourceLabel": "图10-58",
                "explanation": "平台采用分布式结构，面向全天24h运行和自动故障告警，并预留北向接口接总部云平台。图中底层是IT服务器、存储、网络以及高低压、冷冻、环控、消防、视频、门禁等对象；其上是DCIM，再上是数据库和客户、工单、资源管理，顶层为四大功能模块。左侧强调监控、资产、变更、容量、能耗综合管理，清晰流程、模块衔接和环境驱动业务流程；部署方式为管理端C/S、使用端B/S。北向接口提供数据不代表任意外部控制权，具体权限仍须设计。",
                "originalValues": [
                  "24h分布式运行",
                  "北向接口",
                  "管理端C/S、使用端B/S"
                ],
                "conditions": [
                  "这里描述书中平台结构，不据此推荐现行技术栈。"
                ],
                "lessonId": "10-3-platform",
                "status": "add",
                "reason": "补齐平台各层和流程节点，不以大屏代替业务闭环。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "图10-58 从设备到业务的四层关系",
                    "headers": [
                      "由下到上",
                      "包含内容",
                      "应解决的问题"
                    ],
                    "rows": [
                      [
                        "物理与IT对象",
                        "服务器、存储、网络、高压、低压、冷冻、环控、消防报警、视频、门禁",
                        "状态从哪里来"
                      ],
                      [
                        "DCIM",
                        "Data Center Infrastructure Management",
                        "把对象放进设施管理关系"
                      ],
                      [
                        "数据与流程",
                        "DB、客户管理、工单管理、资源管理",
                        "谁请求、谁处理、使用什么资源"
                      ],
                      [
                        "四大功能",
                        "设施、客服、自助、大屏",
                        "按角色呈现和执行管理流程"
                      ]
                    ]
                  }
                ],
                "id": "p307-1"
              },
              {
                "title": "客服与自助服务不是同一权限层",
                "sourceKind": "prose",
                "sourceLabel": "(2)—(4)模块功能",
                "explanation": "基础设施模块聚合高压、低压UPS、冷水、环境、消防、视频、门禁的监视和操作；客服模块首先受理需求、转相关责任部门，并记录和跟进工单；客户自助则允许客户查看自有设备和发起日常需求。发起请求与执行物理变更应有明确界面，不能因客户能自助申请，就让其绕过审批自行改变设施运行状态。",
                "originalValues": [],
                "conditions": [],
                "lessonId": "10-3-platform",
                "status": "add",
                "reason": "补齐平台各层和流程节点，不以大屏代替业务闭环。",
                "id": "p307-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 308,
            "pdfPage": 322,
            "readMethod": "ocr+visual",
            "sections": [
              "10.3.3"
            ],
            "details": [
              {
                "title": "十二条基础设施分支必须保留各自结果物",
                "sourceKind": "figure",
                "sourceLabel": "图10-59",
                "explanation": "这张功能树把设备管理扩展为从入库到退出、从告警到知识积累的完整工作。资产分库存、在架与办公；故障处理要产生报告并进入知识库；应急除告警还管理备用启用；巡视和维护都有计划、任务、记录和测试；容量包含建模、匹配、预占与分析，预占防止尚未上架的已承诺资源被重复分配。监控、能效、供应商、值班、访客预约和数据管理则保障长期协作。设备维护数据保存超过一年是本案例明确要求，不能用即时大屏替代历史证据。",
                "originalValues": [
                  "12条一级分支",
                  "设备维护数据存储>1年"
                ],
                "conditions": [
                  "保存期限为本书案例要求，非现行统一法规。"
                ],
                "lessonId": "10-3-platform",
                "status": "already-taught",
                "reason": "现课已提12分支；本次将每个叶节点完整转成可对照表。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "图10-59 基础设施模块的完整功能树",
                    "headers": [
                      "分支",
                      "全部叶节点"
                    ],
                    "rows": [
                      [
                        "资产管理",
                        "库存资产：入库、标签制作、出库、盘点；在架资产：上架、变更、下架；办公资产：入库、领用、盘点"
                      ],
                      [
                        "故障管理",
                        "设备故障受理、处理；生成故障处理报告并形成知识库"
                      ],
                      [
                        "应急管理",
                        "重大故障告警；备用设备启用管理"
                      ],
                      [
                        "巡视管理",
                        "日常巡视计划及任务；巡视报告及记录"
                      ],
                      [
                        "维护管理",
                        "设备维保年度计划；例行设备维护与测试；设备运行日志生成"
                      ],
                      [
                        "监控数据查询管理",
                        "基础设施各系统运行数据实时监控；基于微信的数据查询与操控；设备故障预警、告警"
                      ],
                      [
                        "容量管理",
                        "容量建模；容量匹配；预占管理；展示分析"
                      ],
                      [
                        "能效管理",
                        "能效展示；能效分析；能效控制"
                      ],
                      [
                        "供应商管理",
                        "各系统供应商信息管理"
                      ],
                      [
                        "运维值班管理",
                        "运维值班人员日志及OA"
                      ],
                      [
                        "预约管理",
                        "非京东运维人员进出IDC机房管理"
                      ],
                      [
                        "数据管理",
                        "设备维护数据存储>1年；例行维护报表输入输出；知识库管理；其他数据管理"
                      ]
                    ]
                  }
                ],
                "id": "p308-1"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 309,
            "pdfPage": 323,
            "readMethod": "ocr+visual",
            "sections": [
              "10.3.3"
            ],
            "details": [
              {
                "title": "客服管理将需求、人员和物资分别留痕",
                "sourceKind": "figure",
                "sourceLabel": "图10-60",
                "explanation": "客服管理树含五条分支。日常管理统计客户分类和需求并记录日志；需求受理处理上下架、空间调整、网络和其他请求；投诉质询管理覆盖投诉及上报故障；预约区分客户自维护、厂商维护和参观人员；其他需求管理包括设备配件存放与绿色通道。分类的价值是把相同入口转给不同责任方，并保留工单跟踪；“绿色通道”不能自行解释为免授权、免记录。",
                "originalValues": [
                  "5条客服管理分支"
                ],
                "conditions": [],
                "lessonId": "10-3-platform",
                "status": "add",
                "reason": "把功能树的每个叶节点转为可学习的流程边界。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "图10-60 客户服务管理全部节点",
                    "headers": [
                      "分支",
                      "叶节点"
                    ],
                    "rows": [
                      [
                        "日常运维管理",
                        "客户分类统计；客户需求统计；工作日志"
                      ],
                      [
                        "客户需求受理",
                        "上下架服务；设备空间调整；客户网络需求受理；其他需求受理"
                      ],
                      [
                        "客户投诉质询管理",
                        "客户投诉处理；客户上报故障"
                      ],
                      [
                        "预约管理",
                        "客户自维护人员；设备厂商维护人员；机房参观人员"
                      ],
                      [
                        "其他需求管理",
                        "设备配件存放管理；绿色通道管理"
                      ]
                    ]
                  }
                ],
                "id": "p309-1"
              },
              {
                "title": "自助服务把申请与执行分开",
                "sourceKind": "figure",
                "sourceLabel": "图10-61",
                "explanation": "自助功能树包含网络、设施、客户、运维四类服务申请，以及设备在线查询和投诉质询。网络端口或带宽调整、机柜上电、电力改造和设备变更均以申请进入流程，不能因在线提交方便就跳过容量检查或变更审批。客户只能查看其自有机柜和设备；授权维护、配件保存及投诉处理同样属于服务闭环。完整保留这棵树，才能看出作者将设施运行与客户业务接口连接的意图。",
                "originalValues": [
                  "6条自助服务分支"
                ],
                "conditions": [
                  "机柜/UPS电力改造为请求类别，不提供现场改造做法。"
                ],
                "lessonId": "10-3-platform",
                "status": "add",
                "reason": "把功能树的每个叶节点转为可学习的流程边界。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "图10-61 客户自助服务全部节点",
                    "headers": [
                      "分支",
                      "叶节点"
                    ],
                    "rows": [
                      [
                        "网络服务申请",
                        "客户链路端口调整；机房网络运维管理；客户链路带宽调整"
                      ],
                      [
                        "设施服务申请",
                        "机柜上电申请；机柜/UPS电力改造；故障上报处理；其他服务申请"
                      ],
                      [
                        "客户服务申请",
                        "客户故障上报；客户绿色通道服务"
                      ],
                      [
                        "运维服务申请",
                        "设备变更服务申请；授权维护服务申请；设备与备件保存服务"
                      ],
                      [
                        "客户机柜、设备在线查询",
                        "在线查询资产管理；微信平台管理"
                      ],
                      [
                        "投诉质询处理",
                        "客户质询处理；客户投诉处理"
                      ]
                    ]
                  }
                ],
                "id": "p309-2"
              }
            ],
            "uncertainties": []
          },
          {
            "bookPage": 310,
            "pdfPage": 324,
            "readMethod": "ocr+visual",
            "sections": [
              "10.3.3"
            ],
            "details": [
              {
                "title": "大屏同时呈现当前状态、历史趋势和处置进度",
                "sourceKind": "figure",
                "sourceLabel": "图10-62",
                "explanation": "大屏的四条分支分别是网络设备状态、网络流量、基础设施状态与历史数据，以及其他管理信息。网络状态包含负载、指标和协议状态，流量要能切换实时与历史；设施覆盖高压、低压、制冷、环控湿度控制、消防、门禁和视频。紧急故障处理进程与重大业务保障也必须上屏，因为设备灯变绿不代表事件已结案。书末以华东中心当时的稳定运行为技术转型实践作结；这是作者对当时案例的评价，不是对该设施当前状态的事实核验。",
                "originalValues": [
                  "4条大屏分支"
                ],
                "conditions": [
                  "原图写‘环控湿度控制系统状态’，保留原节点，不扩写为未标明的温度项目。"
                ],
                "lessonId": "10-3-platform",
                "status": "add",
                "reason": "把功能树的每个叶节点转为可学习的流程边界。",
                "blocks": [
                  {
                    "type": "table",
                    "caption": "图10-62 大屏展示全部节点",
                    "headers": [
                      "分支",
                      "叶节点"
                    ],
                    "rows": [
                      [
                        "网络设备状态",
                        "设备负载状态；设备各指标数据；设备运行协议状态"
                      ],
                      [
                        "网络流量显示",
                        "实时流量展示；历史流量查看"
                      ],
                      [
                        "基础设施运行状态与历史数据",
                        "高压系统；低压系统；制冷系统；环控湿度控制系统；消防系统；门禁系统；视频监控系统"
                      ],
                      [
                        "其他",
                        "紧急故障处理进程；重大业务保障情况；其他数据展示"
                      ]
                    ]
                  }
                ],
                "id": "p310-1"
              }
            ],
            "uncertainties": []
          }
        ]
      }
    ],
    "frontMatter": [
      {
        "pdfPage": 1,
        "readMethod": "visual",
        "title": "封面",
        "details": [
          "京东技术出品，京东技术系列教程，书名《京东数据中心构建实战》，吕科等著。",
          "封面定位为京东数据中心技术团队多年实践经验总结；出版社为机械工业出版社。品牌、装帧与图案保留在原扫描。"
        ],
        "treatment": "全书导读的书目信息与写作定位"
      },
      {
        "pdfPage": 2,
        "readMethod": "visual",
        "title": "扉页",
        "details": [
          "作者为吕科、张敬、黄轶彪、刘铭、魏莉莉、魏东星、周文宏、李中良、刘兴强、池建宇、郝亚楠、门金涛。",
          "书系为京东技术系列教程；出版社为机械工业出版社。"
        ],
        "treatment": "全书导读完整作者列表"
      },
      {
        "pdfPage": 3,
        "readMethod": "visual",
        "title": "版权与CIP",
        "details": [
          "ISBN 978-7-111-58957-0；CIP（2018）第004154号；分类企业管理—数据管理，F272.7。",
          "2018年1月第1版第1次印刷；186mm×240mm，1/16，20.25印张；定价109.00元。",
          "出版发行机械工业出版社，北京市西城区百万庄大街22号，邮编100037；责任编辑孙海亮，责任校对殷虹；印刷北京诚信伟业印刷有限公司。",
          "页内保留质量调换说明、版权声明、防伪标识说明、法律顾问信息及出版时的投稿、客服、购书联系方式。它们不属于基础设施教学论证，未作当前有效性推荐，完整原页仍可查阅。"
        ],
        "treatment": "全书导读书目与出版语境；非教学出版信息保留原页"
      },
      {
        "pdfPage": 4,
        "readMethod": "visual",
        "title": "编委会成员",
        "details": [
          "扉页12位作者加马沛组成编委会成员名单。"
        ],
        "treatment": "全书导读列出作者与额外编委"
      },
      {
        "pdfPage": 5,
        "readMethod": "visual",
        "title": "推荐序上页",
        "details": [
          "京东从租用运营商IDC到自建、与英特尔讨论方案的历史；推荐者对技术进步与项目质量的评价。",
          "电商的三类压力：促销高峰与平日资源复用；多种应用场景所需的灵活性；大规模服务器下的资产管理、标注及自动化。",
          "促销期业务峰值可能是平时几十倍甚至上百倍的原文说法，并非对功率负荷的同比承诺。"
        ],
        "treatment": "全书导读第一节逐项解释，连接1/7/10章"
      },
      {
        "pdfPage": 6,
        "readMethod": "visual",
        "title": "推荐序下页",
        "details": [
          "以互联网企业对数据中心技术的保密态度对照本书开放分享的立场；定位为新手学习与老手参考。",
          "署名Raejeanne Skillern，书中职衔为英特尔公司副总裁/互联网数据中心部门总经理；此为2018年出版语境。"
        ],
        "treatment": "导读注明推荐者观点和署名；与作者原话区分"
      },
      {
        "pdfPage": 7,
        "readMethod": "visual",
        "title": "前言：为什么要写这本书",
        "details": [
          "由2017年6月18日与技术引领战略进入IT资产、基础服务、成本中心到利润中心、能力建设到产品化服务的背景。",
          "5G、AR、VR、AI、无人机、大数据、云计算、物联网作为出版时举出的技术场景；运营效率、规模成本和精细服务增加对架构的要求。",
          "行业从技术提升走向围绕应用场景的数据中心及服务；安全可靠性支撑技术落地；列出供配电、暖通、智能化、综合布线与消防的保障职责。"
        ],
        "treatment": "全书导读第二节，保留业务与服务背景，具体专业职责在全书关系图展开"
      },
      {
        "pdfPage": 8,
        "readMethod": "visual",
        "title": "前言：特点、读者和读法",
        "details": [
          "系统相对独立又紧密连接；京东从租用到自建，2012年组建团队并启动宿迁园区规划，技术团队贯穿选址到运维全过程。",
          "专业规模、功率、系统形式与能效的演进；交流、分享、融合、创新的立场。",
          "设计者与运维者两种视角；六类读者：设计、运维管理、管理决策、咨询、准备入行的专业技术人员、相关专业师生。",
          "先修要求是对行业及基础设施有一定了解。全书十章两部分；第1–9章为理论篇。"
        ],
        "treatment": "全书导读第二、三节完整解释作者立场、读者、先修和结构"
      },
      {
        "pdfPage": 9,
        "readMethod": "visual",
        "title": "前言续页、勘误与致谢",
        "details": [
          "理论篇强调实用性、设计难点与架构诞生过程；第10章案例篇讲京东首个自主设计筹建的大型数据中心的规划、系统构成和运维能力。",
          "勘误说明承认可能存在错误或不全面处并邀请批评；感谢参与出版的工作人员。",
          "吕科署名，书中职衔为京东集团IT资源服务部负责人。"
        ],
        "treatment": "全书导读第三、四节；保留校核原文的立场与作者署名语境"
      },
      {
        "pdfPage": 10,
        "readMethod": "visual",
        "title": "目录第1页",
        "details": [
          "编委会、推荐序、前言；第1章全部目录，第2章全部目录，第3章至3.1.1。",
          "目录采用左右两栏；按左栏向下、再右栏向下读取，避免OCR把两栏交叉。"
        ],
        "treatment": "content/book-toc.tsv逐条录入章节号、标题与起始页"
      },
      {
        "pdfPage": 11,
        "readMethod": "visual",
        "title": "目录第2页",
        "details": [
          "第3章3.1.2至3.5，第4章全部目录，第5章至5.3.1；两栏顺序保持。"
        ],
        "treatment": "完整分节目录"
      },
      {
        "pdfPage": 12,
        "readMethod": "visual",
        "title": "目录第3页",
        "details": [
          "第5章5.3.2至5.9.2，第6章全部目录。5.8标题跨两栏衔接，不能误当新节。"
        ],
        "treatment": "完整分节目录"
      },
      {
        "pdfPage": 13,
        "readMethod": "visual",
        "title": "目录第4页",
        "details": [
          "第7章与第8章全部目录，第9章全部目录，第10章10.1。8.2条目跨栏连续。"
        ],
        "treatment": "完整分节目录"
      },
      {
        "pdfPage": 14,
        "readMethod": "visual",
        "title": "目录第5页",
        "details": [
          "第10章10.2、10.2.1–10.2.3、10.3、10.3.1–10.3.3，最后起始书页304。"
        ],
        "treatment": "完整分节目录"
      },
      {
        "pdfPage": 325,
        "readMethod": "visual",
        "title": "封底",
        "details": [
          "京东技术品牌的出版时介绍分线上平台、线下活动、技术培训和技术赋能，含公众号与二维码；并有京东图书二维码、出版社联系与购书信息。",
          "ISBN条码、109.00元定价、防伪标识与上架分类信息。"
        ],
        "treatment": "全书导读书目说明并直达原页；非课程技术内容不包装为当前服务推荐"
      }
    ],
    "toc": [
      {
        "section": "1.1",
        "title": "数据中心的分级",
        "page": 1,
        "chapter": 1
      },
      {
        "section": "1.1.1",
        "title": "国标 GB 50174—2017",
        "page": 1,
        "chapter": 1
      },
      {
        "section": "1.1.2",
        "title": "Uptime Tier 等级认证",
        "page": 2,
        "chapter": 1
      },
      {
        "section": "1.1.3",
        "title": "TIA-942",
        "page": 3,
        "chapter": 1
      },
      {
        "section": "1.2",
        "title": "数据中心的选址",
        "page": 3,
        "chapter": 1
      },
      {
        "section": "1.3",
        "title": "数据中心的组成",
        "page": 4,
        "chapter": 1
      },
      {
        "section": "1.3.1",
        "title": "功能区划分",
        "page": 4,
        "chapter": 1
      },
      {
        "section": "1.3.2",
        "title": "功能区面积",
        "page": 5,
        "chapter": 1
      },
      {
        "section": "1.4",
        "title": "数据中心的规划布局",
        "page": 5,
        "chapter": 1
      },
      {
        "section": "2.1",
        "title": "数据中心对供配电系统的要求",
        "page": 8,
        "chapter": 2
      },
      {
        "section": "2.1.1",
        "title": "数据中心对市电供电电源的要求",
        "page": 8,
        "chapter": 2
      },
      {
        "section": "2.1.2",
        "title": "数据中心的供电等级",
        "page": 11,
        "chapter": 2
      },
      {
        "section": "2.2",
        "title": "数据中心中压电源系统",
        "page": 12,
        "chapter": 2
      },
      {
        "section": "2.2.1",
        "title": "电源选择与供电能力",
        "page": 13,
        "chapter": 2
      },
      {
        "section": "2.2.2",
        "title": "中压电力系统中性点的运行方式",
        "page": 13,
        "chapter": 2
      },
      {
        "section": "2.2.3",
        "title": "中压变配电系统主接线",
        "page": 16,
        "chapter": 2
      },
      {
        "section": "2.2.4",
        "title": "中压变配电系统配电网接线",
        "page": 18,
        "chapter": 2
      },
      {
        "section": "2.2.5",
        "title": "中压继电保护",
        "page": 19,
        "chapter": 2
      },
      {
        "section": "2.2.6",
        "title": "中压配电一次接线典型方案",
        "page": 20,
        "chapter": 2
      },
      {
        "section": "2.2.7",
        "title": "中压配电设备定期维护检查",
        "page": 21,
        "chapter": 2
      },
      {
        "section": "2.3",
        "title": "数据中心低压配电系统",
        "page": 22,
        "chapter": 2
      },
      {
        "section": "2.3.1",
        "title": "低压供配电系统配置",
        "page": 22,
        "chapter": 2
      },
      {
        "section": "2.3.2",
        "title": "双总线配电架构介绍",
        "page": 23,
        "chapter": 2
      },
      {
        "section": "2.3.3",
        "title": "断路器的选择",
        "page": 24,
        "chapter": 2
      },
      {
        "section": "2.3.4",
        "title": "过电流保护",
        "page": 26,
        "chapter": 2
      },
      {
        "section": "2.3.5",
        "title": "ATSE 系统",
        "page": 29,
        "chapter": 2
      },
      {
        "section": "2.3.6",
        "title": "UPS 列头柜输出配电和机柜配电",
        "page": 32,
        "chapter": 2
      },
      {
        "section": "2.3.7",
        "title": "电子信息设备特性",
        "page": 34,
        "chapter": 2
      },
      {
        "section": "2.3.8",
        "title": "低压配电接地系统",
        "page": 40,
        "chapter": 2
      },
      {
        "section": "2.3.9",
        "title": "雷电防护及措施",
        "page": 47,
        "chapter": 2
      },
      {
        "section": "3.1",
        "title": "交流 UPS 的基本原理",
        "page": 53,
        "chapter": 3
      },
      {
        "section": "3.1.1",
        "title": "UPS 的基础知识",
        "page": 53,
        "chapter": 3
      },
      {
        "section": "3.1.2",
        "title": "工频 UPS 与高频 UPS 的区别",
        "page": 61,
        "chapter": 3
      },
      {
        "section": "3.2",
        "title": "数据中心交流 UPS 的选择",
        "page": 64,
        "chapter": 3
      },
      {
        "section": "3.2.1",
        "title": "UPS 电源系统负载容量的确定",
        "page": 64,
        "chapter": 3
      },
      {
        "section": "3.2.2",
        "title": "UPS 电源系统冗余配置的选择",
        "page": 73,
        "chapter": 3
      },
      {
        "section": "3.3",
        "title": "直流 UPS（HVDC 供电电源）",
        "page": 82,
        "chapter": 3
      },
      {
        "section": "3.3.1",
        "title": "交流供电与直流供电的区别",
        "page": 82,
        "chapter": 3
      },
      {
        "section": "3.3.2",
        "title": "240V 高压直流简介",
        "page": 84,
        "chapter": 3
      },
      {
        "section": "3.4",
        "title": "UPS 蓄电池的配置",
        "page": 86,
        "chapter": 3
      },
      {
        "section": "3.4.1",
        "title": "蓄电池基础知识",
        "page": 86,
        "chapter": 3
      },
      {
        "section": "3.4.2",
        "title": "蓄电池后备时间的计算",
        "page": 91,
        "chapter": 3
      },
      {
        "section": "3.5",
        "title": "UPS 运行维护保养",
        "page": 95,
        "chapter": 3
      },
      {
        "section": "4.1",
        "title": "空调与制冷原理",
        "page": 99,
        "chapter": 4
      },
      {
        "section": "4.1.1",
        "title": "空调基础知识",
        "page": 99,
        "chapter": 4
      },
      {
        "section": "4.1.2",
        "title": "空气处理过程",
        "page": 102,
        "chapter": 4
      },
      {
        "section": "4.1.3",
        "title": "制冷基础原理",
        "page": 102,
        "chapter": 4
      },
      {
        "section": "4.1.4",
        "title": "制冷循环过程",
        "page": 103,
        "chapter": 4
      },
      {
        "section": "4.1.5",
        "title": "制冷剂",
        "page": 104,
        "chapter": 4
      },
      {
        "section": "4.2",
        "title": "空调环境与负荷",
        "page": 104,
        "chapter": 4
      },
      {
        "section": "4.2.1",
        "title": "数据中心环境要求",
        "page": 104,
        "chapter": 4
      },
      {
        "section": "4.2.2",
        "title": "数据中心空调环境特点",
        "page": 106,
        "chapter": 4
      },
      {
        "section": "4.2.3",
        "title": "数据中心负荷计算",
        "page": 107,
        "chapter": 4
      },
      {
        "section": "4.3",
        "title": "主要冷却设备及系统形式",
        "page": 108,
        "chapter": 4
      },
      {
        "section": "4.3.1",
        "title": "风冷直膨空调系统",
        "page": 108,
        "chapter": 4
      },
      {
        "section": "4.3.2",
        "title": "水冷直膨空调系统",
        "page": 110,
        "chapter": 4
      },
      {
        "section": "4.3.3",
        "title": "风冷冷水空调系统",
        "page": 112,
        "chapter": 4
      },
      {
        "section": "4.3.4",
        "title": "水冷冷水空调系统",
        "page": 114,
        "chapter": 4
      },
      {
        "section": "4.3.5",
        "title": "冷源自控系统",
        "page": 118,
        "chapter": 4
      },
      {
        "section": "4.4",
        "title": "空调送风设备及形式",
        "page": 119,
        "chapter": 4
      },
      {
        "section": "4.4.1",
        "title": "空调风机",
        "page": 119,
        "chapter": 4
      },
      {
        "section": "4.4.2",
        "title": "房间级送风",
        "page": 120,
        "chapter": 4
      },
      {
        "section": "4.4.3",
        "title": "行列级送风",
        "page": 121,
        "chapter": 4
      },
      {
        "section": "4.4.4",
        "title": "机柜级送风",
        "page": 123,
        "chapter": 4
      },
      {
        "section": "4.5",
        "title": "空气湿度处理",
        "page": 124,
        "chapter": 4
      },
      {
        "section": "4.5.1",
        "title": "加湿方式",
        "page": 124,
        "chapter": 4
      },
      {
        "section": "4.5.2",
        "title": "除湿方式",
        "page": 126,
        "chapter": 4
      },
      {
        "section": "4.6",
        "title": "水处理系统",
        "page": 127,
        "chapter": 4
      },
      {
        "section": "4.6.1",
        "title": "加湿水处理",
        "page": 127,
        "chapter": 4
      },
      {
        "section": "4.6.2",
        "title": "循环水处理",
        "page": 128,
        "chapter": 4
      },
      {
        "section": "4.7",
        "title": "通风系统",
        "page": 130,
        "chapter": 4
      },
      {
        "section": "4.7.1",
        "title": "新风系统",
        "page": 130,
        "chapter": 4
      },
      {
        "section": "4.7.2",
        "title": "送排风系统",
        "page": 131,
        "chapter": 4
      },
      {
        "section": "4.8",
        "title": "主要节能措施与新型系统",
        "page": 132,
        "chapter": 4
      },
      {
        "section": "4.8.1",
        "title": "主要节能措施",
        "page": 132,
        "chapter": 4
      },
      {
        "section": "4.8.2",
        "title": "新型系统形式",
        "page": 133,
        "chapter": 4
      },
      {
        "section": "4.9",
        "title": "主要设备日常维护",
        "page": 135,
        "chapter": 4
      },
      {
        "section": "5.1",
        "title": "后备发电机供电系统在数据中心的定位",
        "page": 138,
        "chapter": 5
      },
      {
        "section": "5.2",
        "title": "数据中心电源需求特征与负载特点",
        "page": 139,
        "chapter": 5
      },
      {
        "section": "5.2.1",
        "title": "数据中心核心负载设备及辅助系统",
        "page": 139,
        "chapter": 5
      },
      {
        "section": "5.2.2",
        "title": "数据中心负荷等级及分类",
        "page": 139,
        "chapter": 5
      },
      {
        "section": "5.2.3",
        "title": "数据中心功率密度的变化",
        "page": 139,
        "chapter": 5
      },
      {
        "section": "5.2.4",
        "title": "数据中心容性负载对供电系统的影响",
        "page": 140,
        "chapter": 5
      },
      {
        "section": "5.3",
        "title": "柴油发电机组对功率的标定",
        "page": 141,
        "chapter": 5
      },
      {
        "section": "5.3.1",
        "title": "国标对机组功率的标定",
        "page": 141,
        "chapter": 5
      },
      {
        "section": "5.3.2",
        "title": "制造商对机组功率的标定",
        "page": 142,
        "chapter": 5
      },
      {
        "section": "5.4",
        "title": "后备发电机供电及电源",
        "page": 143,
        "chapter": 5
      },
      {
        "section": "5.4.1",
        "title": "柴油发电机组及配套电控设备",
        "page": 143,
        "chapter": 5
      },
      {
        "section": "5.4.2",
        "title": "典型的不同电压等级供电电源架构",
        "page": 146,
        "chapter": 5
      },
      {
        "section": "5.4.3",
        "title": "室内外供储油系统",
        "page": 149,
        "chapter": 5
      },
      {
        "section": "5.4.4",
        "title": "柴油发电机组的运行方式",
        "page": 150,
        "chapter": 5
      },
      {
        "section": "5.4.5",
        "title": "柴油发电机组的负载特性",
        "page": 151,
        "chapter": 5
      },
      {
        "section": "5.4.6",
        "title": "柴油发电机组选型前注意事项",
        "page": 152,
        "chapter": 5
      },
      {
        "section": "5.4.7",
        "title": "柴油发电机组的容量选择",
        "page": 152,
        "chapter": 5
      },
      {
        "section": "5.4.8",
        "title": "电源系统中性点的接地方式",
        "page": 153,
        "chapter": 5
      },
      {
        "section": "5.5",
        "title": "发电机房及储油罐区选址",
        "page": 155,
        "chapter": 5
      },
      {
        "section": "5.5.1",
        "title": "柴油发电机房选址及机房布局",
        "page": 156,
        "chapter": 5
      },
      {
        "section": "5.5.2",
        "title": "室外储罐区的选址及管道系统",
        "page": 157,
        "chapter": 5
      },
      {
        "section": "5.6",
        "title": "发电机房进排风及消声降噪的处理",
        "page": 159,
        "chapter": 5
      },
      {
        "section": "5.6.1",
        "title": "机组运行时所产生的噪声声源分析",
        "page": 159,
        "chapter": 5
      },
      {
        "section": "5.6.2",
        "title": "对机房噪声源的处理",
        "page": 162,
        "chapter": 5
      },
      {
        "section": "5.7",
        "title": "发电机组设备安装、调试及测试验收",
        "page": 163,
        "chapter": 5
      },
      {
        "section": "5.7.1",
        "title": "柴油发电系统的安装内容",
        "page": 163,
        "chapter": 5
      },
      {
        "section": "5.7.2",
        "title": "柴油发电系统的验收项",
        "page": 164,
        "chapter": 5
      },
      {
        "section": "5.7.3",
        "title": "柴油发电系统的调试项",
        "page": 164,
        "chapter": 5
      },
      {
        "section": "5.7.4",
        "title": "柴油发电系统测试项及常规测试项",
        "page": 164,
        "chapter": 5
      },
      {
        "section": "5.8",
        "title": "后备柴油发电机组的运行维护、巡视保养",
        "page": 165,
        "chapter": 5
      },
      {
        "section": "5.8.1",
        "title": "柴油发电系统的巡视保养",
        "page": 165,
        "chapter": 5
      },
      {
        "section": "5.8.2",
        "title": "柴油发电机组大修期确定",
        "page": 166,
        "chapter": 5
      },
      {
        "section": "5.8.3",
        "title": "柴油发电系统辅助设备的基本巡视检查内容",
        "page": 166,
        "chapter": 5
      },
      {
        "section": "5.9",
        "title": "柴油发电机组和供储油设施的清洁",
        "page": 166,
        "chapter": 5
      },
      {
        "section": "5.9.1",
        "title": "柴油发电机组及配套设施的清洁",
        "page": 166,
        "chapter": 5
      },
      {
        "section": "5.9.2",
        "title": "供储油设施的清洁",
        "page": 167,
        "chapter": 5
      },
      {
        "section": "6.1",
        "title": "数据中心智能化系统的功能和系统组成",
        "page": 169,
        "chapter": 6
      },
      {
        "section": "6.1.1",
        "title": "系统架构与组成",
        "page": 170,
        "chapter": 6
      },
      {
        "section": "6.1.2",
        "title": "前端采集层",
        "page": 170,
        "chapter": 6
      },
      {
        "section": "6.1.3",
        "title": "传输和数据处理层",
        "page": 176,
        "chapter": 6
      },
      {
        "section": "6.1.4",
        "title": "设备管理层",
        "page": 181,
        "chapter": 6
      },
      {
        "section": "6.1.5",
        "title": "可视化处理层",
        "page": 183,
        "chapter": 6
      },
      {
        "section": "6.1.6",
        "title": "系统应用层",
        "page": 186,
        "chapter": 6
      },
      {
        "section": "6.2",
        "title": "楼宇自控系统",
        "page": 188,
        "chapter": 6
      },
      {
        "section": "6.2.1",
        "title": "楼宇自控系统的原理与构成",
        "page": 188,
        "chapter": 6
      },
      {
        "section": "6.2.2",
        "title": "数据中心冷源系统的自控",
        "page": 190,
        "chapter": 6
      },
      {
        "section": "6.3",
        "title": "安全防范系统",
        "page": 192,
        "chapter": 6
      },
      {
        "section": "6.3.1",
        "title": "数据中心防护等级的划分",
        "page": 193,
        "chapter": 6
      },
      {
        "section": "6.3.2",
        "title": "视频安防监控系统",
        "page": 194,
        "chapter": 6
      },
      {
        "section": "6.3.3",
        "title": "出入口控制系统",
        "page": 196,
        "chapter": 6
      },
      {
        "section": "6.3.4",
        "title": "入侵报警系统",
        "page": 199,
        "chapter": 6
      },
      {
        "section": "6.3.5",
        "title": "安全防范集成管理系统",
        "page": 202,
        "chapter": 6
      },
      {
        "section": "6.4",
        "title": "数据中心智能化系统的等级与配置",
        "page": 202,
        "chapter": 6
      },
      {
        "section": "7.1",
        "title": "数据中心布线系统的等级及分类",
        "page": 205,
        "chapter": 7
      },
      {
        "section": "7.2",
        "title": "网络的拓扑结构",
        "page": 207,
        "chapter": 7
      },
      {
        "section": "7.3",
        "title": "布线系统的构成",
        "page": 212,
        "chapter": 7
      },
      {
        "section": "7.3.1",
        "title": "数据中心的布线空间",
        "page": 212,
        "chapter": 7
      },
      {
        "section": "7.3.2",
        "title": "数据中心布线系统的拓扑结构",
        "page": 215,
        "chapter": 7
      },
      {
        "section": "7.4",
        "title": "不同的网络架构对布线方式的影响",
        "page": 221,
        "chapter": 7
      },
      {
        "section": "7.4.1",
        "title": "EoR/MoR 和 ToR",
        "page": 221,
        "chapter": 7
      },
      {
        "section": "7.4.2",
        "title": "刀片式服务器",
        "page": 223,
        "chapter": 7
      },
      {
        "section": "7.4.3",
        "title": "模块化 POD 方案",
        "page": 223,
        "chapter": 7
      },
      {
        "section": "7.5",
        "title": "产品分析与应用技术要点",
        "page": 224,
        "chapter": 7
      },
      {
        "section": "7.5.1",
        "title": "线缆",
        "page": 224,
        "chapter": 7
      },
      {
        "section": "7.5.2",
        "title": "机柜和机架",
        "page": 225,
        "chapter": 7
      },
      {
        "section": "7.5.3",
        "title": "配线架",
        "page": 226,
        "chapter": 7
      },
      {
        "section": "7.5.4",
        "title": "线缆管理器",
        "page": 227,
        "chapter": 7
      },
      {
        "section": "7.5.5",
        "title": "设备线缆与跳线",
        "page": 228,
        "chapter": 7
      },
      {
        "section": "7.5.6",
        "title": "预端接系统",
        "page": 228,
        "chapter": 7
      },
      {
        "section": "7.5.7",
        "title": "走线通道",
        "page": 229,
        "chapter": 7
      },
      {
        "section": "7.5.8",
        "title": "配线设备安装设计",
        "page": 230,
        "chapter": 7
      },
      {
        "section": "7.5.9",
        "title": "标签标识",
        "page": 231,
        "chapter": 7
      },
      {
        "section": "7.5.10",
        "title": "标识设计",
        "page": 232,
        "chapter": 7
      },
      {
        "section": "7.6",
        "title": "综合布线系统的测试",
        "page": 234,
        "chapter": 7
      },
      {
        "section": "8.1",
        "title": "火灾的分类",
        "page": 237,
        "chapter": 8
      },
      {
        "section": "8.2",
        "title": "数据中心火灾的原因",
        "page": 237,
        "chapter": 8
      },
      {
        "section": "8.2.1",
        "title": "外部火灾蔓延",
        "page": 238,
        "chapter": 8
      },
      {
        "section": "8.2.2",
        "title": "电气火灾",
        "page": 238,
        "chapter": 8
      },
      {
        "section": "8.2.3",
        "title": "空调设备引发的火灾",
        "page": 239,
        "chapter": 8
      },
      {
        "section": "8.2.4",
        "title": "蓄电池引发的火灾",
        "page": 239,
        "chapter": 8
      },
      {
        "section": "8.2.5",
        "title": "人为火灾",
        "page": 239,
        "chapter": 8
      },
      {
        "section": "8.2.6",
        "title": "其他性质的火灾",
        "page": 240,
        "chapter": 8
      },
      {
        "section": "8.3",
        "title": "数据中心的防火措施",
        "page": 240,
        "chapter": 8
      },
      {
        "section": "8.3.1",
        "title": "建筑防火",
        "page": 240,
        "chapter": 8
      },
      {
        "section": "8.3.2",
        "title": "建材防火",
        "page": 244,
        "chapter": 8
      },
      {
        "section": "8.3.3",
        "title": "电气防火",
        "page": 244,
        "chapter": 8
      },
      {
        "section": "8.3.4",
        "title": "火灾自动报警系统",
        "page": 245,
        "chapter": 8
      },
      {
        "section": "8.4",
        "title": "数据中心常用的消防灭火系统",
        "page": 246,
        "chapter": 8
      },
      {
        "section": "8.4.1",
        "title": "气体灭火系统",
        "page": 246,
        "chapter": 8
      },
      {
        "section": "8.4.2",
        "title": "自动喷水灭火系统",
        "page": 249,
        "chapter": 8
      },
      {
        "section": "8.4.3",
        "title": "细水雾灭火系统",
        "page": 251,
        "chapter": 8
      },
      {
        "section": "9.1",
        "title": "装修工程主要性能要求",
        "page": 253,
        "chapter": 9
      },
      {
        "section": "9.1.1",
        "title": "防水",
        "page": 253,
        "chapter": 9
      },
      {
        "section": "9.1.2",
        "title": "防火",
        "page": 254,
        "chapter": 9
      },
      {
        "section": "9.1.3",
        "title": "保温",
        "page": 254,
        "chapter": 9
      },
      {
        "section": "9.1.4",
        "title": "防尘",
        "page": 254,
        "chapter": 9
      },
      {
        "section": "9.1.5",
        "title": "防静电",
        "page": 255,
        "chapter": 9
      },
      {
        "section": "9.1.6",
        "title": "防虫害",
        "page": 255,
        "chapter": 9
      },
      {
        "section": "9.2",
        "title": "装修工程主要组成",
        "page": 255,
        "chapter": 9
      },
      {
        "section": "9.2.1",
        "title": "吊顶工程",
        "page": 255,
        "chapter": 9
      },
      {
        "section": "9.2.2",
        "title": "地面工程",
        "page": 257,
        "chapter": 9
      },
      {
        "section": "9.2.3",
        "title": "隔墙工程",
        "page": 258,
        "chapter": 9
      },
      {
        "section": "9.2.4",
        "title": "墙面工程",
        "page": 260,
        "chapter": 9
      },
      {
        "section": "9.2.5",
        "title": "门窗工程",
        "page": 261,
        "chapter": 9
      },
      {
        "section": "9.2.6",
        "title": "标识工程",
        "page": 261,
        "chapter": 9
      },
      {
        "section": "10.1",
        "title": "京东集团华东数据中心简介",
        "page": 263,
        "chapter": 10
      },
      {
        "section": "10.2",
        "title": "京东集团华东数据中心主要基础设施系统",
        "page": 265,
        "chapter": 10
      },
      {
        "section": "10.2.1",
        "title": "供配电系统",
        "page": 265,
        "chapter": 10
      },
      {
        "section": "10.2.2",
        "title": "空调制冷系统",
        "page": 282,
        "chapter": 10
      },
      {
        "section": "10.2.3",
        "title": "京东云数据中心装饰装修效果展示",
        "page": 292,
        "chapter": 10
      },
      {
        "section": "10.3",
        "title": "京东集团华东数据中心设施运维管理",
        "page": 294,
        "chapter": 10
      },
      {
        "section": "10.3.1",
        "title": "京东集团华东数据中心设施运维管理的目标和内容",
        "page": 295,
        "chapter": 10
      },
      {
        "section": "10.3.2",
        "title": "京东集团华东数据中心设施运维管理制度",
        "page": 296,
        "chapter": 10
      },
      {
        "section": "10.3.3",
        "title": "京东集团华东数据中心设施运维管理平台",
        "page": 304,
        "chapter": 10
      }
    ],
    "bodyPages": 310,
    "note": "记录表示课程编写时逐页核对过来源；原书未交代的条件和印刷疑点另行说明。"
  },
  "workshops": [
    {
      "id": 1,
      "thesis": "先把业务承诺写成可检验的事件范围，再把估算落到空间中。数字相同，所支持的承诺可能完全不同。",
      "cases": [
        {
          "id": "c1-a",
          "title": "两条路径各能承担全部负载，维护中还能再容忍一次故障吗？",
          "source": {
            "quote": "而数据中心的等级按照其中最低等级部分确定。",
            "bookPage": 2,
            "context": "作者在分级时要求各组成部分共同满足目标。课程把这一整体性要求展开为事件范围的检查，不由示意图判定实际设施等级。"
          },
          "lessonIds": [
            "1-1",
            "1-4"
          ],
          "attempt": {
            "scenario": "教学模型：A、B两条供电路径各可独立承担600 kW负载。题设排除共同上游和共同控制故障；任一路单独退出，另一路仍可供电。业务方随后提出“任何时候出一个故障都不停机”。",
            "question": "目前的验证足以支持哪项承诺？",
            "options": [
              {
                "text": "任一路单独退出时继续供电；维护中再出现故障需要另行分析。",
                "feedback": "这里区分了系统初始状态与故障事件，结论恰好落在已验证范围内。"
              },
              {
                "text": "所有单故障均已覆盖，所以维护中剩余一路故障也必然被覆盖。",
                "feedback": "“一个新故障”不等于“总共只有一个不可用部分”。维护已经改变了初始状态。"
              },
              {
                "text": "双路方案完全无效，应立即放弃。",
                "feedback": "已有验证仍能支持单路退出的情景；发现承诺过大，不等于原有能力不存在。"
              }
            ],
            "answer": 0
          },
          "obstacle": {
            "title": "故障次数相同，初始状态不同",
            "evidence": [
              "在正常初态，A故障时B在，B故障时A在。现在先让A因计划维护不可用，再令B故障，两条路径都无法供电。",
              "原来的证明讨论的是“正常初态下任一单路退出”，而新承诺讨论“每一种允许初态下再发生任一故障”。后者多了一层范围。"
            ],
            "question": "应撤回双路架构，还是先把承诺中的“任何时候”写清楚？"
          },
          "repair": [
            {
              "title": "把一句承诺拆成状态与事件",
              "body": "列出初态集合：正常、A维护、B维护；再列允许叠加的故障。对每一对“初态—事件”追踪可用路径和容量。两条各600 kW，只证明剩余任一路独立可达时容量够；当剩余路径为零，容量数字无法补救。"
            },
            {
              "title": "修正需求后再比较架构",
              "body": "若业务只要求正常状态的单路退出及无故障的计划维护，题设模型满足这些条件。若要求维护中再失去一路仍继续，则需要改变结构、维护边界或业务承诺，并核验共同依赖。不能靠把600改成1200来补出不存在的路径。"
            }
          ],
          "principle": {
            "claim": "可靠性主张必须说明：从哪些初态出发、容忍哪些事件、在多长时间内保持什么服务。",
            "conditions": [
              "容量、可达路径和共同依赖分别核对。",
              "维护状态进入分析范围。",
              "业务中断口径和事件组合预先明确。"
            ],
            "limit": "该反例证明原承诺不能由现有证据推出；它不提供实际Tier认证或完整可靠性计算。"
          },
          "transfer": {
            "task": "检验三路径方案与新的共同依赖。",
            "givens": "教学假设：A、B、C各能承担全部600 kW；先维护一路，再故障另一路。随后补充：三路末端都经过同一个不可旁路的分配点D。",
            "hints": [
              "先在三条路径真正独立的模型中计算还剩几路。",
              "加入D后，将“路径故障”与“共同点故障”分开。"
            ],
            "solution": [
              "独立模型中退出两路还剩一路，可承担600 kW，支持题设的这类双重退出。",
              "若D故障，三路都不能到达负载；三份容量并未消除共同点。结论需限定为D可用等前提，或者重新设计共同依赖。",
              "应分别写出已经证明的事件组合与仍未覆盖的事件；不能从一张成功路径图跳到“任何时候不停机”。"
            ],
            "rubric": [
              "区分正常初态与维护初态。",
              "指出加容量不能修复路径中断。",
              "明确三路径模型的新共同点限制。"
            ]
          },
          "sourcePages": [
            1,
            2,
            7
          ]
        },
        {
          "id": "c1-b",
          "title": "面积估算够了，机柜为什么仍摆不进去？",
          "source": {
            "quote": "机柜功率密度越高，主机房面积越小，但支持区需要的面积越大。",
            "bookPage": 5,
            "context": "作者把主机房与支持区一起讨论，并用A=SN做早期面积估算。课程继续检验总面积之外的几何条件。"
          },
          "lessonIds": [
            "1-3",
            "1-4"
          ],
          "attempt": {
            "scenario": "教学假设：20个机柜按S=4 m²/柜估算，主机房需要80 m²。候选房间长20 m、宽4 m，面积恰为80 m²。指定方案为两排、每排10柜，柜宽0.6 m、深1.2 m；两排之间留1.2 m，外侧各留1.0 m，排的两端各留1.0 m。上述尺寸都是题设，不是规范要求。",
            "question": "“80 m²够了”现在意味着什么？",
            "options": [
              {
                "text": "已证明给定双排方案能够布置。",
                "feedback": "面积乘法没有检验长宽分别需要多少，狭长房间是直接反例。"
              },
              {
                "text": "只通过了早期面积估算，指定布局还要分别校核长宽。",
                "feedback": "估算提供量级，几何校核才回答指定布置是否放得下。"
              },
              {
                "text": "把单柜面积系数调小，就可以让原双排布局放下。",
                "feedback": "修改估算系数不会改变柜深和通道构成的实际宽度。"
              }
            ],
            "answer": 1
          },
          "obstacle": {
            "title": "将总面积拆成两个方向",
            "evidence": [
              "排长需要10×0.6+2×1.0=8.0 m；跨排方向需要2×1.2+1.2+2×1.0=5.6 m。房间4 m的窄边不足。",
              "把排方向旋转90°，8.0 m排长又放不进4 m；在题设两排几何条件下，两种朝向都失败。总面积相同不意味着可用形状相同。"
            ],
            "question": "这次失败应该修补哪一层模型？"
          },
          "repair": [
            {
              "title": "保留估算的用途，增加几何可行性",
              "body": "A=SN仍用于早期比较量级，但进入布局阶段必须计算各方向尺寸，并把柱、门、障碍、运输路径和维护空间纳入图纸。当前反例无需否定S，只需指出面积是必要信息的一部分。"
            },
            {
              "title": "把空间接回系统条件",
              "body": "若另有10 m×8 m房间，同样80 m²，题设8.0 m×5.6 m矩形可以放入。但这仍只证明给定简化几何，不证明冷却、线缆、防火分隔和支持区齐备。作者提醒支持区随功率密度变化，不能把主机房腾出的面积直接当作全项目节省。"
            }
          ],
          "principle": {
            "claim": "早期面积系数、具体几何和系统功能是三个层次；后一层需要新增证据。",
            "conditions": [
              "固定机柜尺寸、排布和通道假设后分别检查长宽。",
              "主机房面积与辅助、支持区面积分开。",
              "运输、维护和扩容路径有位置。"
            ],
            "limit": "本例尺寸仅用于几何教学，不能替代项目采用的规范及实际建筑条件。"
          },
          "transfer": {
            "task": "在9 m×11 m房间内检验24柜双排方案，并说明朝向的作用。",
            "givens": "沿用上述柜宽、柜深及通道尺寸，每排12柜；面积估算仍取4 m²/柜。房间无柱及其他障碍，仅检查题设矩形布局。",
            "hints": [
              "先得到99 m²与估算96 m²，再计算排长。",
              "对两个方向分别比较9.2 m和5.6 m需要哪条边。"
            ],
            "solution": [
              "房间99 m²大于估算96 m²；排长为12×0.6+2=9.2 m，跨排宽仍5.6 m。",
              "排长沿9 m边时失败；沿11 m边时9.2≤11且5.6≤9，题设几何可行。",
              "可行结论到矩形布局为止；不能把多出的3 m²当成已经覆盖了支持区或未来扩容需求。"
            ],
            "rubric": [
              "算出9.2 m×5.6 m并检查两种朝向。",
              "分清面积估算与几何证据。",
              "说明仍未验证的系统和建筑条件。"
            ]
          },
          "sourcePages": [
            5,
            6,
            7
          ]
        }
      ]
    },
    {
      "id": 2,
      "thesis": "保护和冗余的价值取决于故障发生在哪里、怎样传播。相同的汇总参数，也可能对应不同的物理后果。",
      "cases": [
        {
          "id": "c2-a",
          "title": "上级延时跳闸，是选择性成功还是局部故障拖成了扩大停电？",
          "source": {
            "quote": "保护电器的时间—电流特性应与被保护回路导线热承受能力特性相配合",
            "bookPage": 28,
            "context": "原书把选择性、分断能力和导体保护放在同一讨论中，并通过ZSI说明故障区段与联锁信号的关系。"
          },
          "lessonIds": [
            "2-3a"
          ],
          "attempt": {
            "scenario": "教学模型：上级Q1供给下级Q2及其他支路。Q2检测到自己下游故障时向Q1发送联锁信息，让Q1按约定后备延时等待；Q1检测到故障而未收到该信息时可采用较快动作。具体动作逻辑仅按本题假设。",
            "question": "有人建议“让Q1永远延时，给下级足够时间”，这个建议缺了什么？",
            "options": [
              {
                "text": "没有区分故障在Q2下游还是在Q1与Q2之间。",
                "feedback": "区段不同，是否存在更下级保护来清除故障也不同。"
              },
              {
                "text": "没有把Q1的延时设得足够长；越长越有选择性。",
                "feedback": "延时还受导体、设备耐受和故障能量限制，不是越长越好。"
              },
              {
                "text": "只要有ZSI通信，就无需检验动作记录。",
                "feedback": "信号路径、失联处理和实际清除效果都要验证；通信配置本身不能证明配合成立。"
              }
            ],
            "answer": 0
          },
          "obstacle": {
            "title": "同一上级开关，两种不同位置的故障",
            "evidence": [
              "情景甲：故障在Q2之后，Q2检测并发出联锁，随后Q2按题设正确切除。情景乙：故障在Q1与Q2之间，Q2不流过该故障电流，也没有发出联锁。",
              "在乙中继续等待Q2，并不会出现一个能够清除该段故障的下级动作；它只延长故障存在时间。"
            ],
            "question": "哪几条证据才能把“上级等一等”变成有条件的策略？"
          },
          "repair": [
            {
              "title": "先定故障区段，再排时间关系",
              "body": "甲需要Q2检测、信号到达Q1、Q2清除等条件；Q1的后备安排还要覆盖Q2拒动。乙没有上述下级清除前提，应按对应区段的保护方案分析。不能只看最后谁跳闸，更要看故障到清除的时序和未受故障支路是否维持。"
            },
            {
              "title": "选择性必须受热承受边界约束",
              "body": "教学假设同一6 kA故障电流持续0.10 s与0.50 s，则I²t分别为3.6×10⁶与18×10⁶ A²s，相差5倍。这个恒流模型说明延时有代价；真实故障电流、限流过程和允许能量需依据设备及导体资料，不能用此例直接整定。"
            }
          ],
          "principle": {
            "claim": "选择性是位置、检测、通信、动作时序和耐受能力共同成立的结果。",
            "conditions": [
              "故障区段和电流路径明确。",
              "通信与本地后备的失效状态明确。",
              "保护配合同时满足相关耐受边界。"
            ],
            "limit": "这里训练保护分析与证据阅读，不提供现场开关整定或带电测试步骤。"
          },
          "transfer": {
            "task": "判断一份记录是否足以支持“ZSI配合已验证”，并做能量数量级比较。",
            "givens": "教学记录只写Q1在0.4 s跳闸，未记录Q2检测、联锁到达、故障位置和Q2是否清除。另给恒定4 kA电流，比较0.08 s与0.4 s；不提供允许I²t值。",
            "hints": [
              "只知道结果动作，无法重建其触发原因。",
              "分别计算电流平方乘时间，但不要自行给出合格结论。"
            ],
            "solution": [
              "不能支持“已验证”。至少需要定位故障区段，并对齐检测、联锁与两级动作记录；还需检查其他支路状态和拒动后备。",
              "两值为1.28×10⁶和6.4×10⁶ A²s，后者5倍。因为未给允许能量，不能据这两个数断言任一种时序安全合格。",
              "若后续证实故障位于Q1与Q2之间，等待Q2的理由就不存在；应回到该区段的方案，而非把一次延时当作选择性证据。"
            ],
            "rubric": [
              "将故障位置列为必要证据。",
              "算对I²t、单位与比例。",
              "保留耐受数据缺失，不从延时直接推出合格。"
            ]
          },
          "sourcePages": [
            27,
            28,
            29
          ]
        },
        {
          "id": "c2-b",
          "title": "相同THD和相同相电流，中性线电流为什么会不同？",
          "source": {
            "quote": "所以关键点是供电路由独立和电源独立。",
            "bookPage": 37,
            "context": "作者从服务器负载回到供电结构；中性导体也是需要沿实际电流路径分析的部分。以下谐波反模型为课程补充，不把汇总指标当作全电路证明。"
          },
          "lessonIds": [
            "2-3c",
            "2-3d"
          ],
          "attempt": {
            "scenario": "教学理想模型：两组三相对称负载，每相基波都是10 A rms。组X仅另含3 A三次谐波；组Y仅另含3 A五次谐波。各相同形波形按基波周期平移120°，无其他不平衡。两组每相总电流都是√109≈10.44 A，THD均30%。",
            "question": "能否由相电流与THD相同推断中性线电流相同？",
            "options": [
              {
                "text": "可以，THD已经汇总了全部谐波大小。",
                "feedback": "THD丢掉了谐波阶次与相位关系；相同汇总值可以对应不同的中性线矢量和。"
              },
              {
                "text": "不可以，还要检查各阶次在三相之间的相位及叠加。",
                "feedback": "这个条件决定它们在中性线上相消还是相加。"
              },
              {
                "text": "三相对称必然中性线为零，与波形无关。",
                "feedback": "对称正弦基波会相消，但周期平移的三次谐波三相同相。"
              }
            ],
            "answer": 1
          },
          "obstacle": {
            "title": "把第h次谐波的相移写出来",
            "evidence": [
              "基波相差120°，第h次谐波相差h×120°。h=3时相差360°，三相同相；h=5时相差600°，等效为240°，三相仍形成相互抵消的一组。",
              "因此题设X中三次谐波在中性线为3×3=9 A，基波相消；题设Y中五次谐波也相消，中性线为0。"
            ],
            "question": "哪些信息被一个THD数字压掉了？"
          },
          "repair": [
            {
              "title": "区分正交相加与同频相位相加",
              "body": "不同频率的rms电流按平方和开根号得到每相10.44 A；但求中性线时必须先在每个频率内做三相矢量和，再将不同频率结果合成。把三个相电流rms直接相加或简单相减，都没有保留所需相位信息。"
            },
            {
              "title": "用反例限定汇总指标的支持范围",
              "body": "X和Y共享每相rms、THD，却具有不同中性线结果，足以否定“同THD就同中性线负担”的命题。真实负载还可能不平衡、含多种三倍频，故应取得谐波谱及实际相位/接线资料；不能把理想Y的零值外推给所有含五次谐波的现场。"
            }
          ],
          "principle": {
            "claim": "汇总指标只有在所需物理关系已被保留时，才能支撑对应结论。",
            "conditions": [
              "本例三相同形、严格周期平移且只有指定频率。",
              "每个频率先按相位相加，再合成rms。",
              "实际导体发热还受频率、安装和不平衡影响。"
            ],
            "limit": "这个反模型说明需要哪些测量；不据此给中性线截面或保护选型结论。"
          },
          "transfer": {
            "task": "改变为同时含三次与九次谐波，重建中性线rms。",
            "givens": "教学理想对称模型：每相基波10 A、三次2 A、九次1 A，三相均按基波周期平移120°。求每相THD与中性线rms。",
            "hints": [
              "三次和九次都属于三倍频，在各自频率内三相同相。",
              "三次和九次频率不同，它们的rms不能直接相加。"
            ],
            "solution": [
              "每相THD=√(2²+1²)/10≈22.36%，每相总电流√105≈10.25 A。",
              "中性线三次为6 A，九次为3 A，故合成rms=√(6²+3²)=√45≈6.71 A，而不是9 A。",
              "结论依赖理想相位及对称假设；它再次说明THD下降并不能单独证明中性线电流随同一比例下降。"
            ],
            "rubric": [
              "区分频率内的三相叠加与频率间的rms合成。",
              "得到22.36%与约6.71 A。",
              "明确理想模型与实测设计之间的边界。"
            ]
          },
          "sourcePages": [
            36,
            37,
            42,
            45
          ]
        }
      ]
    },
    {
      "id": 3,
      "thesis": "电源方案的可用性和电池容量都不能只压成一个数字。要保存事件分布、离散数量和电压窗口，才知道需求是否真正可实现。",
      "cases": [
        {
          "id": "c3-a",
          "title": "同样的年度可用率，业务体验真的相同吗？",
          "source": {
            "quote": "只有充分了解实际可用性要求之后，才可以选择最合适的供电方案。",
            "bookPage": 98,
            "context": "作者把方案选择接回实际可用性需求；课程用两种相同统计值的事件序列，暴露仅看百分数的不足。"
          },
          "lessonIds": [
            "3-2",
            "3-5"
          ],
          "attempt": {
            "scenario": "教学统计：全年8760 h。系统A发生一次累计52.56 min的服务中断；系统B发生12次、每次4.38 min的中断。其余时间均可用，不计计划排除项。两者累计停机时间相同。",
            "question": "只依据年度可用率，可以作出哪种比较？",
            "options": [
              {
                "text": "A、B对所有业务都具有相同保障能力。",
                "feedback": "相同总时长没有保留中断次数、单次时长与发生时段。"
              },
              {
                "text": "B必然更差，因为中断次数更多。",
                "feedback": "某些业务更关心单次最长中断；没有业务损失模型，不能作无条件排序。"
              },
              {
                "text": "两者年度时间比例相同，但业务影响仍需其他指标。",
                "feedback": "这恰好限定了可用率所表达的内容。"
              }
            ],
            "answer": 2
          },
          "obstacle": {
            "title": "业务约束看到的是事件序列",
            "evidence": [
              "两者年度可用率均为1−52.56/(8760×60)=99.99%。业务甲要求任何单次中断不超过10 min，业务乙要求一年中断次数不超过2次。",
              "A不满足甲、满足乙；B满足甲、不满足乙。一个汇总百分数无法决定这两个不同需求。"
            ],
            "question": "怎样在保留可用率的同时，补足方案选择所需信息？"
          },
          "repair": [
            {
              "title": "先统一统计口径",
              "body": "服务不可用需要可观测定义，开始和结束时刻、计划维护是否计入、观察周期是否相同都要明确。本题直接用有限观察期的可用时间比例，避免混淆原书MTBF对运行时间与完整周期的不同定义。"
            },
            {
              "title": "把业务敏感的特征加入指标集",
              "body": "除了年度比例，还可列最长单次中断、频次、峰值时段暴露、恢复分布和损失机制。若每次中断带来固定恢复成本，频次很重要；若超过10 min出现不可恢复损失，尾部时长很重要。需要什么指标取决于业务，而不是小数点后写几个9。"
            }
          ],
          "principle": {
            "claim": "可用率是事件记录的一种压缩，不能替代业务对具体中断过程的要求。",
            "conditions": [
              "统一服务边界、观察周期和计时规则。",
              "同时保留业务关心的频次与时长分布。",
              "有限观察结果与未来概率承诺分开。"
            ],
            "limit": "这不是用一年样本推断未来故障率的统计模型，也不能据此保证下一年表现。"
          },
          "transfer": {
            "task": "为两个新系统分别判断时间比例和业务限制。",
            "givens": "教学全年8760 h；C有6次中断，每次6 min；D有2次，每次18 min。业务要求单次≤12 min、年度次数≤4次，两项同时满足。",
            "hints": [
              "先证明总停机时间相同，再分别检查两个限制。",
              "两项约束是交集，不允许一项优势抵消另一项失败。"
            ],
            "solution": [
              "两者均停机36 min，可用率1−36/525600≈99.99315%。",
              "C单次时长符合但次数6>4；D次数符合但单次18>12。两者都不满足联合业务要求。",
              "不能仅凭更长小数的可用率选出赢家，应寻找降低频次或缩短恢复的具体措施及验证证据。"
            ],
            "rubric": [
              "算对36 min和共同可用率。",
              "明确C与D分别失败在哪一项。",
              "没有将观测年度结果写成未来保证。"
            ]
          },
          "sourcePages": [
            74,
            75,
            98
          ]
        },
        {
          "id": "c3-b",
          "title": "功率够，为什么仍找不到合法的电池串数？",
          "source": {
            "quote": "因此蓄电池连接位置的不同决定了供电架构的不同。",
            "bookPage": 52,
            "context": "作者把储能接入位置作为架构问题；书页92的算例又提示单体数量、整只电池和直流窗口必须一起核对。以下构造为独立教学数据。"
          },
          "lessonIds": [
            "3-1",
            "3-4"
          ],
          "attempt": {
            "scenario": "教学假设：每只电池含6个单体，串联只数n必须为整数；放电终止电压1.65 V/cell，充电时最高2.40 V/cell。UPS允许端电压为350～500 V，暂忽略线损和容差。有人按标称电压估出约36只，并认为功率表显示容量足够即可采用。",
            "question": "在查功率表之前，首先需要证明什么？",
            "options": [
              {
                "text": "存在同时满足充电上限和放电下限的整数串数。",
                "feedback": "若允许数量集合为空，单纯增大Ah或并联支路不能修复电压不兼容。"
              },
              {
                "text": "串联只数只由放电下限决定，越多越稳妥。",
                "feedback": "增加串数也会抬高充电端电压，可能越过上限。"
              },
              {
                "text": "把计算结果四舍五入即可兼顾两个边界。",
                "feedback": "下限与上限有不同取整方向；四舍五入并不保留不等式。"
              }
            ],
            "answer": 0
          },
          "obstacle": {
            "title": "两个边界给出相反的整数要求",
            "evidence": [
              "放电下限要求6×1.65×n≥350，即n≥35.3535…，整数n≥36。充电上限要求6×2.40×n≤500，即n≤34.7222…，整数n≤34。",
              "不存在同时n≥36且n≤34的整数。36只的充电电压为518.4 V；34只放电终止仅336.6 V。原先“约36只”的说法掩盖了不可行性。"
            ],
            "question": "增加并联组数能否让这两个不等式同时成立？"
          },
          "repair": [
            {
              "title": "先求可行集合，再做容量选择",
              "body": "一般地，n_min=ceil(V_min/(6v_end))，n_max=floor(V_max/(6v_charge))。只有n_min≤n_max时，才存在题设电压模型允许的串数。并联改变可供功率/能量，不改变每串端电压，所以不能填补空集合。"
            },
            {
              "title": "改变哪一个假设，要有对应依据",
              "body": "需重新比较兼容的电池单体数、工作电压、充电策略或电源输入设计，并由适用设备资料确认。不能为了让算式有解就私自抬高输入上限或降低电池终止电压。即便电压有解，仍要继续检查恒功率放电、温度、寿命、保护及维护条件。"
            }
          ],
          "principle": {
            "claim": "选型先检查约束是否存在共同解，之后才讨论哪个解的容量与成本更合适。",
            "conditions": [
              "串数为整只电池的整数。",
              "充电与放电极值均在同一端电压边界内。",
              "损耗、容差与设备允许条件另行核对。"
            ],
            "limit": "题设的350～500 V及单体电压是教学假设，结论仅说明该简化组合不可行。"
          },
          "transfer": {
            "task": "把输入上限改为540 V，求全部可行串数，并区分恰到边界与有余量。",
            "givens": "其余条件保持不变：输入下限350 V、每只6单体、终止1.65 V/cell、最高充电2.40 V/cell；仍忽略损耗及容差。",
            "hints": [
              "放电侧仍向上取整，充电侧向下取整。",
              "列出每一个可行整数的两端电压，不只报一个数量。"
            ],
            "solution": [
              "下限n≥36，上限n≤floor(540/14.4)=37，故只有36、37两种整数。",
              "36只对应终止356.4 V、充电518.4 V；37只对应366.3 V与532.8 V。两者均在题设窗口内，但离上下边界的余量不同。",
              "电压可行不等于后备时间满足；还需结合每串功率、并联数和退化条件。题目没有这些数据，不能补出最终配置。"
            ],
            "rubric": [
              "明确不可行集合如何变成{36,37}。",
              "四个电压数值和取整方向正确。",
              "没有将电压兼容直接等同容量合格。"
            ]
          },
          "sourcePages": [
            52,
            90,
            91,
            92
          ]
        }
      ]
    },
    {
      "id": 4,
      "thesis": "空调判断的核心不是分别记住温度、湿度和节能指标，而是找出它们必须共同成立的运行区域，并据此重新计算方案收益。",
      "cases": [
        {
          "id": "c4-a",
          "title": "27℃、60%RH 都在范围内，为什么仍不能判为满足推荐条件？",
          "source": {
            "quote": "露点温度宜为5.5～15℃，同时相对湿度宜不大于60%",
            "bookPage": 106,
            "context": "原书表 4-2 的推荐环境条件；同表给冷通道或机柜进风区域温度 18～27℃，并注明不得结露。这里解释书中引用的历史表格，不把它当作所有现役设备的统一设定值。"
          },
          "lessonIds": [
            "4-1",
            "4-2"
          ],
          "attempt": {
            "scenario": "教学情景：同一机柜进风测点稳定显示 27℃、60%RH。评审表把 18～27℃ 和 RH≤60% 分成两栏，均打了勾。暂不考虑测量误差。",
            "question": "依据这两次勾选，现在能得出什么结论？",
            "options": [
              {
                "text": "两个边界值都允许取到，因而已满足表中全部推荐环境条件。",
                "feedback": "端点是否允许与条件是否完整是两件事。你检查了温度和 RH，却还没检查同一句中的露点范围。"
              },
              {
                "text": "RH 接近上限即表示空气含水量接近饱和，因此只要降低到 59% 就能保证满足露点条件。",
                "feedback": "RH 是当前温度下的相对比例。27℃ 的饱和水汽压较高，减少 1 个百分点未必足够；必须由露点上限反算。"
              },
              {
                "text": "只能确认这两个单项；还应把同一空气状态换算成露点，并核对不得结露的表面条件。",
                "feedback": "正确。表中的“同时”规定了交集，而不是让读者任选一个湿度指标。"
              }
            ],
            "answer": 2
          },
          "obstacle": {
            "title": "把 RH 改写成实际水蒸气分压力",
            "evidence": [
              "补充教学数据：27℃ 的饱和水蒸气压力 pₛ=3.567 kPa；15℃ 时 pₛ=1.705 kPa。相对湿度 φ=pᵥ/pₛ(T)，其中 pᵥ 为当前空气的水蒸气分压力。露点 Tdp 满足 pₛ(Tdp)=pᵥ；在此温度区间 pₛ 随温度增加。",
              "因此 27℃、60%RH 对应 pᵥ=0.60×3.567=2.1402 kPa，已经高于 15℃ 对应的 1.705 kPa。即使无需算出精确露点，也能证明 Tdp>15℃。若沿用两栏勾选，结论会把这个反例放行。"
            ],
            "question": "如何把“RH≤60%且露点≤15℃”写成同一个温度下可直接检验的上界？"
          },
          "repair": [
            {
              "title": "不是两个互不相干的刻度",
              "body": "在已知干球温度 T 时，RH 上限给 pᵥ≤0.60pₛ(T)，露点上限给 pᵥ≤1.705 kPa；必须取更紧的一项。因此 φ≤min[0.60,1.705/pₛ(T)]。在 27℃ 时，右侧约为 0.47799，也就是 47.80%RH。温度越高，同一个 RH 所对应的实际水汽越多，故可用区域通常不是矩形。"
            },
            {
              "title": "下界、位置和表面条件也要留下",
              "body": "露点下限 5.5℃ 同样要保留，不能只顾高湿风险。温度、RH、露点必须来自同一位置、同一时间的空气状态；房间平均温度不能替代机柜进风。即使空气的露点在推荐范围内，若某表面温度低于该露点，仍可能结露；这个条件不能用“RH 未到 100%”替代。"
            }
          ],
          "principle": {
            "claim": "环境达标是多个约束的交集；一次空气状态必须同时通过温度、RH、露点及适用位置的检查。",
            "conditions": [
              "使用同一时空点的干球温度与 RH，并有适用的水汽性质数据。",
              "先确认设备类别、运行或停机状态及采用的推荐/允许边界。",
              "实际决策还需考虑测量不确定度、局部冷表面和合理余量。"
            ],
            "limit": "本例只推导原书表 4-2 的联合湿度边界；它既不是设备保修条件，也不证明整个机房无热点或无结露。"
          },
          "transfer": {
            "task": "独立判断 A、B 两个进风测点是否满足本例的温度、RH 和露点推荐区间，并解释为什么只看 RH 会给出错误的相同结论。",
            "givens": "教学数据：A=24℃、55%RH；B=27℃、50%RH。pₛ(24℃)=2.985 kPa，pₛ(27℃)=3.567 kPa，pₛ(5.5℃)=0.903 kPa，pₛ(14℃)=1.599 kPa，pₛ(15℃)=1.705 kPa；这些近似值仅供本题。温度范围 18～27℃、RH≤60%、露点 5.5～15℃；不计仪表误差。",
            "hints": [
              "先分别算 pᵥ=φpₛ(T)，不要比较两个 RH 数字的大小。",
              "不必求精确露点；判断 pᵥ 是否处于 0.903～1.705 kPa 就能检查露点区间。"
            ],
            "solution": [
              "A 的 pᵥ=0.55×2.985=1.64175 kPa，介于 14℃ 与 15℃ 的饱和压力之间，因此露点在 14～15℃；A 的温度和 RH 也合格，满足题设三项区间。",
              "B 的 pᵥ=0.50×3.567=1.7835 kPa>1.705 kPa，故露点高于 15℃。B 虽然 RH 比 A 低，仍未通过联合检查。",
              "以上结论仅针对空气状态的三个数值约束。题目未给表面温度，不能补出“已证明不得结露”的结论；若最冷表面只有 13℃，A 也会出现结露风险。"
            ],
            "rubric": [
              "用同一温度对应的饱和压力计算两组 pᵥ，数值和单位正确。",
              "明确 A 通过三项区间、B 因露点超限失败，而非因 RH 超限。",
              "区分空气状态达标与冷表面不结露，指出所缺证据。"
            ]
          },
          "sourcePages": [
            100,
            101,
            105,
            106
          ]
        },
        {
          "id": "c4-b",
          "title": "有 4000 小时室外够冷，就有 4000 小时的自然冷却收益吗？",
          "source": {
            "quote": "这种方式最大的优点是没有中间换热环节",
            "bookPage": 133,
            "context": "作者紧接着讨论直接新风把灰尘、二氧化硫等带入机房及湿度处理负担；下一页引出间接空气换热。优点与代价共同限定方案适用区域。"
          },
          "lessonIds": [
            "4-7",
            "4-8"
          ],
          "attempt": {
            "scenario": "教学评估：全年按 8760 h 计，原系统始终耗电 180 kW。候选 D 为直接新风，能用时全系统耗电 90 kW；候选 I 为间接空气换热，能用时 120 kW；其他时段均回到 180 kW。气象报告给出室外温度适宜 4000 h，暂未给其他条件。",
            "question": "第一轮比较中，哪种表述最严谨？",
            "options": [
              {
                "text": "D 每个可用小时较省电，但全年优势尚不能由这 4000 h 确认。",
                "feedback": "正确。每小时的收益必须乘以真正可用的小时数；室外够冷只是直接新风的一项进入条件。"
              },
              {
                "text": "D 年节电 360 MWh，I 年节电 240 MWh，可直接据此选 D。",
                "feedback": "计算乘法正确，但给两种方案套了同一个未经证明的可用时间。你把温度条件误当成了全部进入条件。"
              },
              {
                "text": "直接新风有污染风险，因此 I 的年度费用必然更低。",
                "feedback": "风险指出需要加条件，并不自动给出费用排序。过滤、热湿处理和维护成本都需要证据。"
              }
            ],
            "answer": 0
          },
          "obstacle": {
            "title": "冷的小时未必是可以直接送入的小时",
            "evidence": [
              "在那 4000 h 内，D 有 700 h 因热湿处理能力不足不满足目标，有 900 h 因颗粒物条件不满足目标，其中 400 h 同时属于两类。不适宜时本题规定 D 回到原系统，不允许把未经处理的空气直接送入。I 的室内外空气路径在本题假设下隔离有效，4000 h 均满足其换热和环境条件。",
              "不能把 700+900 全部相加扣除，因为重叠的 400 h 会被扣两遍；也不能只扣较大的一项。缺口来自两个条件发生的时间关系，而不是再找一个更高的名义 COP。"
            ],
            "question": "重建两种模式的可用时间集合之后，原先 120 MWh 的节电差距还剩多少？"
          },
          "repair": [
            {
              "title": "从单一阈值改为可用时段的交集",
              "body": "D 可用时间=4000−700−900+400=2800 h。它的年节电为(180−90)×2800=252000 kWh；I 为(180−120)×4000=240000 kWh。D 仍多省 12000 kWh，但优势从原先想象的 120 MWh 缩为 12 MWh。模式功率低，不代表可用时间多；年度平均值也不能替代逐时条件的交集。"
            },
            {
              "title": "把作者的方案比较变成可审查的主张",
              "body": "直接式让空气本身跨过室内外边界，所以过滤、气体污染、湿度和压差成为进入条件；间接式用换热环节传热，付出换热温差、风机和空间代价，并仍需核查泄漏、携带及可达冷量。两者都要计入辅助电耗及回退模式。若 D 比 I 每年多花 20000 元耗材维护，电价 1 元/kWh，则其 12000 元电费优势不足以抵消这项差额；这并非对任何城市的通用排序。"
            }
          ],
          "principle": {
            "claim": "年度节能应在满足全部服务条件的时段上累加，方案比较必须使用相同冷负荷、环境目标和计费边界。",
            "conditions": [
              "气象、湿度和污染记录应能对齐同一时段，保留重叠关系。",
              "模式功率包括为维持条件所需的风机、泵和热湿处理；不可用时段有明确回退方式。",
              "间接隔离效果、可达冷量和维护成本有各自证据。"
            ],
            "limit": "示例只说明比较方法。小时数、功率和成本均为教学假设，不是京东项目实测；单程理想过滤合格也不等于真实机房环境必然达标。"
          },
          "transfer": {
            "task": "为一组新数据给出可用小时数、年节电量与已知年度费用差，并说明还缺哪类证据才能完成投资选择。",
            "givens": "教学假设：温度适宜 3600 h。D 的湿度不适宜 800 h、颗粒物不适宜 500 h、二者重叠 200 h；D 可用时 85 kW。I 的 3600 h 均满足题设条件，可用时 115 kW。基线及回退均 180 kW。D 比 I 每年多支出维护费 12000 元；电价 0.8 元/kWh。其余年度费用相同，未给初始投资。",
            "hints": [
              "先求不适宜时段的并集，再从 3600 h 中扣除。",
              "先比较节约的 kWh，再乘电价；不要把 kW 差直接与维护费比较。"
            ],
            "solution": [
              "D 可用 3600−800−500+200=2500 h，节电(180−85)×2500=237500 kWh；I 节电(180−115)×3600=234000 kWh。",
              "D 仅多省 3500 kWh，价值 2800 元，但维护多支出 12000 元，因此就题设年度费用而言 D 比 I 多支出 9200 元。",
              "这一结果支持 I 在已列年度费用上的优势，不等于完成全寿命投资选择。仍需初始投资、设计寿命、可用性代价及气象年份代表性；实际采用时还要验证模式进入条件和隔离效果。"
            ],
            "rubric": [
              "正确处理重叠时段，得到 D 可用 2500 h。",
              "两方案年节电和 9200 元年度费用差的方向均正确。",
              "保留未给出的投资、寿命和运行边界，不把年度比较扩大成无条件最优。"
            ]
          },
          "sourcePages": [
            105,
            106,
            130,
            133,
            134
          ]
        }
      ]
    },
    {
      "id": 5,
      "thesis": "发电机的额定值必须与使用时间相连，后备系统必须能从真实停电初态建立。静态设备清单不足以证明动态接管。",
      "cases": [
        {
          "id": "c5-a",
          "title": "每天平均都是70%，任意连续24小时也一定不超过70%吗？",
          "source": {
            "quote": "功率选型是机组选择的核心内容，其原则是在最少投资的前提下满足使用要求。",
            "bookPage": 141,
            "context": "原书讨论功率定额及24 h平均限制。以下额外明确“任意连续24 h”为教学合同条件，不声称原文已经完整规定了这一统计窗口。"
          },
          "lessonIds": [
            "5-2",
            "5-3"
          ],
          "attempt": {
            "scenario": "教学合同规定：某1000 kW机组在任意连续24 h窗口内，平均负载不得超过700 kW。甲日0～12时400 kW、12～24时1000 kW；乙日0～12时1000 kW、12～24时400 kW。报表显示两个自然日平均都为700 kW。",
            "question": "两个自然日报表证明了合同条件吗？",
            "options": [
              {
                "text": "证明了，连续两天分别满足限制，拼接后也满足。",
                "feedback": "整天拼接的平均仍合格，不代表跨日截取的每个24 h窗口都合格。"
              },
              {
                "text": "没有；还需检查跨越日期边界的连续窗口。",
                "feedback": "合同使用“任意连续”，自然日只是其中两个特定窗口。"
              },
              {
                "text": "没有；1000 kW的任何瞬时值都违反700 kW平均限制。",
                "feedback": "平均上限不等于瞬时上限，应分别检查两类约束。"
              }
            ],
            "answer": 1
          },
          "obstacle": {
            "title": "跨过午夜，两个高负载时段接在一起",
            "evidence": [
              "从甲日12时到乙日12时，连续24 h都为1000 kW，平均1000 kW，超过700 kW。",
              "两个自然日的低负载时段分别落在这个窗口之外，不能用它们抵消窗口之内的高负载。"
            ],
            "question": "原报告缺少的是一次算术，还是对“所有窗口”的表达？"
          },
          "repair": [
            {
              "title": "把平均值的分母和区间写出来",
              "body": "窗口平均=该窗口内能量/24 h。自然日各有12×400+12×1000=16800 kWh；跨日窗口则24000 kWh。写明区间后，同一个“平均700”就不能代表所有窗口。"
            },
            {
              "title": "分别保留定额、窗口与运行模式",
              "body": "应按实际机型约定确认统计窗口、运行时数、允许负荷和现场降额，不能由课程假设反推所有PRP产品采用同一合同。即便平均窗口合格，峰值功率、加载响应、温度等约束仍需分别通过。"
            }
          ],
          "principle": {
            "claim": "几个窗口合格，不能替代规定范围内每个窗口合格；平均限制也不能替代瞬时限制。",
            "conditions": [
              "取得明确的合同或设备定额定义。",
              "时间连续、跨日且能量口径一致。",
              "峰值与现场能力另行验证。"
            ],
            "limit": "本例是窗口量词的推理，不是机组运行调度建议。"
          },
          "transfer": {
            "task": "检查另一组每天均为700 kW的记录。",
            "givens": "沿用任意连续24 h平均≤700 kW的教学合同。甲日0～18时600 kW、18～24时1000 kW；乙日0～6时1000 kW、6～24时600 kW。",
            "hints": [
              "先核对每天的18×600+6×1000。",
              "选取甲日18时到乙日18时的窗口。"
            ],
            "solution": [
              "每个自然日平均(10800+6000)/24=700 kW。",
              "跨日窗口含12 h的1000 kW及12 h的600 kW，平均800 kW，构成违反合同的反例。",
              "要否定所有窗口合格，找出一个失败窗口即可；要证明全部合格，则需覆盖所有相关窗口。"
            ],
            "rubric": [
              "给出具体跨日区间。",
              "算对700与800 kW，区分能量与功率。",
              "区分反例证明失败与全面验证成功。"
            ]
          },
          "sourcePages": [
            141,
            142
          ]
        },
        {
          "id": "c5-b",
          "title": "发电机、油泵都完好，为什么停电后仍无法建立后备？",
          "source": {
            "quote": "确保数据中心连续运行的两个最基本条件是：供电无中断、连续制冷。",
            "bookPage": 138,
            "context": "作者从连续服务解释后备电源。课程进一步把燃油、通风和控制等辅助条件放进启动依赖图。"
          },
          "lessonIds": [
            "5-1",
            "5-4",
            "5-7"
          ],
          "attempt": {
            "scenario": "教学逻辑模型：G表示发电机已建立可用输出，F表示供油辅助功能已建立。配置规定G建立前必须先有F；F唯一电源来自G输出母线。市电失去后的初态G=0、F=0，未给其他储能或独立电源。两台设备单机检查均完好。",
            "question": "配置能从给定初态自行建立后备吗？",
            "options": [
              {
                "text": "可以，设备完好意味着需要时可以工作。",
                "feedback": "完好说明本体能力，不说明启动所需条件已经存在。"
              },
              {
                "text": "不能从题设推出；G与F互相等待，缺少打破依赖环的初始条件。",
                "feedback": "需要检查从停电状态能否到达工作状态，而不只看工作状态是否自洽。"
              },
              {
                "text": "增加G的额定功率就能解决。",
                "feedback": "前置条件缺失，功率增大不会自动使F先出现。"
              }
            ],
            "answer": 1
          },
          "obstacle": {
            "title": "运行状态自洽，不代表能够从停电初态进入",
            "evidence": [
              "若假定G=1，F可以取电；若F=1，G满足这一项启动前提。但没有从(0,0)到(1,1)的第一步。",
              "类似循环还可能跨越通风、控制、执行器或监测许可。单机正常没有提供缺失的初始能量或许可。"
            ],
            "question": "怎样把单机检查升级为接管能力的证据？"
          },
          "repair": [
            {
              "title": "标出依赖方向及初态",
              "body": "按“需要谁先成立”画有向图，给节点标停电初态和持续时间。寻找闭环及无输入节点，核对设计是否有独立储能、独立电源或其他经验证路径。不能把缺失路径靠文字假定存在。"
            },
            {
              "title": "检查从建立到维持的整个区间",
              "body": "即便独立电源使F先工作，仍需持续到G建立并稳定接管。教学中若F需要0.6 kW、可用能量0.12 kWh，理想维持12 min；若接管需要15 min，能量仍不足。这只是恒功率无损耗的时间预算。"
            }
          ],
          "principle": {
            "claim": "后备能力需要从停电初态出发、每一步前提已满足并持续到接管完成的路径。",
            "conditions": [
              "辅助系统供电和许可列入依赖图。",
              "初始储能及持续时间有依据。",
              "建立、稳定和持续运行分别验证。"
            ],
            "limit": "用于桌面架构分析；实际联锁及试验依据项目设计，不由本题导出旁路或解除措施。"
          },
          "transfer": {
            "task": "判断新独立电源是否够，并找出剩余依赖。",
            "givens": "教学假设：F恒定0.75 kW；独立电源输入侧可用能量0.20 kWh，给F效率80%；接管要求14 min。另有通风V必须先于G可用，V唯一供电仍来自G。",
            "hints": [
              "能量先乘效率，再除负载并换算分钟。",
              "处理一条依赖，不代表其他依赖环已消失。"
            ],
            "solution": [
              "F获得0.16 kWh，维持0.16/0.75×60=12.8 min，小于14 min。",
              "G需要V、V需要G仍构成循环；即使增加F储能，也未解决V的初态。",
              "把能量不足与依赖环分别列为未满足条件，取得各自设计和验证证据。"
            ],
            "rubric": [
              "得到12.8 min并与14 min比较。",
              "独立指出V的循环依赖。",
              "区分单机完好、初态建立和持续接管。"
            ]
          },
          "sourcePages": [
            138,
            145,
            149,
            150,
            164,
            165
          ]
        }
      ]
    },
    {
      "id": 6,
      "thesis": "画面数量不等于证据数量。追溯测量来源、时间和传输边界，才能把关联数据变成可靠的判断。",
      "cases": [
        {
          "id": "c6-a",
          "title": "三幅画面都正常，是三份独立证据吗？",
          "source": {
            "quote": "从运营管理的角度来讲，DCIM与动环系统的另一个区别是数据的关联与分析能力。",
            "bookPage": 204,
            "context": "作者强调数据关联。课程要求先确认来源与质量，否则多个界面可能只是同一错误的重复展示。"
          },
          "lessonIds": [
            "6-2",
            "6-4"
          ],
          "attempt": {
            "scenario": "教学情境：楼控、动环和综合大屏均显示某区域24℃。有人认为“三套系统相互印证，过热告警可以忽略”。尚未查看传感器和采集路径。",
            "question": "最需要补充哪类信息？",
            "options": [
              {
                "text": "画面配色；统一配色就能消除判断分歧。",
                "feedback": "配色帮助识别状态，不增加测量独立性。"
              },
              {
                "text": "原始测点、采集器、时间戳及数据质量。",
                "feedback": "先追溯来源，才能判断是三次观测还是一次观测的三个副本。"
              },
              {
                "text": "把24℃多显示几次，提高多数一致的可信度。",
                "feedback": "复制不增加独立信息，也不修复陈旧数据。"
              }
            ],
            "answer": 1
          },
          "obstacle": {
            "title": "界面分开，测量却共享同一条链",
            "evidence": [
              "三套界面均读取网关K缓存中的同一传感器T1。T1在10:02最后更新，现在10:12。大屏10:12的刷新时间只是重绘时间，不是采样时间。",
              "独立临时测点T2在10:12显示31℃，但安装于不同高度。它提示需要调查，却不能不顾空间差异就把31℃认定为原测点真值。"
            ],
            "question": "怎样修正“三票对一票”的判断方式？"
          },
          "repair": [
            {
              "title": "按来源归并证据",
              "body": "T1→K→三界面只有一份共同来源的信息。确认失联、冻结值、质量标记与采样时间，再区分温度变化和通信变化。刷新时间不能替代测量时间，保持上次值不能称为持续正常。"
            },
            {
              "title": "让新增观测回答竞争解释",
              "body": "要判断T1是否失准，应取得同位置、相近时刻且来源独立的对照；要判断局部热点，需要分辨空间差异的观测。T2足以使“已证明正常”站不住，却未单独确定全部原因。"
            }
          ],
          "principle": {
            "claim": "证据数量按独立来源及所回答的问题计算，不能按窗口数量计算。",
            "conditions": [
              "采样时间、质量和传输状态可追溯。",
              "位置与判断对象对应。",
              "共同采集器、供电等依赖明确。"
            ],
            "limit": "本题只说明资料如何支持诊断，不给设备操作结论。"
          },
          "transfer": {
            "task": "重新分类四条信息，说明仍缺什么。",
            "givens": "教学资料：两仪表使用不同传感器，但共用网关K，最后采样均10:00；K在10:05失联。独立手持仪10:10在同一进风位置测30℃；另有墙面24℃截图，未标时间。",
            "hints": [
              "传感独立与传输独立是不同关系。",
              "按时空对应与质量标明每条信息支持的主张。"
            ],
            "solution": [
              "两传感器提供10:00的不同来源观测，失联后不能证明10:10状态；传感独立不消除传输共因。",
              "手持仪同位置新读数更相关，仍需校准/误差与测量条件；墙面截图缺时间、位置不同，不能直接反驳。",
              "围绕温度变化、传感器偏差、通信失效分别补证据，而不是取四个数的平均。"
            ],
            "rubric": [
              "区分传感与传输独立。",
              "指出陈旧或时空不对应资料。",
              "提出能区分解释的新增证据。"
            ]
          },
          "sourcePages": [
            178,
            180,
            201,
            204
          ]
        },
        {
          "id": "c6-b",
          "title": "“2 Mb/s典型码率”能直接乘90天吗？",
          "source": {
            "quote": "如果功能需求不明确，将对后续的系统配置、施工和检测等工作造成系列不良影响。",
            "bookPage": 189,
            "context": "作者把视频配置放在需求之后。录像周期、访问方式和链路位置不清楚，不能只凭一个码率定容量。"
          },
          "lessonIds": [
            "6-3"
          ],
          "attempt": {
            "scenario": "教学假设：一台摄像机每天8 h以4 Mb/s录像，16 h以1 Mb/s录像，连续保存90天。只计十进制字节，忽略索引、冗余和余量。有人按铭牌“2 Mb/s典型值”直接乘保存时长。",
            "question": "应先用什么建立容量模型？",
            "options": [
              {
                "text": "给定分时码率与时长，再累计一天的数据量。",
                "feedback": "典型值要先证明代表同一统计口径；总量来自码率随时间累计。"
              },
              {
                "text": "峰值4 Mb/s就是给定时序的精确容量。",
                "feedback": "按峰值持续全时可形成模型上界，却不是给定时序的精确累计。"
              },
              {
                "text": "只用最低1 Mb/s，因为持续时间最长。",
                "feedback": "最长时段不能代替全部时段。"
              }
            ],
            "answer": 0
          },
          "obstacle": {
            "title": "录像量与链路流量回答不同问题",
            "evidence": [
              "平均码率=(8×4+16×1)/24=2 Mb/s，恰与典型值相同；每日21.6 GB，90天1.944 TB。吻合来自时序，不证明典型值总可直接采用。",
              "若4人同时观看0.5 Mb/s子码流：摄像机向服务器单路转发时，这段上联为0.5 Mb/s，服务器向4人单播下联2 Mb/s；若4人直接从摄像机单播取流，该上联可能为2 Mb/s。"
            ],
            "question": "同样四人观看，为什么不能只给一个带宽答案？"
          },
          "repair": [
            {
              "title": "保存分段时间与单位",
              "body": "每段字节=码率×秒数÷8，再对各段求和；16台同型摄像机90天理论有效录像为31.104 TB。Mb和MB差8倍，TB与TiB也不同。有效数据量不等于包含冗余与系统开销的物理磁盘容量。"
            },
            {
              "title": "为每段链路建立独立账本",
              "body": "标明经过哪条链路、单播或转发/组播、主码流是否同时经过。服务器下联不能反推摄像机上联必然相同，平均录像码率不能替代链路峰值。容量与瞬时带宽必须分别建模。"
            }
          ],
          "principle": {
            "claim": "存储按时间累计，带宽按具体路径和同时流量计数，两种边界不能互相替代。",
            "conditions": [
              "单位、时段与保存周期明确。",
              "区分有效数据、可用存储与物理容量。",
              "流复制位置及访问拓扑明确。"
            ],
            "limit": "本例不含协议开销，不给采购容量或端口规格结论。"
          },
          "transfer": {
            "task": "重算新录像时序，并比较转发与直连。",
            "givens": "教学假设：每台每天6 h为6 Mb/s、18 h为1 Mb/s；8台保存30天。5人看同一台，每路子码流0.4 Mb/s。分别讨论单路转发与5路直连单播；网络部分只算子码流。",
            "hints": [
              "平均码率=(6×6+18×1)/24，不是对6和1直接取平均。",
              "存储先算一台；流量按复制位置计数。"
            ],
            "solution": [
              "平均2.25 Mb/s；每天24.3 GB，30天729 GB；8台为5832 GB=5.832 TB有效数据。",
              "转发时摄像机上联0.4 Mb/s、服务器向5人单播下联2 Mb/s；直连5路时摄像机上联2 Mb/s。",
              "结果不含开销、突发、录像及其他同时流；精确容量与峰值能力需补对应条件。"
            ],
            "rubric": [
              "得到2.25 Mb/s与5.832 TB。",
              "分清摄像机上联和服务器下联。",
              "不把平均值当峰值。"
            ]
          },
          "sourcePages": [
            189,
            195,
            196
          ]
        }
      ]
    },
    {
      "id": 7,
      "thesis": "网络方案不能只用一条显眼指标来验收：链路必须同时满足适用的长度与性能条件，测试结论也必须与它实际覆盖的对象相称。",
      "cases": [
        {
          "id": "c7-a",
          "title": "总长只有 99 m，为什么仍不能通过长度校核？",
          "source": {
            "quote": "如果在配线区使用过长的跳线和设备缆线，则水平缆线的最大距离应适当减小。",
            "bookPage": 216,
            "context": "作者在区域配线的长度计算中区分水平缆线 H、两端跳线合计 C=T+Z，以及不同跳线对应的插入损耗系数 D。随后还要求总物理长度不超过 100 m。这里讨论书中历史模型的联合校核，不把它当作所有产品的通用验收公式。"
          },
          "lessonIds": [
            "7-3",
            "7-6"
          ],
          "attempt": {
            "scenario": "教学假设：一条采用书中 24 AWG 跳线模型的链路，H=78 m，T=5 m，Z=16 m。端点已明确，没有把某段线漏算。设计者算出 78+5+16=99 m，便在校核表上写‘小于 100 m，长度合格’。",
            "question": "只依据这些数据，最稳妥的判断是什么？",
            "options": [
              {
                "text": "总长 99 m，且 Z 未超过 22 m，已有足够证据确认满足书中全部长度条件。",
                "feedback": "两个条件确实通过，但仍遗漏跳线与水平缆线的等效损耗约束。"
              },
              {
                "text": "还需代入 D=0.2 的跳线补偿公式；总长合格尚不能推出联合条件合格。",
                "feedback": "正确。作者特意把物理总长与跳线造成的性能折减分开处理。"
              },
              {
                "text": "应直接给所有跳线统一加 20% 安装余量，再把它们计入 100 m 的物理长度。",
                "feedback": "D 描述书中模型的性能折减，不是线缆实际多出来的施工长度；两种约束应分别保留。"
              }
            ],
            "answer": 1
          },
          "obstacle": {
            "title": "跳线的每一米，在这个模型里并不等价于水平缆线的一米",
            "evidence": [
              "书中给出 Cmax=(102−H)/(1+D)，并规定 C=T+Z。对 24 AWG 模型，D=0.2；对这里讨论的另一种 26 AWG STP 模型，D=0.5。这些系数依赖书中的线缆条件，不可任意套给其他线缆。",
              "本例 C=21 m，但允许值为 (102−78)/1.2=20 m。等价地，78+1.2×21=103.2，超过该模型的 102。与此同时，H+C=99 m、Z=16 m≤22 m 都成立。一个检查通过，不能抵消另一个检查失败。"
            ],
            "question": "原来的‘不到 100 m 就可以’少了哪一个同时成立的条件？"
          },
          "repair": [
            {
              "title": "把结论改写成约束的交集",
              "body": "对本例固定的 H、T 和线缆类型，C 同时受三条上界控制：总长要求 C≤100−H；补偿公式要求 C≤(102−H)/(1+D)；远端 Z 的上界要求 C≤T+Zmax。因此 Cmax=min(22,20,27)=20 m。取最紧的限制，才是在回答同一条链路能否成立。"
            },
            {
              "title": "修方案时重新检查全部条件",
              "body": "若 H=78 m、T=5 m 不变，Z 最多取 15 m，即至少缩短 1 m。此时补偿条件恰好到边界；这不是又多出 1 m 的性能余量。还应确认产品类别、连接模型及其他适用限制，而不能用这次演算替代实际链路性能验证。"
            }
          ],
          "principle": {
            "claim": "工程可行域往往是多个条件的交集；最容易测量的条件未必是决定边界的条件。",
            "conditions": [
              "先明确公式对应的线缆类型、连接模型及变量含义。",
              "对同一个方案逐项检验全部适用约束，并保留单位。",
              "边界值表示刚好满足该条件，不自动包含设计富余。"
            ],
            "limit": "这里只验证书中模型下的长度组合，不证明链路已经满足串扰、回波损耗、安装质量或全部现行项目要求。"
          },
          "transfer": {
            "task": "教学假设：改用书中 D=0.5、Zmax=17 m 的模型，H=76 m，T=4 m，Z=16 m。计算原方案是否成立，并分别给出‘只缩短 Z’和‘保持 C=20 m、只缩短 H’两种修补边界。",
            "givens": "所有长度单位为 m；C=T+Z；需同时满足 H+C≤100、C≤(102−H)/(1+D)、Z≤17。假定其他条件已另行满足，只考查本题列出的约束。",
            "hints": [
              "先分别判断物理总长、Z 上界和补偿公式；不要因前两项通过就停止。",
              "保持 H 时求 C 的上界；保持 C 时把补偿式改写成 H≤102−(1+D)C。"
            ],
            "solution": [
              "原方案 C=20，物理总长 96≤100，Z=16≤17，但补偿量 76+1.5×20=106>102，因此失败。",
              "只改 Z 时，Cmax=min(24,26/1.5,4+17)=17.333…，故 Z≤13.333…，至少缩短 2.666… m。实际选值不得把上界向上舍入；例如 C=17、Z=13 留有一点本模型余量。",
              "保持 C=20 时，H≤102−1.5×20=72；总长条件还要求 H≤80，两者合并为 H≤72。因此 H 至少缩短 4 m。这个解与只缩短 Z 的解改变了不同变量，不能混称为同一种整改量。"
            ],
            "rubric": [
              "写出三个独立条件及原方案各自的通过/失败结果。",
              "得到 Z≤13.333… 与 H≤72，并正确说明单位和舍入方向。",
              "明确数值演算的适用边界，没有把长度校核等同全部性能验收。"
            ]
          },
          "sourcePages": [
            216,
            217
          ]
        },
        {
          "id": "c7-b",
          "title": "抽检的 20 条全部通过，究竟证明了什么？",
          "source": {
            "quote": "进货仿真测试的目的是为所选用产品的质量把关。",
            "bookPage": 235,
            "context": "作者把进货仿真测试与安装后的链路测试分开：前者关注所选产品，后者还会受到捆绑、距离和连接点等安装条件影响。文中关于进货抽样的建议不等于所有项目的统一抽样比例。"
          },
          "lessonIds": [
            "7-5",
            "7-6"
          ],
          "attempt": {
            "scenario": "教学假设：一个项目已安装 200 条链路，进货仿真测试合格。合同另约定做 20 条外部串扰测试。团队选了最容易接近的 20 条短链路，结果全部通过，准备写‘安装质量已得到充分验证’。",
            "question": "对这份结论最关键的追问是什么？",
            "options": [
              {
                "text": "进货测试已经证明产品合格，现场 20 条只须确认仪器能正常工作。",
                "feedback": "产品性能与安装后的链路性能属于不同对象；现场测试不是仪器演示。"
              },
              {
                "text": "20 条都通过即可按 100% 成功率推断剩余 180 条也会通过。",
                "feedback": "样本成功率不等于总体保证，尤其当选样避开高风险安装条件时。"
              },
              {
                "text": "这 20 条覆盖了哪些安装条件，未测链路是否有不同的风险结构？",
                "feedback": "正确。先界定测试结论适用的对象，再讨论数量和结果。"
              }
            ],
            "answer": 2
          },
          "obstacle": {
            "title": "数量满足合同，仍可能把真正需要检验的对象漏掉",
            "evidence": [
              "补充的教学现场清单显示：160 条为普通布置，40 条集中在高捆绑密度、较长距离或较多连接点的区域；已测的 20 条全属于前一组。书中强调的外部串扰恰会受链路相互靠近和捆绑等条件影响。",
              "进货仿真测试回答‘所选产品在规定测试布置下怎样’，现场测试回答‘安装形成的链路在相关条件下怎样’。即使使用同一品牌，二者的证据对象也不能互相替代。简单增加几条容易测试的短链路，并没有修复这一覆盖缺口。"
            ],
            "question": "应修改抽样数量，还是先修改抽样所要支持的结论与覆盖规则？"
          },
          "repair": [
            {
              "title": "先写清主张，再建立覆盖表",
              "body": "先把‘全项目充分验证’拆成可审核的主张：哪些产品批次已核验、哪些安装群组已覆盖、其余链路完成了哪些常规测试。利用唯一标识把端点、路径、捆绑组、长度、连接点与报告关联起来。没有对象映射，一张合格报告很难成为交接证据。"
            },
            {
              "title": "把风险导向和统计推断分开",
              "body": "与项目相关方预先确定抽样规则，在最密集、最长及连接点较多的典型群组中选取目标链路，并保留普通布置的代表性覆盖。这样的风险导向测试能发现薄弱环节，但不能直接当作无偏随机样本估算全项目故障率。失败时要调查其相关群组与原因，不能不断换样，直到凑出全绿的 20 条。"
            }
          ],
          "principle": {
            "claim": "测试结果只支持其测试对象、方法和覆盖范围内的结论；合格样本的数量不能补偿系统性的选样偏差。",
            "conditions": [
              "先定义总体和安装群组，记录样本选择理由。",
              "进货测试、常规链路测试与外部串扰测试的作用分别说明。",
              "报告应关联可追踪的链路标识，并列出未覆盖的条件。"
            ],
            "limit": "这里建立证据边界，不制定新的强制抽样比例，也不以风险导向样本给出未经统计设计的置信度。"
          },
          "transfer": {
            "task": "教学假设：120 条链路中，90 条为普通布置，30 条位于密集捆绑区。合同要求 12 条指定项目测试。先测的 12 条全是普通布置且合格。提出一版可讨论的覆盖修补方案，并改写验收报告的结论。",
            "givens": "没有给出强制的分组配额；允许在下一轮测试前共同确认样本策略。密集区内部还存在长度及连接点数量差别。此前各链路常规测试记录需要与链路标识核对。",
            "hints": [
              "本题不是求唯一正确的抽样比例；重点是让每个重要安装条件在计划中有位置。",
              "把‘已测样本通过’、‘风险群组已覆盖’和‘全体无失败’写成不同层次的主张。"
            ],
            "solution": [
              "一种可讨论的新增/重订计划是覆盖 6 条普通布置与 6 条密集布置，并使后者包含较长、连接点较多和捆绑最密集的典型链路；这只是教学中的计划示例，不是标准要求或唯一最优分配。应先确认它是否适用于合同约定和现场群组结构。",
              "逐条记录样本的选择原因、端点和所在群组，核对全体链路已有的常规测试。若密集区某条失败，调查同类群组及安装条件，再确定补测范围，而不是删除失败样本。",
              "结论可写为：‘列明的测试样本按约定方法通过，覆盖表中的典型条件已检查；未测链路没有由此获得逐条通过保证。’原先 12 条普通样本的结果仍有效，但支持范围有限，不能据其 100% 通过率宣称密集区全部通过。"
            ],
            "rubric": [
              "区分进货产品与安装链路两个证据对象。",
              "提出包含高风险群组和可追踪标识的具体覆盖办法。",
              "改写结论时保留未测范围与推断限制，没有伪造统计保证。"
            ]
          },
          "sourcePages": [
            232,
            233,
            234,
            235,
            236
          ]
        }
      ]
    },
    {
      "id": 8,
      "thesis": "消防推理需要分清证据支持的对象：材料、完整边界、事故样本和具体场所的风险，不是同一层次。",
      "cases": [
        {
          "id": "c8-a",
          "title": "材料都合格，整道防火边界就已经合格了吗？",
          "source": {
            "quote": "数据中心防火要从设计之初就开始考虑，并始终贯穿于数据中心的整个生命周期。",
            "bookPage": 252,
            "context": "作者把防火放在全生命周期。课程以施工变更说明：原先成立的边界需要在变化后重新确认。"
          },
          "lessonIds": [
            "8-3",
            "8-4"
          ],
          "attempt": {
            "scenario": "教学评审：某机房墙板、门和封堵材料各有对应检测资料。施工后又增加线缆穿越点，门的型号与原方案相同，但实际安装节点和穿越处的竣工记录尚未提供。团队准备依据三份产品资料宣布“整个边界已验证”。",
            "question": "现有证据足以证明什么？",
            "options": [
              {
                "text": "三种材料分别有资料；尚不能证明现场组合及全部穿越节点。",
                "feedback": "证据对象是产品/试件，现场组装需要对应的设计与实施证据。"
              },
              {
                "text": "只要每个部件分别合格，组合后的性能自然继承。",
                "feedback": "接缝、支承、门的安装及穿越细节可能决定整体表现。"
              },
              {
                "text": "产品资料全部无用，应直接忽略。",
                "feedback": "产品资料仍是必要证据之一，问题在于它们的支持范围有限。"
              }
            ],
            "answer": 0
          },
          "obstacle": {
            "title": "新增线缆改变了原先的边界",
            "evidence": [
              "原检测对应的试件构造、厚度、连接、支承或穿越形式可能有明确适用范围；仅有材料名称相同，不代表现场节点与适用范围一致。",
              "如果新增穿越点未纳入图纸和验收，墙体主体的报告不会自动覆盖这个孔洞。一次改造可使“曾经验收过”失去作为当前完整证明的资格。"
            ],
            "question": "怎样把散落的产品文件变成关于现状的证据链？"
          },
          "repair": [
            {
              "title": "逐个对应主张与对象",
              "body": "列明边界及各类节点，核对设计采用的系统构造、适用报告范围、现场安装、标识与竣工记录。需要关注的是组合后的路径连续性，不是把各产品报告的最高数值取最大。"
            },
            {
              "title": "把变更接回生命周期",
              "body": "变更前确认影响范围，变更后更新图纸、责任、检查和必要的验证记录。若证据缺失，应写“该节点尚未验证”，而不是猜测它不合格，也不是以相邻节点已合格替代。作者的生命周期要求由此变成可检查的管理动作。"
            }
          ],
          "principle": {
            "claim": "部件证据不能无条件提升为完整系统证据；任何改变边界的施工都要重新建立对应关系。",
            "conditions": [
              "报告对象与现场系统构造一致。",
              "接缝、门、穿越和其他接口纳入检查。",
              "变更后的状态及记录同步。"
            ],
            "limit": "本题训练文档和边界评审，不提供具体封堵施工或灭火系统动作程序。"
          },
          "transfer": {
            "task": "改写一份有缺口的交接结论。",
            "givens": "教学资料：共12个登记穿越点，11个有一致的竣工记录；第12个是新增穿越，有材料证书但没有节点构造与完成检查记录。团队拟写“12处全部满足要求”。",
            "hints": [
              "区分已取得证据、未取得证据与已经证实不符合。",
              "给出需要补齐的对象，而不是笼统要求“加强管理”。"
            ],
            "solution": [
              "可写：11个登记节点有列明的设计与完成记录；新增第12点尚缺构造对应及完成验证，当前不能形成12处全部满足的结论。",
              "针对第12点补齐设计适用性、现场一致性和相应检查记录，并核对是否还有未登记穿越。材料证书保留，但不能单独关闭此问题。",
              "没有记录不自动证明实体失败；它证明当前“全部已验证”的主张证据不足。"
            ],
            "rubric": [
              "区分材料、节点和整个边界。",
              "明确第12点缺少的资料。",
              "不把未验证误写为已失败或已合格。"
            ]
          },
          "sourcePages": [
            245,
            246,
            251,
            252
          ]
        },
        {
          "id": "c8-b",
          "title": "事故中电气原因占六成，是否意味着六成机房会发生电气火灾？",
          "source": {
            "quote": "采取一切合理的措施，避免可能引起着火的高温；限制易燃易爆材料与可能引燃火源的相对位置；安全地引导和疏散。",
            "bookPage": 245,
            "context": "作者由成因进入预防。读事故统计时，课程要求先明确样本和分母，再决定这些资料能怎样帮助识别风险。"
          },
          "lessonIds": [
            "8-1",
            "8-2",
            "8-3"
          ],
          "attempt": {
            "scenario": "教学数据：某资料收集100起已发生火灾，其中60起归因为电气因素。讨论者将其写成“机房发生电气火灾的概率是60%”。资料没有提供未起火的机房数量、观察年限或报告完整性。",
            "question": "60%在这份资料里实际描述什么？",
            "options": [
              {
                "text": "全部机房未来一年发生电气火灾的概率。",
                "feedback": "分母是已经发生的火灾，不是所有被观察机房或机房年。"
              },
              {
                "text": "这100起已收集火灾中，归因电气因素的比例。",
                "feedback": "这是对已发生且被记录事故的条件分布。"
              },
              {
                "text": "电气原因不重要，因为不能计算概率。",
                "feedback": "缺少绝对发生率并不使成因资料失去价值；它仍可提醒需要调查的路径。"
              }
            ],
            "answer": 1
          },
          "obstacle": {
            "title": "换一个分母，问题就变了",
            "evidence": [
              "若要估计场所发生率，需要知道暴露量，例如多少设施被观察了多久；还需确认事故定义、重复事件、归因和漏报。",
              "即便60/100准确，也只能回答这份已收集事故中的构成。它既不能给所有设施的年风险，也不能证明某种设备是原因而非相关因素。"
            ],
            "question": "怎样用有限统计支持预防，而不夸大其结论？"
          },
          "repair": [
            {
              "title": "把比例写成完整一句话",
              "body": "明确时间、范围、样本收集方式和归因规则。先说“记录事故中的构成”，再讨论它提示哪些热源、可燃物和维护问题；避免省去分母后把条件比例写成发生概率。"
            },
            {
              "title": "比较时对齐暴露量",
              "body": "教学中X组记录10起、暴露100设施年，Y组20起、暴露1000设施年。事件率分别0.10和0.02起/设施年，X为Y的5倍；但不能因为Y总起数更多便说Y率更高。即使率不同，组间条件及报告差异仍可能解释差异，不能直接归因。"
            }
          ],
          "principle": {
            "claim": "统计数字必须带着分母、时间、样本和所支持的推断层次一起阅读。",
            "conditions": [
              "事故构成与设施发生率分开。",
              "暴露量、定义和记录方式可比。",
              "描述性差异与因果解释分开。"
            ],
            "limit": "教学事件率不是某一设施一年发生至少一次事故的精确概率，也不是现行业风险估计。"
          },
          "transfer": {
            "task": "比较两组记录，指出能说和不能说的结论。",
            "givens": "教学数据：P组15起事件/300设施年；Q组12起事件/120设施年。两组事件定义一致，但设备年龄、业务密度与报告完整性未知。",
            "hints": [
              "分别用事件数除设施年。",
              "如果重复事件可能发生，事件率不等于设施至少发生一次的概率。"
            ],
            "solution": [
              "P为0.05起/设施年，Q为0.10起/设施年；Q的记录事件率是P的2倍。",
              "不能由此认定Q的某种材料导致了风险翻倍；年龄、密度、记录等变量未控制，也未给统计不确定性。",
              "可据差异提出进一步调查问题，不能把两个汇总数变成确定的因果结论或对未来单个设施的承诺。"
            ],
            "rubric": [
              "算对0.05、0.10及比值方向。",
              "保留事件率与概率的区别。",
              "指出至少一种不可排除的解释。"
            ]
          },
          "sourcePages": [
            237,
            238,
            240,
            245
          ]
        }
      ]
    },
    {
      "id": 9,
      "thesis": "装修是热、空气、颗粒、静电和人员活动的共同边界。外观相似或参数更大，都需要放回功能条件中判断。",
      "cases": [
        {
          "id": "c9-a",
          "title": "通风率翻倍，机柜得到的风量就一定翻倍吗？",
          "source": {
            "quote": "确保数据中心在一个安全可靠的环境里长期有效地运行是数据中心室内装修工作的要点。",
            "bookPage": 253,
            "context": "作者按功能要求讨论装修，书页257又给出通风地板。课程把开孔面积与实际流量分开，避免把产品比例当成系统效果。"
          },
          "lessonIds": [
            "9-1",
            "9-2"
          ],
          "attempt": {
            "scenario": "教学模型：4块0.6 m×0.6 m地板，开孔率25%，无其他遮挡。有效开孔处平均法向风速2 m/s；用Q=A有效×v估算体积流量。拟更换为相同尺寸、50%开孔率地板，有人断言风量必然翻倍。",
            "question": "这句话还缺哪一个条件？",
            "options": [
              {
                "text": "换板后有效开孔处的平均风速保持不变。",
                "feedback": "面积翻倍时Q翻倍，依赖风速不变；系统压差和分配可能随换板变化。"
              },
              {
                "text": "只要开孔率提高，任何系统里的风量都同比提高。",
                "feedback": "开孔率没有固定压差、阻力或风机工作点。"
              },
              {
                "text": "风量和面积没有任何关系。",
                "feedback": "Q=A有效×v仍成立，缺的是另一个变量及其条件。"
              }
            ],
            "answer": 0
          },
          "obstacle": {
            "title": "面积增加，风速却可能下降",
            "evidence": [
              "原有效面积4×0.36×0.25=0.36 m²，流量0.36×2=0.72 m³/s。",
              "若更换后实际平均风速为1 m/s，新有效面积0.72 m²，流量仍0.72 m³/s。该反例不说真实现场必然这样变化，只否定“开孔率一倍变化必然带来同倍风量”的断言。"
            ],
            "question": "应测什么，才能把产品参数接回机柜环境？"
          },
          "repair": [
            {
              "title": "保留有效面积与速度的定义",
              "body": "A有效扣除被电缆、遮挡或其他构造占用的部分，v是在这些开口上的平均法向速度。不能将一处最大点风速直接当整个面积平均，也不能把名义50%当安装后有效比例。"
            },
            {
              "title": "将地板流量接到机柜进风效果",
              "body": "还需考虑地板下压力分配、泄漏、旁通和机柜吸风需求。即使地板总送风增加，若冷风没有到达需要的进风位置，热点仍可存在。作者的装修功能要求因此连接到第4章气流组织，而非停在材料目录。"
            }
          ],
          "principle": {
            "claim": "单个几何参数不能独立决定系统流量；流量也不能独立证明每个机柜的进风环境。",
            "conditions": [
              "有效开孔面积与平均风速对应同一边界。",
              "安装遮挡及系统工况已知。",
              "地板供风与机柜进风的路径有证据。"
            ],
            "limit": "Q=Av是本题体积流量关系；例子不提供风机或地板选型结论。"
          },
          "transfer": {
            "task": "计算遮挡造成的变化，并指出维持原流量所需的速度。",
            "givens": "教学数据：6块0.6 m×0.6 m地板，开孔率30%，初始平均风速1.5 m/s；后有三分之一开孔面积被遮挡。先假定余下开孔速度不变，再计算若要维持原流量需要多少平均速度。",
            "hints": [
              "先算初始总有效面积。",
              "维持流量时用Q原除以A新，而不是把面积比例直接当风速。"
            ],
            "solution": [
              "初始A=6×0.36×0.30=0.648 m²，Q=0.972 m³/s。遮挡后A=0.432 m²；速度仍1.5时Q=0.648 m³/s。",
              "若要求维持0.972 m³/s，则平均速度需0.972/0.432=2.25 m/s。这个代数所需值不证明现有系统能达到。",
              "还需系统压力、阻力、噪声与气流分配资料，不能把算出的2.25当作可直接实现的设置。"
            ],
            "rubric": [
              "得到0.972与0.648 m³/s。",
              "得到2.25 m/s并说明只是所需值。",
              "区分局部流量与机柜环境。"
            ]
          },
          "sourcePages": [
            253,
            257,
            258
          ]
        },
        {
          "id": "c9-b",
          "title": "贴了警示标志，隐蔽工程的问题就可以关闭了吗？",
          "source": {
            "quote": "安全标志本身不能消除任何危险，不能取代预防事故的相应措施",
            "bookPage": 262,
            "context": "作者在装修结尾讨论标志，主动指出信息提示的能力边界。课程把这句话放回施工、交接与维护。"
          },
          "lessonIds": [
            "9-1",
            "9-2"
          ],
          "attempt": {
            "scenario": "教学交接：活动地板下新增一条线缆路径，施工方在入口贴出“注意线缆、禁止踩踏”。照片能看到地板表面整洁，但缺少隐蔽空间的路径、支承和恢复记录。有人据此把“装修与机电接口已确认”设为完成。",
            "question": "警示标志目前证明了什么？",
            "options": [
              {
                "text": "风险已经被消除，因此不必查看隐蔽构造。",
                "feedback": "标志表达信息，不改变线缆支承、孔洞或气流路径的物理状态。"
              },
              {
                "text": "存在风险提示；实体措施和隐蔽状态仍需证据。",
                "feedback": "这保留了标志的作用，同时不把它扩大成实体完成证明。"
              },
              {
                "text": "有标志就说明一定存在严重实体缺陷。",
                "feedback": "标志也可能是正常管理要求；不能从提示反向推断具体缺陷已经发生。"
              }
            ],
            "answer": 1
          },
          "obstacle": {
            "title": "同一张整洁照片支持不了所有功能主张",
            "evidence": [
              "新增路径可能涉及气流阻挡、检修通行、穿越边界和后续识别。表面照片不能显示这些隐蔽条件。",
              "若原先检查完成于新增路径之前，检查记录属于旧状态；日期更新也不能代替对实际变化的复核。"
            ],
            "question": "怎样把“已贴标”从一个过大的完成项拆回合适的位置？"
          },
          "repair": [
            {
              "title": "为每个功能列对应证据",
              "body": "标识检查记录信息是否清楚；隐蔽验收记录实际路径和支承；涉及穿越时确认相应边界恢复；涉及气流时回到环境与送风证据。不同功能需要不同资料，不能由一种照片包办。"
            },
            {
              "title": "让交接可追溯到当前版本",
              "body": "将变更编号、竣工图、检查对象和日期关联，区分已验证、尚缺证据和已发现问题。由下一阶段使用者能识别、能维护、能回看作为交接要求，避免文档只证明“曾经做过”。"
            }
          ],
          "principle": {
            "claim": "提示信息、实体措施和验证记录各有职责；一类证据不能无条件替代另一类。",
            "conditions": [
              "照片与记录对应当前变更版本。",
              "隐蔽功能和跨专业接口有明确对象。",
              "问题关闭依据与责任可追踪。"
            ],
            "limit": "本题组织交接判断，不由文字照片直接裁定真实现场合规。"
          },
          "transfer": {
            "task": "为四份资料分别写出支持范围，并指出缺口。",
            "givens": "教学资料：①当前标签照片；②变更前的气流测试；③新增线缆两端标识表；④当前路径照片但没有穿墙节点近照或恢复记录。",
            "hints": [
              "不要简单给所有资料打有效/无效；各自可能支持不同主张。",
              "把涉及变更的旧状态测试与当前实体证据区分。"
            ],
            "solution": [
              "①支持标签外观与信息；③支持记录中的端点对应，但仍需现场一致性。④支持可见路径；未拍到的节点不能自动视为完成。",
              "②属于变更前基线，可用于比较，却不能单独证明变更后气流未受影响。",
              "需要补当前变化相关的气流与边界证据，并把它们接到更新后的图纸、检查和问题关闭记录。"
            ],
            "rubric": [
              "为四份资料分别限定支持对象。",
              "指出旧状态测试的有效用途和不足。",
              "明确具体缺口，不以贴标替代实体措施。"
            ]
          },
          "sourcePages": [
            253,
            254,
            257,
            261,
            262
          ]
        }
      ]
    },
    {
      "id": 10,
      "thesis": "案例的价值在于把前九章的条件放到同一设施里检验。数字变化要追问口径，设备恢复要追问服务与冗余是否一起恢复。",
      "cases": [
        {
          "id": "c10-a",
          "title": "总用电下降了，为什么还不能宣布基础设施能效提高？",
          "source": {
            "quote": "即先搭建数据中心核心的基础设施系统，再根据系统形式进行平面布局，然后确定柱网和建筑尺寸，最后再完成整个建筑设计和园区规划。",
            "bookPage": 264,
            "context": "作者强调从核心需求推到整体边界。课程在能效评审中沿用同样的整体视角，避免只挑一个局部数字。"
          },
          "lessonIds": [
            "10-1",
            "10-3-efficiency"
          ],
          "attempt": {
            "scenario": "教学月度记录：前月数据中心总能耗1000 MWh、IT能耗700 MWh；本月总能耗850 MWh、IT能耗500 MWh。统计时长和计量边界相同，未给天气、业务产出及设备运行工况。报告拟写“总用电下降15%，基础设施效率显著提高”。",
            "question": "这些记录已经支持哪种说法？",
            "options": [
              {
                "text": "同边界总能耗下降15%，但效率改善尚未证明。",
                "feedback": "电量下降是已知事实，效率与业务产出/负载关系需要另行分析。"
              },
              {
                "text": "总电量下降就必然PUE下降。",
                "feedback": "PUE还有分母；IT能耗下降更快时比值可能上升。"
              },
              {
                "text": "PUE变差就说明本月总能耗一定更多。",
                "feedback": "比值与绝对量是不同量，二者变化方向可以相反。"
              }
            ],
            "answer": 0
          },
          "obstacle": {
            "title": "把分母和非IT能耗补回去",
            "evidence": [
              "前月PUE=1000/700≈1.429，非IT能耗300 MWh；本月PUE=850/500=1.70，非IT能耗350 MWh。总量减少150 MWh，同时IT减少200 MWh、非IT增加50 MWh。",
              "这些事实反驳了“由总量下降直接证明基础设施效率提高”的推断，却还不能单独证明某项改造导致效率恶化。天气、负载率与统计边界内设备状态尚未控制。"
            ],
            "question": "怎样改写结论，既保留有效结果又不扩大解释？"
          },
          "repair": [
            {
              "title": "同时报告总量、分量和比值",
              "body": "明确期间、边界及计量质量，分列总能耗、IT能耗、非IT能耗与PUE。不要为了呈现改善只取总量，也不要因PUE上升就抹去电量下降的事实。指标各自回答不同问题。"
            },
            {
              "title": "为因果判断补可比条件",
              "body": "分析负载、天气、运行方式与业务产出，在可比条件下比较或用明确模型归一化。原书的设计目标、测试结果和屏幕实时值也不能混为一个统计口径；书页302的泵数据还需独立复算，不能盲信百分数列。"
            }
          ],
          "principle": {
            "claim": "效果评审要将绝对量、比例和因果解释分开；支持某一层结论的证据不能自动支持下一层。",
            "conditions": [
              "同边界、同期间并保持单位一致。",
              "记录负载与工况差异。",
              "设计、瞬时测量与期间累计分开。"
            ],
            "limit": "PUE不表示IT业务产出效率；本题也没有足够资料归因于某项改造。"
          },
          "transfer": {
            "task": "为另一组记录写出三层结论。",
            "givens": "教学同周期记录：改造前总能耗900 MWh、IT 600 MWh；后总能耗1000 MWh、IT 800 MWh。天气及业务类型是否相同未知。",
            "hints": [
              "分别计算PUE和非IT能耗。",
              "“比值改善”“总量下降”“改造导致改善”需要不同证据。"
            ],
            "solution": [
              "PUE由1.50变为1.25，非IT由300降为200 MWh；总能耗却增加100 MWh。",
              "可说记录中的基础设施能耗比值改善、非IT电量下降，但不能说总电量节约。",
              "缺少可比工况和因果证据，不能把全部变化归功于改造；也不能从IT电量增长推出业务产出同比增长。"
            ],
            "rubric": [
              "算对1.50、1.25及非IT分量。",
              "同时保留总量上升和比值改善。",
              "不将描述性结果扩大为因果或业务产出结论。"
            ]
          },
          "sourcePages": [
            264,
            300,
            301,
            302,
            305
          ]
        },
        {
          "id": "c10-b",
          "title": "设备重新运行了，事件就可以结案吗？",
          "source": {
            "quote": "而数据中心运维管理是一个不断循环迭代的过程。",
            "bookPage": 295,
            "context": "作者把运维写成循环。课程用一次恢复后的评审，区分设备状态、服务恢复、冗余恢复和经验反馈。"
          },
          "lessonIds": [
            "10-2-power",
            "10-2-cooling",
            "10-3-operations",
            "10-3-platform"
          ],
          "attempt": {
            "scenario": "教学事件：某供电设备告警消失，界面显示运行。业务方已恢复访问，值班记录准备直接结案。还不知道备用路径是否归位、冷却趋势是否稳定、相关变更图纸是否更新。",
            "question": "当前最合适的判断是什么？",
            "options": [
              {
                "text": "业务能访问就足以证明设计保障已全部恢复。",
                "feedback": "当前服务可用与后续故障下的保障能力不是同一个主张。"
              },
              {
                "text": "可以记录已观察到的恢复，但结案还需核对服务、剩余保障和未关闭问题。",
                "feedback": "这是把事实与尚需验证的范围分开。"
              },
              {
                "text": "没有所有资料，就不能承认任何恢复已经发生。",
                "feedback": "业务访问恢复本身是有效事实；证据不足不应抹去已观测结果。"
              }
            ],
            "answer": 1
          },
          "obstacle": {
            "title": "恢复并不只有一个状态位",
            "evidence": [
              "补充教学记录：当前业务流量正常；备用供电路径仍在检修；冷却控制器采用临时配置；温度已有30 min下降趋势，但未覆盖高负荷时段。",
              "因此可以确认某段时间内业务与温度趋势改善，却不能宣布设计冗余已归位、临时配置已撤销或各种负荷条件均已验证。"
            ],
            "question": "怎样让结案成为一次带条件的完整判断？"
          },
          "repair": [
            {
              "title": "按不同层次定义恢复证据",
              "body": "设备级记录状态与物理反馈；系统级检查供电、冷却、网络路径；服务级确认业务功能及约定观察；保障级确认备用能力和维护状态。每一层写明时间和未验证条件，避免一个绿灯替代全系统。"
            },
            {
              "title": "将未关闭项接到责任与复盘",
              "body": "临时配置、备用检修、图纸和操作记录变化分别指定后续责任与验证依据。复盘追问为何发生、哪些观测缺失、设计或流程需要修改。事件可以有明确的阶段状态，不能通过删掉待办把它变成“全部正常”。"
            }
          ],
          "principle": {
            "claim": "恢复记录必须说明恢复了什么、在何种状态下观察到，以及哪些保障和改进仍待完成。",
            "conditions": [
              "状态指示与物理效果区分。",
              "当前服务和未来故障保障分开。",
              "临时状态、责任与版本变更可追踪。"
            ],
            "limit": "这是一种评审组织方式；现场事件处置与结案要求以项目制度为准。"
          },
          "transfer": {
            "task": "写出一份不超过三段的阶段性结论。",
            "givens": "教学资料：业务测试通过；主供电稳定2 h；备用路径试验未完成；温度在当前40%负载下稳定；临时告警阈值尚未恢复。",
            "hints": [
              "第一段只写已观察事实及工况。",
              "第二段列不能据此推出的主张；第三段给对应的后续证据。"
            ],
            "solution": [
              "可写：在当前40%负载及已观察2 h时段内，主供电稳定、业务测试通过、温度稳定。",
              "尚不能确认备用路径保障已恢复，也不能外推到更高负载；临时告警阈值仍构成需要跟踪的配置状态。",
              "后续分别补备用路径验证、适用负荷工况证据及阈值恢复/复核记录，明确责任和关闭条件，并将结果接回复盘。"
            ],
            "rubric": [
              "保留40%负载和2 h观察范围。",
              "区分业务恢复、冗余恢复和配置状态。",
              "每个未关闭项都有对应证据需求。"
            ]
          },
          "sourcePages": [
            295,
            296,
            297,
            304,
            309,
            310
          ]
        }
      ]
    }
  ]
}