<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第1章　数据中心概述 · PDF 15 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="014.html">← PDF 14</a><a href="../index.html#original/15">回到课程阅读器</a><a href="016.html">PDF 16 →</a></nav><p class="original-editorial">PDF第15页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-1" id="original-page-content"><header class="book-chapter-opening"><p class="book-chapter-number">第 1 章 <i>Chapter 1</i></p><h1>数据中心概述</h1></header>
<p>电子计算机技术的不断革新、互联网的日益普及，以及大数据、虚拟化、物联网和云计算等新生力量的快速萌芽，推动IDC互联网数据中心以空前的速度和规模在全国乃至全球大力发展。不论是投资方、建设方还是使用方，都开始逐渐跳出传统数据中心模式的限制，追求更灵活、更节能、更经济、更创新、更智慧的数据中心。</p>
<p>本章主要从宏观角度来介绍数据中心的分级标准、选址条件、组成和环境要求。</p>
<h2 id="ch1-s1">1.1　数据中心的分级</h2>
<p>数据中心一般按可靠性来划分等级，国内和国外的分级标准略有不同。以下介绍几种常用的分级标准。</p>
<h3 id="ch1-s1-1">1.1.1　国标GB 50174—2017</h3>
<p>GB 50174—2017《数据中心设计规范》从数据中心的使用性质，以及数据丢失或网络中断在经济或社会上造成的损失或影响程度，将数据中心划分为A、B、C三级。</p>
<ul class="book-list">
<li>A级为“容错”系统，即在电子信息系统运行期间，基础设施在一次意外事故后，或单系统设备维护时，或检修时仍能保证电子信息系统正常运行，其可靠性和可用性等级最高。</li>
<li>B级为“冗余”系统，即在电子信息系统运行期间，基础设施在冗余能力范围内，不得因设备故障而导致电子信息系统运行中断，其可靠性和可用性等级居中。</li>
<li>C级为满足基本需要，即在基础设施正常运行情况下，应保证电子信息系统运行不中断，其可靠性和可用性等级最低。</li>
</ul></article><nav class="original-navigation"><a href="014.html">← PDF 14</a><a href="016.html">PDF 16 →</a></nav></body></html>