{"pdfPage": 17, "bookPage": 3, "title": "1.1.3　TIA-942；1.2　数据中心的选址", "status": "proofread", "htmlFile": "original-pages/017.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 1, "htmlSha256": "89402bacf64207e09608dfef915237c52d7ba5ffc1ab2fbca84ee25c5e39efe8", "html": "<header class=\"book-running-head odd\"><span>第 1 章　数据中心概述</span><span class=\"book-head-ornament\"></span><span>3</span></header>\n<h3 id=\"ch1-s1-3\">1.1.3　TIA-942</h3>\n<p>TIA-942是美国《数据中心电信基础设施标准》，经美国电信产业协会（TIA）、TIA技术工程委员会（TR42）和美国国家标准学会（ANSI）批准，每5年修订一次。该标准旨在为设计和安装数据中心或机房提供要求和指导方针。</p>\n<p>TIA-942中数据中心的分级标准与Uptime Tier一致，依据基础设施的实用性和安全性将数据中心分为四级，详见表1-1。但是与Uptime Tier等级认证所关注的内容相比，TIA-942的分级规定更为细致具体，它分别从电信接入、选址、建筑结构、建筑类型、建筑布局、安全防范、电力、暖通空调、消防等诸多方面详述了不同等级对应的不同技术要求。</p>\n<h2 id=\"ch1-s2\">1.2　数据中心的选址</h2>\n<p>一直以来，无论是优渥的交通条件、优质的网络资源，还是优秀的专业技术人才，大多集中在一线城市和沿海城市。而且通信、金融、互联网行业的巨头公司为了便于开展核心业务，也都将总部落户于北上广深。所以国内早期的数据中心基本集中在一线、沿海城市及周边。</p>\n<p>后来随着数据中心需求和规模的不断扩大，数据中心的建设成本和运行成本不可避免地成为公司的考量指标。于是那些地广人稀、自然资源丰富、地皮便宜、水电廉价的区域开始受到数据中心建设方的青睐，比如内蒙古。然而现实不尽如人意，这些区域交通不方便、经济不发达、网络不稳定、环境不友好，很难吸引更多的客户入驻，即使自用也无法将主营业务搬迁至此。所以这些地区的数据中心热已经逐渐消退。</p>\n<p>数据中心不仅耗电量大，耗冷量也不可小觑。据经验统计，空调系统的能耗一般占数据中心总能耗的20%～40%，其中制冷压缩机的能耗又占到空调系统总能耗的70%～90%。人们一边在寻求成本更低的外部资源，一边在思考如何利用自然冷源来解决数据中心的散热问题。所以气候寒冷或者相对湿度较低的地区又成了建设数据中心的热门选项，比如东北和西北地区。气候寒冷意味着一年中有半年以上的时间可以充分利用自然冷却制冷，相对湿度较低意味着可以通过等焓加湿实现降温。这些过程都不需要开启压缩机，这对降低能耗有显著效果。不过寒冷和干燥的地区，对于施工建设和室外运维工作都提出了巨大的挑战，需要解决防结冰、防冻裂、防脆化、防沙尘等问题。</p>\n<p>为了进一步解决数据中心的制冷问题，人们又将数据中心的选址进一步扩大到气候舒适宜人、空气清新的高原地区。这里四季温度波动不大，不太冷也不太热，湿度适宜，空气洁净，尤其适合直接引入新风制冷，比如云贵高原、青藏高原的某些区域。但这些区域与一线城市、沿海城市相比，虽然自然环境优越，但是经济欠发达，而且数据中心的巨大散热量和耗水量对当地自然环境存在一定的负面影响。</p>\n<p>随着我国城镇化速度的不断加快、城市轨道交通网络的不断完善，各个大城市之间的差异化在逐渐缩小，加上一线城市日益紧缩的土地政策、能源政策甚至人口政策，数据中</p>"}