{"pdfPage": 18, "bookPage": 4, "title": "表1-2；1.3　数据中心的组成", "status": "proofread", "htmlFile": "original-pages/018.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 1, "htmlSha256": "88f3cf3dbc405221e9c6ef052bae40d61ba15442735759ab89da2a4825d994a6", "html": "<header class=\"book-running-head even\"><span>4</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header>\n<p class=\"book-continuation\">心的选址越来越多样化。数据中心建设方为了达到收益的最大化，要根据业务需求综合考量评估当地的经济、交通、网络、资源、气候等条件，才能做出最合理的判断。</p>\n<p>GB 50174—2017《数据中心设计规范》中对不同等级数据中心的选址做出了基本规定，如表1-2所示。</p>\n<table class=\"book-table book-site-table\" id=\"ch1-table2\"><caption>表1-2　不同等级数据中心的选址要求</caption><colgroup><col class=\"site-label\"><col><col><col><col class=\"site-note\"></colgroup>\n<thead><tr><th scope=\"col\">项　目</th><th scope=\"col\">A级</th><th scope=\"col\">B级</th><th scope=\"col\">C级</th><th scope=\"col\">备　注</th></tr></thead>\n<tbody>\n<tr><th colspan=\"5\" class=\"book-table-section\">地址</th></tr>\n<tr><th scope=\"row\">距离停车场</th><td>不宜小于20m</td><td>不宜小于10m</td><td>—</td><td>包括自用和外部停车场</td></tr>\n<tr><th scope=\"row\">距离铁路或高速公路的距离</th><td>不宜小于800m</td><td>不宜小于100m</td><td>—</td><td>不包括各场所自身使用的数据中心</td></tr>\n<tr><th scope=\"row\">距离地铁的距离</th><td>不宜小于100m</td><td>不宜小于80m</td><td>—</td><td>不包括地铁公司自身使用的数据中心</td></tr>\n<tr><th scope=\"row\">在飞机航道范围内建设数据中心距离飞机场</th><td>不宜小于8000m</td><td>不宜小于1600m</td><td>—</td><td>不包括机场自身使用的数据中心</td></tr>\n<tr><th scope=\"row\">距离甲、乙类厂房和仓库、垃圾填埋场</th><td colspan=\"2\">不应小于2000m</td><td>—</td><td>不包括甲、乙类厂房和仓库自身使用的数据中心</td></tr>\n<tr><th scope=\"row\">距离火药炸药库</th><td colspan=\"2\">不应小于3000m</td><td>—</td><td>不包括火药、炸药库自身使用的数据中心</td></tr>\n<tr><th scope=\"row\">距离核电站的危险区域</th><td colspan=\"3\">不应小于40 000m</td><td>不包括核电站自身使用的数据中心</td></tr>\n<tr><th scope=\"row\">距离住宅</th><td colspan=\"3\">不宜小于100m</td><td>—</td></tr>\n<tr><th scope=\"row\">有可能发生洪水的地区</th><td colspan=\"2\">不应设置数据中心</td><td>不宜设置数据中心</td><td>—</td></tr>\n<tr><th scope=\"row\">地震断层附近或有滑坡危险区域</th><td colspan=\"2\">不应设置数据中心</td><td>不宜设置数据中心</td><td>—</td></tr>\n<tr><th scope=\"row\">从火车站、飞机场到达灾备数据中心的交通道路</th><td>不应少于2条道路</td><td>—</td><td>—</td><td>—</td></tr>\n</tbody></table>\n<h2 id=\"ch1-s3\">1.3　数据中心的组成</h2>\n<p>数据中心是为集中放置的电子信息设备提供适宜运行环境的场所。它可以是建筑中的一部分房间，也可以是整栋建筑或建筑群，还可以是集装箱、车辆、船舶等移动空间。不过本书主要讨论的是以不可移动的建筑作为数据中心的情况。</p>\n<h3 id=\"ch1-s3-1\">1.3.1　功能区划分</h3>\n<p>从空间上来说，数据中心由主机房、辅助区、支持区和行政管理区等区域组成。</p>"}