<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>1.3.2　功能区面积；1.4　数据中心的规划布局 · PDF 19 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="018.html">← PDF 18</a><a href="../index.html#original/19">回到课程阅读器</a><a href="020.html">PDF 20 →</a></nav><p class="original-editorial">PDF第19页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-1" id="original-page-content"><header class="book-running-head odd"><span>第 1 章　数据中心概述</span><span class="book-head-ornament"></span><span>5</span></header>
<ul class="book-list">
<li>主机房：安装和运行数据处理设备的建筑空间，包括服务器机房、网络机房、存储机房等功能区域。</li>
<li>辅助区：安装、调试、维护、运行监控和管理电子信息设备和软件的场所，包括进线间、测试机房、总控中心、消防和安防控制室、拆包区、备件库、维修室、打印室等区域。</li>
<li>支持区：为主机房、辅助区提供动力支持和安全保障的区域，包括变配电室、柴油发电机房、电池室、空调机房、动力站房、不间断电源系统用房、消防设施用房等。</li>
<li>行政管理区：日常行政管理及客户对托管设备进行管理的场所，包括办公室、门厅、值班室、盥洗室、更衣间和用户工作室等。</li>
</ul>
<h3 id="ch1-s3-2">1.3.2　功能区面积</h3>
<p>数据中心各组成部分的使用面积应根据工艺布置确定，在对电子信息设备的具体情况不完全掌握时，主机房的使用面积可以按以下公式确定：</p>
<p class="book-formula"><i>A</i>=<i>SN</i></p>
<p class="book-symbol-line first"><span>式中：</span><span><i>A</i>——主机房的使用面积（m<sup>2</sup>）；</span></p>
<p class="book-symbol-line"><span><i>S</i>——单台机柜（架）、大型电子信息设备和列头柜等设备占用面积，可取2.0～4.0（m<sup>2</sup>/台）；</span></p>
<p class="book-symbol-line"><span><i>N</i>——主机房内所有机柜（架）、大型电子信息设备和列头柜等设备的总台数。</span></p>
<p>辅助区和支持区的面积主要与数据中心的等级、机柜功率密度、空调冷却方式等因素有关，机柜功率密度越高，主机房面积越小，但支持区需要的面积越大。在数据中心建设初期，辅助区和支持区的面积之和可按主机房面积的1.5～2.5倍估算。</p>
<p>行政管理区的面积主要与行政办公人员的数量有关，用户工作室的使用面积可按4～5m<sup>2</sup>/人计算；硬件及软件人员办公室等有人长期工作的房间，使用面积可按5～7m<sup>2</sup>/人计算。</p>
<h2 id="ch1-s4">1.4　数据中心的规划布局</h2>
<p>根据GB 50174—2017《数据中心设计规范》的规定，不同等级的数据中心对应的建筑结构要求如表1-3所示。</p>
<p>从数据中心的建设周期、建设成本、运维成本、运维便利性和可靠性等多方面综合考虑，目前国内外新建的单体数据中心多采用单/多层钢筋混凝土或者钢结构的建筑形式。新建数据中心采用多/高层建筑时，消防疏散需要占用更多的建筑面积，建筑利用率较低，而且楼层间的防水处理、楼板承重载荷加大、重物运输对货运通道和货运电梯的特殊要求等都将增加建筑成本。而对已有高层建筑进行改造的数据中心，原建筑结构的抗震、耐火等</p></article><nav class="original-navigation"><a href="018.html">← PDF 18</a><a href="020.html">PDF 20 →</a></nav></body></html>