{"pdfPage": 20, "bookPage": 6, "title": "表1-3；数据中心的规划布局（续）", "status": "proofread", "htmlFile": "original-pages/020.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 1, "htmlSha256": "724031f6f08dda8bc67fe7af2da38b04e7ffa9c82241fd0509ebdb31e684a3c1", "html": "<header class=\"book-running-head even\"><span>6</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header>\n<p class=\"book-continuation\">级和楼板的承重水平是首要考虑的问题。其次，大/重型设备的运输安装、柴油发电机的进排风问题也大大增加了改建难度。</p>\n<table class=\"book-table book-structure-table\" id=\"ch1-table3\"><caption>表1-3　不同等级数据中心的建筑与结构技术要求</caption><colgroup><col class=\"structure-label\"><col><col><col><col class=\"structure-note\"></colgroup>\n<thead><tr><th scope=\"col\">项　目</th><th scope=\"col\">A级</th><th scope=\"col\">B级</th><th scope=\"col\">C级</th><th scope=\"col\">备　注</th></tr></thead>\n<tbody>\n<tr><th colspan=\"5\" class=\"book-table-section\">建筑与结构</th></tr>\n<tr><th scope=\"row\">抗震设防分类</th><td>不应低于丙类，新建不应低于乙类</td><td>不应低于丙类</td><td>不宜低于丙类</td><td>—</td></tr>\n<tr><th scope=\"row\">主机房活荷载标准值（kN/m<sup>2</sup>）</th><td colspan=\"3\"><span class=\"book-load-values\"><span>8～12</span><span>组合值系数<i>Ψ</i><sub><i>c</i></sub>=0.9<br>频遇值系数<i>Ψ</i><sub><i>f</i></sub>=0.9<br>准永久值系数<i>Ψ</i><sub><i>q</i></sub>=0.8</span></span></td><td>根据机柜的摆放密度确定荷载值</td></tr>\n<tr><th scope=\"row\">主机房吊挂荷载（kN/m<sup>2</sup>）</th><td colspan=\"3\">不应小于1.2</td><td>—</td></tr>\n<tr><th scope=\"row\">不间断电源系统室活荷载标准值（kN/m<sup>2</sup>）</th><td colspan=\"3\">宜为8～10</td><td>—</td></tr>\n<tr><th scope=\"row\">电池室活荷载标准值（kN/m<sup>2</sup>）</th><td colspan=\"3\">蓄电池组4层摆放时，不应小于16</td><td>蓄电池组4层摆放</td></tr>\n<tr><th scope=\"row\">总控中心活荷载标准值（kN/m<sup>2</sup>）</th><td colspan=\"3\">不应小于6</td><td>—</td></tr>\n<tr><th scope=\"row\">钢瓶间活荷载标准值（kN/m<sup>2</sup>）</th><td colspan=\"3\">不应小于8</td><td>—</td></tr>\n<tr><th scope=\"row\">电磁屏蔽室活荷载标准值（kN/m<sup>2</sup>）</th><td colspan=\"3\">宜为8～12</td><td>—</td></tr>\n<tr><th scope=\"row\">主机房外墙设采光窗</th><td colspan=\"2\">不宜</td><td>—</td><td>—</td></tr>\n<tr><th scope=\"row\">防静电活动地板的高度</th><td colspan=\"3\">不宜小于550mm</td><td>作为空调静压箱时</td></tr>\n<tr><th scope=\"row\">防静电活动地板的高度</th><td colspan=\"3\">不宜小于250mm</td><td>仅作为电缆布线使用时</td></tr>\n<tr><th scope=\"row\">屋面的防水等级</th><td>Ⅰ</td><td>Ⅱ</td><td>Ⅲ</td><td></td></tr>\n</tbody></table>\n<p>对于数据中心来说，大/重型设备（如柴油发电机、冷水机组等设备）及附属装置所在楼层的层高不宜低于5m；主机房部分应根据机柜高度、管线安装及通风要求确定空间整体高度，主机房净高不宜小于3m。</p>\n<p>为遵循新一代数据中心推崇的设计理念和节能策略，数据中心需要区分人流管理和物流管理，使环境、配套设施、监控管理等完美统一。在考虑路线设计时，人员通道主要考虑办公人员的通勤路径、访客的安检参观路径、运维人员的巡视路径等；设备运输路线不仅要与人员通道区分设置，同时还需考虑如何快速便捷地实现设备的搬卸、存放和调试等。</p>\n<p>数据中心内部功能区的划分、各基础设施系统的配置要统筹规划、统一设计。由于数据中心内部各类设备外形或基础都是矩形轮廓，因此，为避免建筑内空间利用不合理，数据中心内部房间宜采用矩形划分，单个功能房间的面积还需参考选定的消防方式进行规划。如采用管网式气体灭火系统时，一个防护区的面积不宜大于800m<sup>2</sup>，容积不宜大于3600m<sup>3</sup>。</p>\n<p>数据中心主机房内服务器机柜集中布置时，可封闭冷通道或热通道，优化气流组织，提高制冷效率。与主机房物理隔离的精密空调间宜靠外墙布置，一方面便于冷凝水和紧急</p>"}