<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>数据中心的规划布局（续）；结语 · PDF 21 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="020.html">← PDF 20</a><a href="../index.html#original/21">回到课程阅读器</a><a href="022.html">PDF 22 →</a></nav><p class="original-editorial">PDF第21页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-1" id="original-page-content"><header class="book-running-head odd"><span>第 1 章　数据中心概述</span><span class="book-head-ornament"></span><span>7</span></header>
<p class="book-continuation">漏水的排放，另一方面又可以提升主机房的保温隔热效果。</p>
<p>数据中心的行政管理区承载了前台接待、访客安检、运维值班、办公、会议、文档管理等行政职能，宜集中布置在数据中心主入口处。而大/重型设备间，如柴油发电机房、冷水机房等，由于运输安装的特殊性，以及设备运行的噪声污染、废气污染和烟气污染等，宜远离行政管理区。由于低压电缆造价较高，线路损耗较大，所以供配电设备间宜靠近蓄电池和主机房布置，尽量减少电缆敷设距离。</p>
<p class="book-conclusion"><strong>结语：</strong>通过本章介绍，读者会对数据中心有一个初步的认知和了解。随着技术的发展革新，数据中心的形式也在不断发生变化。实用、安全、可靠是建设数据中心最基本的原则，也是数据中心从业者始终追求的目标。数据中心的规划设计不仅要满足目前的业务需求，还要充分考虑将来业务拓展扩容的可能，空间布局和系统设置上要具备灵活性、可持续扩展性，最大限度满足未来发展的需要。</p></article><nav class="original-navigation"><a href="020.html">← PDF 20</a><a href="022.html">PDF 22 →</a></nav></body></html>