<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第2章　数据中心供配电系统 · 书页 8 · PDF 22 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="021.html">← PDF 21</a><a href="../index.html#original/22">回到课程阅读器</a><a href="023.html">PDF 23 →</a></nav><p class="original-editorial">PDF第22页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-2" id="original-page-content"><header class="book-chapter-opening book-opening-left"><p class="book-chapter-number"><i>Chapter 2</i> 第 2 章</p><h1>数据中心供配电系统</h1></header>
<p>任何电子信息设备都离不开电源系统，供配电系统为数据中心内所有需要动力电源的设备提供稳定、可靠的动力电源支持。供配电系统对整个数据中心系统来说有如人体的心脏－血液系统。供配电系统通常是指由变电站馈线间隔引出10kV线路进入数据中心，经由中低压变配电设备直至电子信息设备负载的整个供电链路，主要包括中压输变配电设备、不间断电源、柴油发电机、低压配电以及机柜配电等。</p>
<p>数据中心提供电能质量的品质，将直接影响电子信息设备及其附属设备正常、可靠地运行。这种影响主要来自市电电网的电压、电流、频率的变化以及供电质量的不稳定。随着数据中心电子信息设备实现的功能越来越丰富，机柜功率密度不断提高，以及规模的不断扩大，对供电总容量的要求也由数千千伏安提高到数万千伏安，所以对数据中心供配电系统提供电能的质量要求愈发严格。为了确保电子信息设备的可靠运行，在数据中心建设中必须建立起良好的供配电系统。</p>
<h2 id="ch2-s1">2.1　数据中心对供配电系统的要求</h2>
<h3 id="ch2-s1-1">2.1.1　数据中心对市电供电电源的要求</h3>
<h4>1. 供电电能质量的基本要求</h4>
<p>供电电能质量是供电部门和用户在电能交接处，即用户计费电能表处测定的电能质量。通常包括频率偏差、高次谐波、电压波动、三相电压不平衡以及瞬态涌压等电压扰动的限制标准。数据中心的供电基本原则是保证供电连续性。供电连续性指电网不间断供电，但瞬时断电的情况时有发生，断电将会影响数据中心设备的正常运行。在数据中心的供配电</p></article><nav class="original-navigation"><a href="021.html">← PDF 21</a><a href="023.html">PDF 23 →</a></nav></body></html>