<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第2章　数据中心供配电系统 · 书页 10 · PDF 24 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="023.html">← PDF 23</a><a href="../index.html#original/24">回到课程阅读器</a><a href="025.html">PDF 25 →</a></nav><p class="original-editorial">PDF第24页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-2" id="original-page-content"><header class="book-running-head even"><span>10</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><table class="book-table" id="ch2-table3"><caption>表2-3　公用电网的谐波电压（相电压）限值</caption><thead>
<tr><th rowspan="2">电网标称电压/V</th><th rowspan="2">电压总谐波失真度/%</th><th colspan="2">各次谐波含量/%</th></tr><tr><th>奇次谐波</th><th>偶次谐波</th></tr></thead><tbody>
<tr><td>380</td><td>5</td><td>4.0</td><td>2.0</td></tr><tr><td>6</td><td rowspan="2">4</td><td rowspan="2">3.2</td><td rowspan="2">1.6</td></tr><tr><td>10</td></tr><tr><td>35</td><td rowspan="2">3</td><td rowspan="2">2.4</td><td rowspan="2">1.2</td></tr><tr><td>66</td></tr><tr><td>110</td><td>2</td><td>1.6</td><td>0.8</td></tr></tbody></table>
<p>根据谐波达标的水平、效果、经济性和技术成熟度，可结合实际情况选用表2-4所示的谐波治理方案。</p>
<table class="book-table book-measures-table" id="ch2-table4"><caption>表2-4　减少谐波影响的技术措施</caption><thead><tr><th>名　称</th><th>内　容</th></tr></thead><tbody>
<tr><td>改变谐波源的配置或工作方式</td><td>具有谐波互补性的设备应集中放置，否则应分散或交错使用，适当限制谐波量大的工作方式</td></tr>
<tr><td>加装串联电抗器</td><td>在用户进线处加串联电抗器，以增大和系统的电气距离，减少谐波对地区电网的影响</td></tr>
<tr><td>改善三相不平衡</td><td>从电源电压、线路阻抗、负荷特性等找出三相不平衡的原因，加以消除</td></tr>
<tr><td>加装静、动态无功补偿装置</td><td>采用TCR、TCT或SR型静补装置时，其容性部分设计成滤波器</td></tr>
<tr><td>增加系统承受谐波能力</td><td>将谐波源改由较大容量的供电点或由高一级电压的电网供电</td></tr>
<tr><td>加装有源、无源滤波器</td><td><p>无源滤波器主要由无源元件R、L、C组成，利用元件的谐振特性，对某一特定频率形成一个低阻通道，让谐波成分通过滤波系统分流出去。</p><p>有源滤波器由集成运放和无源元件组成，它产生一个与系统谐波幅值相同、方向相反的谐波，去抵消系统中的谐波</p></td></tr>
</tbody></table>
<h4>3. 供配电系统监控功能的要求</h4>
<p>对数据中心供电系统的要求：系统控制应具有自动、手动两种操作功能，供电系统应具有遥测、遥信、遥控功能。</p>
<ul class="book-list"><li>遥测功能包括：应能遥测高、低压进线柜、油机发电机组的三相电压、三相电流、功率、频率；配电柜的输入电压、输入电流；UPS输出电压、电流；电池组的电压、充放电电流等。在一些特别重要的数据中心供电系统中，配电柜主开关触头的温度也需遥测，作为智能化监控的参数之一。</li>
<li>遥控功能包括：应能远程启停发电机组；在应急情况下远程停止UPS电源、断开UPS输出配电柜的主断路器等。</li></ul></article><nav class="original-navigation"><a href="023.html">← PDF 23</a><a href="025.html">PDF 25 →</a></nav></body></html>