{"pdfPage": 25, "bookPage": 11, "title": "第2章　数据中心供配电系统 · 书页 11", "status": "proofread", "htmlFile": "original-pages/025.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 2, "htmlSha256": "a4b003f19bde8bf3d7ef5e06eb4f185246e6748690301bf6a0e4cd86c890a986", "html": "<header class=\"book-running-head odd\"><span>第 2 章　数据中心供配电系统</span><span class=\"book-head-ornament\"></span><span>11</span></header><ul class=\"book-list\"><li>遥信功能包括：当市电中断、机组故障、UPS故障、电池充电状态、熔丝状态、配电柜主控开关温度（反应接点的接触电阻大小）等应有遥信信息送出。</li></ul>\n<h3 id=\"ch2-s1-2\">2.1.2　数据中心的供电等级</h3>\n<p>根据数据中心的使用性质、数据丢失或网络中断在经济或社会上造成的损失或影响程度确定所属级别。数据中心应划分为A、B、C三级。</p>\n<h4>1. A级数据中心</h4>\n<p>A级数据中心的基础设施宜按容错系统配置，在电子信息系统运行期间，基础设施应在一次意外事故后或单系统设备维护或检修时仍能保证电子信息系统正常运行。</p>\n<ul class=\"book-list\"><li>电子信息系统运行中断将造成重大的经济损失；</li><li>电子信息系统运行中断将造成公共场所秩序严重混乱。</li></ul>\n<h4>2. B级数据中心</h4>\n<p>B级数据中心的基础设施应按冗余要求配置，在电子信息系统运行期间，基础设施在冗余能力范围内，不应因设备故障而导致电子信息系统运行中断。</p>\n<ul class=\"book-list\"><li>电子信息系统运行中断将造成较大的经济损失；</li><li>电子信息系统运行中断将造成公共场所秩序混乱。</li></ul>\n<h4>3. C级数据中心</h4>\n<p>C级数据中心的基础设施应按基本需求配置，在基础设施正常运行情况下，应保证电子信息系统运行不中断。</p>\n<p>不属于A级或B级的数据中心应为C级。</p>\n<p>根据GB 50174—2017《数据中心设计规范》，各等级数据电气技术要求如表2-5所示。</p>\n<table class=\"book-table book-grade-table\" id=\"ch2-table5\"><caption>表2-5　各等级数据电气技术要求</caption><thead><tr><th rowspan=\"2\">项　目</th><th colspan=\"3\">技术要求</th><th rowspan=\"2\">备　注</th></tr><tr><th>A级</th><th>B级</th><th>C级</th></tr></thead><tbody>\n<tr><td>供电电源</td><td>应由双重电源供电</td><td>宜由双重电源供电</td><td>应由两回线路供电</td><td>—</td></tr>\n<tr><td>供电网络中独立于正常电源的专用馈电线路</td><td>可作为备用电源</td><td>—</td><td>—</td><td>—</td></tr>\n<tr><td>变压器</td><td>应满足容错要求，可采用2<i>N</i></td><td>应满足冗余要求，宜<i>N</i>+1冗余</td><td>应满足基本需要(<i>N</i>)</td><td>A级也可采用其他避免单点故障的系统配置</td></tr>\n<tr><td>后备柴油发电机系统</td><td>应<i>N</i>+<i>X</i>冗余（<i>X</i>=1～<i>N</i>）</td><td>当供电电源只有一路时需设置后备柴油发电机系统，宜<i>N</i>+1冗余</td><td>不间断电源系统的供电时间满足信息存储要求时，可不设置柴油发电机</td><td>—</td></tr>\n</tbody></table>"}