{"pdfPage": 26, "bookPage": 12, "title": "第2章　数据中心供配电系统 · 书页 12", "status": "proofread", "htmlFile": "original-pages/026.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 2, "htmlSha256": "11a627cddbcf50d8c8af9e2d1eb9946b26765f976eb9b70c536d3e164774bbfd", "html": "<header class=\"book-running-head even\"><span>12</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><table class=\"book-table book-grade-table\"><caption class=\"book-table-continuation\">（续）</caption><thead><tr><th rowspan=\"2\">项　目</th><th colspan=\"3\">技术要求</th><th rowspan=\"2\">备　注</th></tr><tr><th>A级</th><th>B级</th><th>C级</th></tr></thead><tbody>\n<tr><td>后备柴油发电机的基本容量</td><td colspan=\"2\">应包括不间断电源系统的基本容量、空调和制冷设备的基本容量</td><td>—</td><td>—</td></tr>\n<tr><td>柴油发电机燃料存储量</td><td>宜满足12h用油</td><td>—</td><td>—</td><td>（1）当外部供油时间有保障时，燃料存储量仅需大于外部供油时间。<br>（2）应防止柴油微生物滋生</td></tr>\n<tr><td rowspan=\"3\">不间断电源系统配置</td><td>宜2<i>N</i>或<i>M</i>(<i>N</i>+1)<br>(<i>M</i>=2、3、4……)</td><td><i>N</i>+1</td><td><i>N</i></td><td><i>N</i>≤4</td></tr>\n<tr><td>一路（<i>N</i>+1）UPS和一路市电供电</td><td></td><td></td><td>满足GB50174—2017中的第3.2.2条要求时</td></tr>\n<tr><td>可以2<i>N</i>，也可以(<i>N</i>+1)</td><td></td><td></td><td>满足GB50174—2017中的第3.2.3条要求时</td></tr>\n<tr><td>不间断电源系统自动维修旁路</td><td colspan=\"2\">应设置</td><td></td><td>—</td></tr>\n<tr><td>不间断电源系统手动转换旁路</td><td colspan=\"2\">应设置</td><td></td><td>—</td></tr>\n<tr><td>不间断电源系统电池最少备用时间</td><td>15min<br>柴油发电机作为后备电源时</td><td>7min<br>柴油发电机作为后备电源时</td><td>根据实际需要确定</td><td>—</td></tr>\n<tr><td>空调系统配电</td><td>双路电源（其中至少一路为应急电源），末端切换。采用放射式配电系统</td><td>双路电源，末端切换。采用放射式配电系统</td><td>采用放射式配电系统</td><td>—</td></tr>\n<tr><td>变配电所物理隔离</td><td>容错配置的变配电设备应分别布置在不同的物理隔间内</td><td>—</td><td>—</td><td>—</td></tr></tbody></table>\n<p class=\"book-table-note\">注：（1）A级数据中心同时满足下列要求时，电子信息设备的供电可采用不间断电源系统和市电电源系统相结合的供电方式。</p>\n<ul class=\"book-list book-table-note\"><li>设备或线路维护时，应保证电子信息设备正常运行；</li><li>市电直接供电的电源质量应满足电子信息设备正常运行的要求；</li><li>市电接入处的功率因数应符合当地供电部门的要求；</li><li>柴油发电机系统应能够承受容性负载的影响；</li><li>向公用电网注入的谐波电流分量（方均根值）不应超过现行国家标准GB/T 14549—1993《电能质量 公用电网谐波》规定的谐波电流允许值。</li></ul>\n<p class=\"book-table-note\">（2）当两个或两个以上地处不同区域的数据中心同时建设，互为备份，且数据实时传输、业务满足连续性要求时，数据中心的基础设施可按容错系统配置，也可按冗余系统配置。</p>\n<h2 id=\"ch2-s2\">2.2　数据中心中压电源系统</h2>\n<p>数据中心中压电源系统是数据中心供配电系统联系市电供电网络和用户的中间环节，它</p>"}