{"pdfPage": 27, "bookPage": 13, "title": "第2章　数据中心供配电系统 · 书页 13", "status": "proofread", "htmlFile": "original-pages/027.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 2, "htmlSha256": "6784f5ae6ea9b6ff184b6b704df9c918e469dc9f4b3b1b9f420d30af8fceb95f", "html": "<header class=\"book-running-head odd\"><span>第 2 章　数据中心供配电系统</span><span class=\"book-head-ornament\"></span><span>13</span></header><p class=\"book-continuation\">起着变换和分配电能的作用。从电压等级而言，该系统主要会涉及35kV/10kV/6kV/3kV电压等级。</p>\n<h3 id=\"ch2-s2-1\">2.2.1　电源选择与供电能力</h3>\n<h4>1. 标准电压</h4>\n<p>数据中心中压电源系统的电压主要根据用电容量、用电设备特性、供电距离、供电线路的回路数、建设项目属地公共电网现状及其发展现状等因素综合考虑决定。根据国家标准GB/T 156—2007《标准电压》（该标准基本对应IEC60038-2002），我国三相交流系统的标称电压和相关设备最高电压如表2-6所示。</p>\n<table class=\"book-table book-double-table\" id=\"ch2-table6\"><caption>表2-6　系统标称电压和设备最高电压</caption><thead><tr><th>系统标称电压/kV</th><th>设备最高电压/kV</th><th>系统标称电压/kV</th><th>设备最高电压/kV</th></tr></thead><tbody>\n<tr><td>0.22/0.38</td><td></td><td>10</td><td>12</td></tr><tr><td>0.38/0.66</td><td></td><td>20</td><td>24</td></tr><tr><td>1</td><td></td><td>35</td><td>40.5</td></tr><tr><td>3</td><td>3.6</td><td>110</td><td>121</td></tr><tr><td>6</td><td>7.2</td><td></td><td></td></tr></tbody></table>\n<p class=\"book-table-note\">注：（1）上述电压均为线电压。<br>　　（2）数据中心供电系统涉及的电压等级最高一般不超过110kV，特殊需求可突破到220kV。<br>　　（3）GB/T 156—2007规定3～6kV不得用于公共配电系统。</p>\n<h4>2. 送电能力</h4>\n<p>不同电压等级的线路由于受制于线路种类和供电距离，其送电能力也各不相同，如表2-7所示。</p>\n<table class=\"book-table\" id=\"ch2-table7\"><caption>表2-7　各级电压线路送电能力</caption><thead><tr><th>标称电压/kV<sup>⊖</sup></th><th>线路种类</th><th>送电容量/MW</th><th>供电距离/km</th><th>线路种类</th><th>送电容量/MW</th><th>供电距离/km</th></tr></thead><tbody>\n<tr><td>6</td><td>架空线</td><td>0.1～1.2</td><td>15～4</td><td>电缆</td><td>3</td><td>3以下</td></tr><tr><td>10</td><td>架空线</td><td>0.2～2</td><td>20～6</td><td>电缆</td><td>5</td><td>6以下</td></tr><tr><td>35</td><td>架空线</td><td>2～8</td><td>50～20</td><td>电缆</td><td>15</td><td>20以下</td></tr></tbody></table>\n<h3 id=\"ch2-s2-2\">2.2.2　中压电力系统中性点的运行方式</h3>\n<p>电力系统中性点接地是一个比较复杂的综合技术问题，它与系统的供电可靠性、人身安全、设备安全、绝缘水平、过电压保护、继电保护和自动装置的配置及动作状态、系统稳定及接地装置等问题有密切关系。电力系统的中性点是指电力系统三相交流发电</p>\n<footer class=\"book-footnote\">⊖　数据来源：《工业与民用配电设计手册》，第3版。</footer>"}