{"pdfPage": 31, "bookPage": 17, "title": "第2章　数据中心供配电系统 · 书页 17", "status": "proofread", "htmlFile": "original-pages/031.html", "figures": 4, "unresolved": [], "presentation": "book", "chapter": 2, "htmlSha256": "c0545cbbf7ea3304b3e9ff0d69504c4811958b53b9fa3dbdd2b3567754d9abca", "html": "<header class=\"book-running-head odd\"><span>第 2 章　数据中心供配电系统</span><span class=\"book-head-ornament\"></span><span>17</span></header><p>典型的主接线形式如表2-8所示。</p>\n<table class=\"book-table book-wiring-table\" id=\"ch2-table8\"><caption>表2-8　典型主接线形式一览表</caption><colgroup><col class=\"wiring-kind\"><col class=\"wiring-diagram\"><col class=\"wiring-description\"><col></colgroup><thead><tr><th>形　式</th><th>接线示意图</th><th>接线描述</th><th>特点与应用</th></tr></thead><tbody>\n<tr><td rowspan=\"2\">单母线<br>接线</td><td><figure class=\"book-figure-p31-0\"><img src=\"assets/original-figures/p031-table2-8-single-1.webp\" width=\"408\" height=\"462\" alt=\"表2-8接线示意（书页17，图1）\"></figure></td><td>（1）电源进线和所有引出线都汇接于同一组母线上。<br>（2）母线配置有隔离开关和空气开关以便于电气保护和日常维护</td><td rowspan=\"2\">（1）简单、清晰、设备少；<br>（2）运行操作方便有利于扩建；<br>（3）可靠性与灵活性不高；<br>（4）适合出线回路较少的小型变配电所，10kV配电装置出线回路数不宜超过5回；35kV不宜超过3回；<br>（5）两路电源进线的单母线接线可供C级机房负荷</td></tr>\n<tr><td><figure class=\"book-figure-p31-1\"><img src=\"assets/original-figures/p031-table2-8-single-2.webp\" width=\"580\" height=\"451\" alt=\"表2-8接线示意（书页17，图2）\"></figure></td><td>（1）采用两路电源进线可以有效提高供电可靠性。<br>（2）两路电源必须实行操作联锁。<br>（3）只有在工作电源进线断路器断开后，备用电源断路才能接通</td></tr>\n<tr><td>单母线<br>分段接线</td><td><figure class=\"book-figure-p31-2\"><img src=\"assets/original-figures/p031-table2-8-section.webp\" width=\"552\" height=\"475\" alt=\"表2-8接线示意（书页17，图3）\"></figure></td><td>（1）有两种运行方式：分段断路器接通运行；分段断路器断开，分段单独运行。<br>（2）简单、清晰、设备少。<br>（3）运行操作方便且有利于扩建。<br>（4）缩小了母线故障的影响范围，可靠性有所提高。<br>（5）母线分段的数目，通常以2～3分段为宜</td><td>（1）6～10kV配电装置出线6回及以上；<br>（2）35kV出线数为4～8回；<br>（3）110～220kV出线数为3～4回；<br>（4）可供一级负荷</td></tr>\n<tr><td>双母线<br>接线</td><td><figure class=\"book-figure-p31-3\"><img src=\"assets/original-figures/p031-table2-8-double.webp\" width=\"577\" height=\"397\" alt=\"表2-8接线示意（书页17，图4）\"></figure></td><td>（1）具有两组母线W<sub>1</sub>和W<sub>2</sub>。每一回路经一台断路器和两组隔离开关分别与两组母线连接，母线之间通过母线联络（简称母联）连接。<br>（2）母联断开，一组母线工作，另一组母线备用，全部进出线接于运行母线上。<br>（3）母联断开，进出线分别接于两组母线，两组母线分别运行。<br>（4）母联闭合，电源和馈线平均分配在两组母线上</td><td>（1）中大型数据中心上级变电站35～110kV的变电所；<br>（2）接线复杂、操作频繁；<br>（3）可靠性较好；<br>（4）造价较高</td></tr></tbody></table>"}