{"pdfPage": 32, "bookPage": 18, "title": "第2章　数据中心供配电系统 · 书页 18", "status": "proofread", "htmlFile": "original-pages/032.html", "figures": 4, "unresolved": [], "presentation": "book", "chapter": 2, "htmlSha256": "11c4f02ea0506593df61d0c434774becadd1b4a3429bd614ec64be1352fa398e", "html": "<header class=\"book-running-head even\"><span>18</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><h3 id=\"ch2-s2-4\">2.2.4　中压变配电系统配电网接线</h3>\n<p>中压配电网是指从总降压变电站至各功能变电所和中压用电设备端的中压电力电路，起着输送与分配电能的作用。常用的配电网接线形式如表2-9所示。</p>\n<table class=\"book-table book-network-table\" id=\"ch2-table9\"><caption>表2-9　配电网接线形式一览表</caption><colgroup><col class=\"network-kind\"><col class=\"network-diagram\"><col class=\"network-use\"><col></colgroup><thead><tr><th>形　式</th><th>接线示意图</th><th>应　用</th><th>特　点</th></tr></thead><tbody>\n<tr><td>放射式<br>单回路</td><td><figure class=\"book-figure-p32-0\"><img src=\"assets/original-figures/p032-table2-9-radial-1.webp\" width=\"559\" height=\"411\" alt=\"表2-9接线示意（书页18，图1）\"></figure></td><td>一般供二、三级负荷或专用设备，供二级负荷时宜有备用电源</td><td rowspan=\"2\">（1）放射式接线的特点是配电母线上每路或两路馈电出线仅给一个负荷点单独供电。<br>（2）放射式线路故障影响范围小，因而可靠性较高，而且易于控制和实现自动化，适于对重要负荷的供电</td></tr>\n<tr><td>放射式<br>双回路</td><td><figure class=\"book-figure-p32-1\"><img src=\"assets/original-figures/p032-table2-9-radial-2.webp\" width=\"506\" height=\"425\" alt=\"表2-9接线示意（书页18，图2）\"></figure></td><td>可供二级负荷，若双回路来自两个独立电源，还可供一级负荷</td></tr>\n<tr><td>树干式<br>单回路</td><td><figure class=\"book-figure-p32-2\"><img src=\"assets/original-figures/p032-table2-9-trunk-1.webp\" width=\"551\" height=\"411\" alt=\"表2-9接线示意（书页18，图3）\"></figure></td><td>只可供三级负荷</td><td>（1）树干式接线的特点是配电母线上每路馈电出线给同一方向的多个负荷点供电。<br>（2）线路及其开关电器数量少，投资省，但可靠性不高，不便实现自动化。<br>（3）为减少干线故障时的停电范围，每回线路连接的负荷点数不宜超过5个，总容量不超过3000kV·A</td></tr>\n<tr><td>树干式<br>双回路</td><td><figure class=\"book-figure-p32-3\"><img src=\"assets/original-figures/p032-table2-9-trunk-2.webp\" width=\"550\" height=\"325\" alt=\"表2-9接线示意（书页18，图4）\"></figure></td><td>可供二级荷</td><td>（1）树干式接线的特点是配电母线上每路馈电出线给同一方向的多个负荷点供电。<br>（2）线路及其开关电器数量少，投资省，但可靠性不高，不便实现自动化。<br>（3）为减少干线故障时的停电范围，每回线路连接的负荷点数不宜超过5个，总容量不超过3000kV·A</td></tr></tbody></table>"}