<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第2章　数据中心供配电系统 · 书页 19 · PDF 33 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="032.html">← PDF 32</a><a href="../index.html#original/33">回到课程阅读器</a><a href="034.html">PDF 34 →</a></nav><p class="original-editorial">PDF第33页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-2" id="original-page-content"><header class="book-running-head odd"><span>第 2 章　数据中心供配电系统</span><span class="book-head-ornament"></span><span>19</span></header><table class="book-table book-network-table"><caption class="book-table-continuation">（续）</caption><colgroup><col class="network-kind"><col class="network-diagram"><col class="network-use"><col></colgroup><thead><tr><th>形　式</th><th>接线示意图</th><th>应　用</th><th>特　点</th></tr></thead><tbody>
<tr><td>普通<br>环式</td><td><figure class="book-figure-p33-0"><img src="../assets/original-figures/p033-table2-9-ring.webp" width="497" height="422" alt="表2-9接线示意（书页19，图1）"></figure></td><td rowspan="2">可供二三级负荷</td><td rowspan="2">（1）环式接线又称环网接线，其特点是把两回树干式配电线路的末端或中部连接起来构成环式网络。<br>（2）环网线路的分支（环网节点）通常采用由负荷开关或电缆插头组成的专用环网配电设备。<br>（3）环式接线一般采用开环运行。<br>（4）环式接线供电可靠性较高，目前在城市配电网中的应用越来越广</td></tr>
<tr><td>拉手<br>环式</td><td><figure class="book-figure-p33-1"><img src="../assets/original-figures/p033-table2-9-hand.webp" width="566" height="235" alt="表2-9接线示意（书页19，图2）"></figure></td></tr></tbody></table>
<h3 id="ch2-s2-5">2.2.5　中压继电保护</h3>
<p>继电保护装置的要求：</p>
<ul class="book-list"><li>选择性：是指首先由故障设备或线路本身的保护装置切除故障。当故障设备或线路本身的保护或断路器拒动时，才允许由相邻设备或线路的保护装置，或断路器失灵保护切除故障。对于同一保护装置内有配合要求的两元器件，或者相邻设备或线路有配合要求的保护器件，其灵敏系数及动作时间在一般情况下应相互配合。</li>
<li>可靠性：是指保护装置应该动作时动作，不应该动作时不动作。为保证可靠性，应采用由可靠的元件和尽量简单的回路构成的、性能良好的装置，并应具有必要的检测、闭锁和双重化等措施。保护装置应便于整定、调试和运行维护。</li>
<li>速动性：是指保护装置应能尽快地切除短路故障，其目的是提高系统的稳定性，减轻故障设备和线路的损坏程度，缩小故障波及范围，提高自动重合闸和备用电源投入的效果。</li>
<li>灵敏性：是指在设备或线路的被保护范围发生短路时，保护装置应具有必要的灵敏系数。灵敏系数应根据不利的正常运行方式和不利的故障类型计算，但可不考虑可能性很小的情况。</li></ul>
<p>继电保护装置的作用：</p>
<ul class="book-list"><li>监视电力系统的正常运行。当被保护的电力系统元件发生故障时，应该由该元件的继电保护装置迅速、准确地给脱离故障元件最近的断路器发出跳闸命令，使故障元件及时从电力系统中断开，以最大限度地减少对电力系统元件本身的损坏，降低对电力系统安全供电的影响。</li>
<li>反应电气设备的不正常工作情况，并根据不正常工作情况和设备运行维护条件的不</li></ul></article><nav class="original-navigation"><a href="032.html">← PDF 32</a><a href="034.html">PDF 34 →</a></nav></body></html>