{"pdfPage": 35, "bookPage": 21, "title": "第2章　数据中心供配电系统 · 书页 21", "status": "proofread", "htmlFile": "original-pages/035.html", "figures": 1, "unresolved": [], "presentation": "book", "chapter": 2, "htmlSha256": "2e89136d866c31658594f3f30ec8897f9d9d2ca54ee6db9add5cfd3d84f92d9d", "html": "<header class=\"book-running-head odd\"><span>第 2 章　数据中心供配电系统</span><span class=\"book-head-ornament\"></span><span>21</span></header><p class=\"book-list-continuation\">规定。</p><figure class=\"book-figure-p35-0\"><img src=\"assets/original-figures/p035-fig2-7.webp\" width=\"1321\" height=\"903\" alt=\"图2-7　两路供电电源、两台或以上变压器的10kV变电所主接线典型方案\"><figcaption>图2-7　两路供电电源、两台或以上变压器的10kV变电所主接线典型方案</figcaption></figure>\n<h3 id=\"ch2-s2-7\">2.2.7　中压配电设备定期维护检查</h3>\n<p>中压配电设备的检查及维护不少于以下工作项：</p>\n<ul class=\"book-list\"><li>保持设备室内清洁干燥；</li><li>堵塞进水点和小动物孔洞；</li><li>检查避雷器及接地引线；</li><li>检查闸刀、负荷开关、断路器、接触器是否正常；</li><li>测试布线和开关室的绝缘；</li><li>断路器接点及其他接头处有无螺栓松动、有无氧化现象；</li><li>指令器件有无故障或缺陷；</li><li>调整继电保护装置；</li><li>校正仪器仪表，电度计量表精度；</li><li>检查中压防护用具；</li><li>检查变压器及电力电缆的绝缘；</li><li>检修干式变压器风机及温控设备；</li><li>检查主要器件的耐压性能；</li><li>检查熔断器温升和接触是否良好；</li><li>其他必要项。</li></ul>"}