{"pdfPage": 36, "bookPage": 22, "title": "第2章　数据中心供配电系统 · 书页 22", "status": "proofread", "htmlFile": "original-pages/036.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 2, "htmlSha256": "f60304a711259878ca01fdef9fcd71e41483e8d7a9a9f1bdf581a8a24190e678", "html": "<header class=\"book-running-head even\"><span>22</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><h2 id=\"ch2-s3\">2.3　数据中心低压配电系统</h2>\n<p>数据中心的低压配电系统通常为电压在AC 220V/380V的工频交流配电系统，主要用于数据中心各类电气设备的电力分配和系统保护，低压配电系统的设计应包含配电系统、低压接地系统以及电气设备选型等。</p>\n<h3 id=\"ch2-s3-1\">2.3.1　低压供配电系统配置</h3>\n<h4>1. 低压配电设计基本原则</h4>\n<p>低压配电设计的基本原则如下：</p>\n<ul class=\"book-list\"><li>低压配电系统应根据工程性质、规模、负荷容量等因素综合考虑，应满足生产和使用所需的供电可靠性和电能质量的要求，同时应注意接线简单、操作方便安全、具有一定灵活性，能适应生产和使用上的变化及设备检修的需要。</li>\n<li>自变压器二次侧至用电设备之间的低压配电级数不宜超过三级。</li>\n<li>在正常环境的车间或建筑物内，当大部分用电设备容量不是很大，又无特殊要求时，宜采用树干式配电。</li>\n<li>当用电设备容量大，或负荷性质重要，或在潮湿、腐蚀性环境的车间、建筑内，宜采用放射式配电。</li>\n<li>当一些容量很小的次要用电设备距供电点较远，而设备彼此相距很近时，可采用链式配电；但每一回路链接设备不宜超过5台，总容量不超过10kW。当供电给小容量用电设备时，每一回路的链接设备数量可适当增加。</li>\n<li>在高层建筑内，当向楼层各配电点供电时，宜用分区树干式配电，但部分较大容量的集中负荷或重要负荷，应从低压配电室以放射式配电。</li>\n<li>平行的生产流水线或互为备用的生产机组，根据生产要求，宜由不同的母线或线路配电。同一生产流水线的各用电设备，宜由同一母线或线路配电。</li>\n<li>单相用电设备的配置应力求三相平衡。在TN系统及TT系统的低压电网中，如选Yyn0接线组别的三相变压器，其由单相负荷三相不平衡引起的中性线电流不得超过Yyn0接线的变压器低压绕组额定电流的25%，且任一相的电流不得超过额定电流值。</li>\n<li>冲击负荷和用量较大的电焊设备，宜与其他用电设备分开，用单独线路或变压器供电。</li>\n<li>配电系统的设计应便于运行、维修，生产班组或工段比较固定时，一个大厂房可分车间或工段配电，多层厂房宜分层设置配电箱，每个生产小组可考虑设单独的电源开关。实验室的每套房间宜有单独的电源开关。</li>\n<li>在用电单位内部的邻近变电所之间宜设置低压联络线。</li>\n<li>由建筑物外引来的配电线路应在屋内靠近进线点、便于操作维护的地方装设隔离</li></ul>"}