<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第2章　数据中心供配电系统 · 书页 24 · PDF 38 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="037.html">← PDF 37</a><a href="../index.html#original/38">回到课程阅读器</a><a href="039.html">PDF 39 →</a></nav><p class="original-editorial">PDF第38页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-2" id="original-page-content"><header class="book-running-head even"><span>24</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p class="book-continuation">的设备，对于相同容量的数据中心，两个系统的设备容量比是3∶2，所以“△2N”系统对大容量数据中心供电方案更具有灵活性。</p>
<p>“2N”和“△2N”系统共同点：对于双输入电源负载，两条供电线路是冗余的；对于设备，UPS输入输出配电柜、UPS系统、列头柜等配电设备都是对应冗余的；ATS为两条线路共用设备，依靠机械转换，具有非常好的隔离功能。</p>
<h3 id="ch2-s3-3">2.3.3　断路器的选择</h3><h4>1. 断路器分类</h4>
<p>低压断路器是一种不仅可以接通和分断正常负荷电流和过负荷电流，还可以接通和分断短路电流的开关电器。</p>
<p>按结构形式，断路器可分为以下几种：</p>
<ul class="book-list"><li>ACB：空气断路器，具有大电流、高分断能力，动态稳定性、热稳定性强，具有电网监控功能，通常用于主低压配电柜的主进断路器。</li>
<li>MCCB：塑壳断路器，具有中等电流和高分断能力，动态稳定性、热稳定性强，动作快速灵活，具有多种操作形式，可上下扳断、左右旋转或电动机驱动，具有电网监控功能，通常用于主低压配电柜的分路断路器或中间级的主输入断路器。</li>
<li>MCB：小型断路器，用于小电流分断保护，各项性能适当，自复位，有接地保护、漏电保护、过电压/欠电压保护、电流驱动等辅助功能，便于组合，更换快捷。通常用于终端配电线路。</li></ul><figure class="book-figure-p38-0"><img src="../assets/original-figures/p038-fig2-10.webp" width="980" height="700" alt="图2-10　断路器的分类及应用"><figcaption>图2-10　断路器的分类及应用</figcaption></figure>
<h4>2. 断路器设计</h4><p>（1）断路器基础知识</p><p>1）脱扣器</p>
<p>脱扣器与断路器是机械上的相连，是用以释放保持机构并使断路器自动断开的装置。</p></article><nav class="original-navigation"><a href="037.html">← PDF 37</a><a href="039.html">PDF 39 →</a></nav></body></html>