<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第2章　数据中心供配电系统 · 书页 25 · PDF 39 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="038.html">← PDF 38</a><a href="../index.html#original/39">回到课程阅读器</a><a href="040.html">PDF 40 →</a></nav><p class="original-editorial">PDF第39页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-2" id="original-page-content"><header class="book-running-head odd"><span>第 2 章　数据中心供配电系统</span><span class="book-head-ornament"></span><span>25</span></header><p>脱扣器通常分为两种类型，即热－磁式和电子式。安装结构为内置的（只有热－磁式）和可置换的。热－磁式脱扣器简单且便宜，但保护值不能整定。电子式脱扣器提供了更精确和全面的整定来更好地适应电气系统来满足它们的要求。表2-10所示总结了630A以下断路器这两种脱扣器的特性。</p>
<table class="book-table" id="ch2-table10"><caption>表2-10　保护整定的定义和脱扣器的应用</caption><thead><tr><th>保　护</th><th>符　号</th><th>定　义</th><th>应　用</th></tr></thead><tbody>
<tr><td>过载保护（热脱扣或长时间脱扣）</td><td><i>I</i><sub>r</sub>或<i>I</i><sub>rth</sub></td><td>过载电流的整定</td><td>所有脱扣器</td></tr>
<tr><td>长延时</td><td><i>T</i><sub>r</sub></td><td>延迟长时间后脱扣（例如电动机起动）</td><td>电子式脱扣器（例如STR53UE、53SV）</td></tr>
<tr><td>短路保护（磁脱扣或短时间脱扣）</td><td><i>I</i><sub>m</sub></td><td>短路电流的整定<br>在电子式脱扣器上，<i>I</i><sub>m</sub>是<i>I</i><sub>r</sub>的函数（通常为2～10倍的<i>I</i><sub>r</sub>）</td><td>所有脱扣器</td></tr>
<tr><td>短延时</td><td><i>T</i><sub>m</sub></td><td>延迟短时间后脱扣（例如与下线断路器的时间选择性）</td><td>电子式脱扣器（例如STR53UE、53SV）</td></tr>
<tr><td>短路保护，瞬间脱扣</td><td><i>I</i><sub>nst</sub></td><td>瞬间短路的整定只取决于脱扣器的额定值（例如对静态开关的保护）</td><td>电子式脱扣器（例如STR22SE、23SE、23SV、53SV、22ME、23ME）</td></tr></tbody></table>
<p>2）选择性、级联、限流</p>
<p>（a）选择性：选择性来自断路器的正确选择和整定，例如在发生故障时，只脱扣上线的第一个断路器，从而选择性将电气系统中承受故障影响的部分严格地限制在最小的范围内。表2-11中概括了多种断路器选择性的类型。</p>
<table class="book-table" id="ch2-table11"><caption>表2-11　断路器选择性的类型</caption><thead><tr><th>选　择　性</th><th>涉　及</th><th>原　理</th></tr></thead><tbody>
<tr><td>电流选择性</td><td>所有类型的脱扣器</td><td>故障电流低于上线断路器的整定阈值<i>I</i><sub>r</sub>上线&gt;<i>I</i><sub>r</sub>下线和<i>I</i><sub>m</sub>上线&gt;<i>I</i><sub>m</sub>下线</td></tr>
<tr><td>时间选择性</td><td>只有电子式脱扣器</td><td>通过长延时过载电流（<i>I</i><sub>r</sub>）和短延时短路电流（<i>I</i><sub>m</sub>）延迟上线断路器脱扣</td></tr>
<tr><td>能量选择性</td><td>只有Compact NS</td><td>上线的电弧压力不足以脱扣上线的断路器，但足以脱扣下线的断路器</td></tr>
<tr><td>零选择性互锁</td><td>Compact NSX 400到Masterpact加STRxxUE脱扣器</td><td>如果下线也检测到了短路，则延迟上线断路器脱扣。用一根电缆附助线连接上线和下线的脱扣器。</td></tr></tbody></table>
<p>（b）限流：当大的故障电流冲击断路器时，断路器的接点在电动力的作用下分离，产生的电弧及其电阻限制了短路能量。</p></article><nav class="original-navigation"><a href="038.html">← PDF 38</a><a href="040.html">PDF 40 →</a></nav></body></html>