<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第2章　数据中心供配电系统 · 书页 26 · PDF 40 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="039.html">← PDF 39</a><a href="../index.html#original/40">回到课程阅读器</a><a href="041.html">PDF 41 →</a></nav><p class="original-editorial">PDF第40页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-2" id="original-page-content"><header class="book-running-head even"><span>26</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p>（c）级联：如图2-11所示，当电气系统的下线发生短路时，故障电流也会流过上线的断路器。这时上线断路器将限流，从而削弱了施加在下线断路器上的电流，进而增强了下线断路器的分断能力。</p><figure class="book-figure-right book-figure-p40-0"><img src="../assets/original-figures/p040-fig2-11.webp" width="548" height="641" alt="图2-11　上线和下线之间的选择性与级联"><figcaption>图2-11　上线和下线之间的选择性与级联</figcaption></figure>
<p>（2）断路器的选择</p>
<ul class="book-list"><li>额定值：选择断路器的额定值（额定电流）必须大于受保护的下线电缆的额定电流。</li><li>分断能力：选择断路器的分断能力必须大于安装点的短路电流。</li><li><i>I</i><sub>r</sub>和<i>I</i><sub>m</sub>阈值：表2-12给出了如何确定<i>I</i><sub>r</sub>和<i>I</i><sub>m</sub>的整定阈值以确保选择性，其取决于上线和下线的脱扣器。</li></ul>
<table class="book-table" id="ch2-table12"><caption>表2-12　<i>I</i><sub>r</sub>和<i>I</i><sub>m</sub>的整定阈值</caption><thead><tr><th>下线电路的类型</th><th><i>I</i><sub>r</sub>上线/<i>I</i><sub>r</sub>下线</th><th><i>I</i><sub>m</sub>上线/<i>I</i><sub>m</sub>下线</th><th><i>I</i><sub>m</sub>上线/<i>I</i><sub>m</sub>下线</th></tr></thead><tbody>
<tr><td>下线的脱扣器</td><td>各种类型</td><td>热磁脱扣器</td><td>电子脱扣器</td></tr>
<tr><td>配电保护</td><td>&gt;1.6</td><td>&gt;2</td><td>&gt;1.5</td></tr>
<tr><td>异步电动机保护</td><td>&gt;3</td><td>&gt;2</td><td>&gt;1.5</td></tr></tbody></table>
<p class="book-table-note">注：（1）时间选择性必须由有资质的人员来执行，因为脱扣前的时间延迟会增加下线（电缆、半导体等）的热应力（<i>I</i><sup>2</sup><i>t</i>）。如果CB2的脱扣由<i>I</i><sub>m</sub>延时阈值延迟的话，必须要格外小心。<br>　　（2）能量选择性不取决于脱扣器，而只取决于断路器本身。</p>
<h3 id="ch2-s3-4">2.3.4　过电流保护</h3>
<p>过电流故障的保护是低压配电系统设计的关键。低压断路器的合理设计及选型是确保数据中心负载安全用电的关键。</p>
<h4>1. 过电流的定义</h4>
<p>大于回路导体额定载流量的回路电流都是过电流，包括过载电流和短路电流。</p>
<p>（1）过载电流</p>
<p>回路绝缘损坏前的过电流称为过载电流。电气回路因所接用电设备过多或所供设备过载（例如所接电动机的机械负载过大）等而过载。此时电流值只有回路载流量的几倍，其后果是工作温度超过允许值，使绝缘加速劣化，寿命缩短，但并不直接引发灾害。</p>
<p>（2）短路电流</p>
<p>回路绝缘损坏后的过电流称为短路电流。当回路绝缘因种种原因（包括过载）损坏、电位不相等的导体经阻抗可忽略不计的故障点而导通，这种情况称为短路。由于这种短路回路的通路全为金属通路，故这种短路被归为金属性短路，其短路电流值可达回路导体载流</p></article><nav class="original-navigation"><a href="039.html">← PDF 39</a><a href="041.html">PDF 41 →</a></nav></body></html>