{"pdfPage": 44, "bookPage": 30, "title": "第2章　数据中心供配电系统 · 书页 30", "status": "proofread", "htmlFile": "original-pages/044.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 2, "htmlSha256": "db34b1aca667cc83bdb17193063c2d4d6ffd5ddcb8f6fb5a7d41615ed5b4cd8c", "html": "<header class=\"book-running-head even\"><span>30</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><p class=\"book-continuation\">转换开关电器，用于在转换过程中中断对负载供电的电源系统。该部分旨在规定电器的特性、电器必须遵循的有关条件、证明符合这些条件的试验及进行这些试验的方法、应该在电器上标明的数据及制造商需提供的数据等内容。ATSE是由一个（或几个）转换开关电器和其他必需的电器组成，用于监测电源电路，并将一个或几个负载电路从一个电源转换至另外一个电源的电器，称为自动转换开关电器。ATSE主要用于紧急供电系统，一般单独或者组网完成市电之间或者市电与柴油发电机之间的电源切换。</p>\n<p>根据GB/T 14048.11—2016，ATSE可分为PC级和CB级两个级别。PC级为能够接通、承载，但不能用于分断短路电流的ATSE。CB级为能够接通、承载并能分段短路电流、配备过电流脱扣器的ATSE。PC级和CB级的主要区别在于是否具有过电流保护功能，即当ATSE负载侧发生过载或短路故障时CB级ATSE将自动切断故障；而PC级ATSE因无切断过电流的功能，从而需要承载相应的过电流。无论什么形式的ATSE，从结构看都是由三部分构成：开关本体（或者称为主触头开关）、传动机构（包括驱动机构和传动机构）、控制器。</p>\n<p>目前市场上提供的产品，按照结构分，有以下几种类型。</p>\n<ul class=\"book-list\"><li>两个接触器+机械连锁+控制器。</li><li>两个断路器+传动机构（电机驱动+转动板/拨动版）+控制器（CB级ATSE）。</li><li>两个刀开关（或负荷－隔离开关）+传动结构（电机驱动+齿轮传动/连杆传动）+控制器（PC级ATSE）。</li><li>单一负荷开关+双电磁力驱动+控制器（PC级ATSE）。</li><li>一个转换开关+单电磁力驱动+控制器（一体式PC级ATSE）。</li></ul>\n<h4>2. ATSE的分类选择</h4>\n<p>在低压配电系统中，依据GB 50052—2009《供配电系统设计规范》的要求：对于较重要的一、二级负荷，应采用双电源或双回路供电，对一、二级消防用电设备的供电，应在最末一级配电箱处做自动切换。</p>\n<p>（1）CB级和PC级ATSE的选择</p>\n<p>CB级ATSE固有的特点就是具有过电流保护功能。CB级ATSE的低压断路器选型与上下级出线回路低压断路器选型配合应满足配电保护选择性的要求，否则容易导致上下级同时跳闸。特别是当ATSE的断路器与下级断路器同时跳闸后，由于ATSE的动作输入信号是取自ATSE的上口，当正常电源侧电压或频率都正常时，ATSE的控制器检测不到电源故障，开关就不会自动转换，就会造成同一ATSE下的其他重要负荷电源供电中断的事故。</p>\n<p>PC级ATSE只有电源转换功能，没有短路及过载保护功能，整个开关都是独立重新设计的一体式结构，操作机构简单、可靠，主触头切换容量大，抗氧化性能好，耐短路电流冲击能力强，转换速度快。如果出现ATSE前端与后端断路器选择性保护不当，同时跳闸，</p>"}