<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第2章　数据中心供配电系统 · 书页 31 · PDF 45 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="044.html">← PDF 44</a><a href="../index.html#original/45">回到课程阅读器</a><a href="046.html">PDF 46 →</a></nav><p class="original-editorial">PDF第45页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-2" id="original-page-content"><header class="book-running-head odd"><span>第 2 章　数据中心供配电系统</span><span class="book-head-ornament"></span><span>31</span></header><p class="book-continuation">ATSE能够检测到电源停电，将会转换到备用电源，确保其他重要负荷供电。</p>
<p>（2）ATSE前端隔离电器</p><p>ATSE不应作为隔离电器使用，其前端应设隔离电器。</p>
<p>目前ATSE有二段式和三段式两种。二段式开关主触头仅有两个工作位（正常电源位和备用电源位），这种ATSE转换动作时间较快；三段式开关主触头有三个工作位，比二段式多个“零位”。零位时主触头处于空挡，负载断电时间相对较长，是二段式的2～3倍。三段式ATSE设置“零位”的主要作用是当负载为高感抗或大电机负载时，避免冲击电流做“暂态停留”，以及兼做非消防电源断电，而不是用于负载维修时隔离。通常考虑ATSE自身也需要检修和维护，所以在配电系统中ATSE前端应设置隔离电器。</p>
<p>ATSE前端隔离电器的选择建议：</p>
<ul class="book-list"><li>CB级ATSE：前端只设置隔离电器（负荷、隔离开关）。</li><li>PC级ATSE：当配电系统采用树干式供电时，其ATSE前端设置符合隔离要求的断路器；当采用放射式供电时，此断路器设于上级，ATSE前端只需设隔离电器（负荷、隔离开关）。</li></ul>
<p>（3）用作电气隔离的三相四极（或单相两极）ATSE的电气性能</p>
<p>四极（或两极）开关用作隔离电器时，应满足下列电气隔离的主要要求：每个极的两个断开的触头间间隔应能承受沿线路传导的雷电冲击过电压，而不会被击穿跳弧导电伤害维修人员。在220V/380V系统内，配电回路和末端回路（Ⅲ级）耐冲击过电压的开关应能耐受5kV的冲击过电压，电气装置进线处（Ⅳ级）耐冲击过电压的开关应能耐受8kV的冲击过电压。此冲击电压指全新的开关电器在干燥清洁状态下能耐受的电压。Ⅱ级和Ⅰ级耐冲击过电压的开关不得用作隔离电器。</p>
<p>具体电气设备耐冲击过电压水平的分级参考GB 50057—2010《建筑物防雷设计规范》：</p>
<ul class="book-list"><li>开关电器两断开的触头间的泄漏电流，在干燥清洁状态下不应超过0.5mA，在开关电器规定的使用寿命行将终了前不应超过6mA。</li>
<li>隔离电器并不要求有明显可见的断开点，但要求开关电器的分合状态应可以观察到，可用“分”“合”之类的文字符号或不同的颜色标志予以明确。</li>
<li>开关电器应能防止无意的合闸，即除管理人员有意操作外，电器本身不可能由于其他原因（如受到振动之类的影响）而自行合闸。</li>
<li>开关电器应能承受通过它的短路电流的热效应，即在它的负荷侧发生短路时，互相接触的两个触头不会因短路电流的热效应而熔化焊牢，无法分断。因为在发生短路后正需要拉开隔离电器以隔离所有带电导体来进行修理。</li></ul>
<p>需要说明，符合上列要求的四极开关（例如四极断路器）才可兼用作电气隔离，应由制造商在产品说明书中予以明确该四极开关是否具有电气隔离功能。</p></article><nav class="original-navigation"><a href="044.html">← PDF 44</a><a href="046.html">PDF 46 →</a></nav></body></html>