{"pdfPage": 46, "bookPage": 32, "title": "第2章　数据中心供配电系统 · 书页 32", "status": "proofread", "htmlFile": "original-pages/046.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 2, "htmlSha256": "8a0058335b8f07f29a9d8da51bbf48089d667d6a290e13a8526880514a97f70c", "html": "<header class=\"book-running-head even\"><span>32</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><h4>3. ATSE极数选用原则</h4>\n<p>《自动转换开关电器ATSE设计应用导则》中建议了三相四线制配电系统中ATSE的选用原则：</p>\n<ul class=\"book-list\"><li>同一接地系统中带漏电保护的两个电源的下级电路，以及两种不同接地系统间（包括两个不同中性线接地点的TN-S系统）选用ATSE时，三相四线制供电应选用四极ATSE，单相制供电应选用两极ATSE。</li>\n<li>正常供电电源与备用发电机之间采用不同的接地方式时，其转换开关应选用四极ATSE。</li>\n<li>IT接地系统引出中性线时，三相四线制供电应选用四极ATSE，单相制供电应选用两极ATSE。</li>\n<li>在有总等电位联结时，TN-S、TN-C-S系统除上述三条原则外，一般不需要设四极ATSE。</li>\n<li>TN-C系统严禁采用四极ATSE。</li></ul>\n<h4>4. ATSE单点故障解决方式</h4>\n<p>根据GB 50174—2017《数据中心设计规范》中8.1.17条规定：“正常电源与备用电源之间的切换采用自动转换开关电器时，自动转换开关电器宜具有旁路功能或采取其他措施，在自动转换开关电器检修或故障时，不应影响电源的切换。”</p>\n<p>对于大中型数据中心来说，当用电设备日常维护及损坏维修仍要确保连续供电时，可选用旁路隔离型ATSE或者采用系统冗余方案。ATSE具备一个双投隔离开关，当需要检修ATSE时，将双投隔离开关置于检修位置，既可以检修ATSE，又不会影响对设备的供电。</p>\n<p>旁路型自动转换开关至少需要具备以下功能：</p>\n<ul class=\"book-list\"><li>旁路电源的容量不小于自动转换开关的额定容量。</li><li>旁路隔离开关能在用电负载不停电的情况下，电源经过旁路至负载。</li><li>切换至旁路电源时，能安全隔离自动转换开关及相关控制电源，保证自动转换开关的检修及维护能够安全进行。</li><li>应设置明确的旁路隔离标志，显示系统状态。</li><li>应设置安全可靠的电子和机械联锁，防止误操作。</li></ul>\n<h3 id=\"ch2-s3-6\">2.3.6　UPS列头柜输出配电和机柜配电</h3>\n<p>数据中心的UPS输出配电和机柜配电系统，具备数据中心特有的供电特性，其设计方式和建设理念与UPS前端低压配电系统存在差异。</p>\n<h4>1. UPS列头柜输出配电</h4>\n<p>随着IT用户对电子信息设备配电可靠性、灵活性有更高的需求，更精准地用电成本控</p>"}