{"pdfPage": 47, "bookPage": 33, "title": "第2章　数据中心供配电系统 · 书页 33", "status": "proofread", "htmlFile": "original-pages/047.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 2, "htmlSha256": "ef79414aa94450ade91d6f0d3b63c3265a881aad7b49e569ca6079af64de49be", "html": "<header class=\"book-running-head odd\"><span>第 2 章　数据中心供配电系统</span><span class=\"book-head-ornament\"></span><span>33</span></header><p class=\"book-continuation\">制，更智能地电子信息设备管理，要求数据中心配电列头柜不但要完成基本的配电功能，同时应具备监控管理功能，方便数据中心管理及运维人员能够及时准确地了解机柜负载加电情况，各配电分支回路运行状态、各种配电参数以及不同集群的电量消耗等。</p>\n<p>（1）安全管理功能</p>\n<p>包含全面的电源管理功能，将配电系统完全纳入数据中心监控系统，监测内容丰富。监控所有回路（包括每一个输出支路）断路器电流、开关状态、运行负载率等，使数据中心管理员对配电系统运行状况一目了然，便于提早发现安全隐患，有效规避风险。</p>\n<p>（2）运营成本管理功能</p>\n<p>随着数据中心规模不断增大，耗电越来越多，数据中心运行成本被逐渐关注并重视。服务器电源管理系统可实时侦测、精确计算及测量每一服务器机架的运营成本、每一路开关的用电功率和用电量。通过后台监控系统可以分月度、季度、年度进行报表统计。</p>\n<p>基本监控参数包括：</p>\n<ul class=\"book-list\"><li>主路监控：三相电压、三相电流、频率、有功功率、无功功率、视在功率、功率因数、谐波、零地电压、负载百分比、开关量、总电量等。</li><li>支路监控：开关状态、额定电流、实时电流、功率、负载百分比、电能等。</li><li>报警信息：过电压、过流、缺相、三相不平衡、支路电流超限、开关异常等。</li></ul>\n<p>（3）纳入数据中心监控系统</p>\n<p>列头柜提供RS232/485或SNMP多种智能接口通信方式，实现远程监控；其所有信息通过一个接口上传，系统更加可靠，节省监控投资。</p>\n<p>（4）配电系统灵活性</p>\n<p>为了保证系统三相平衡，列头柜提供可热插拔断路器，支路安装容量通常可选用16A、32A、63A单极或三级微断路器。</p>\n<p>（5）零地电压要求</p>\n<p>为了满足数据中心零地电压要求，可根据实际环境衡量是否可在列头柜内置隔离变压器以降低堆地电压的需求。若设置隔离变压器，需将隔离后的中性线接地。通常可使电子信息设备负载输入端零地电压降低到0.5V的水平，从而有效保证电子信息设备良好供电。</p>\n<h4>2. 机柜配电</h4>\n<p>机柜插座PDU，即电源分配电源，又称电源分配管理器，是数据中心机柜配电的主要载体。电源分配是指电流、电压和接口的分配，电源管理是指开关控制（包括远程控制）、电路中的各种参数监视、线路切换、承载的限制、电源插口匹配安装、线缆的整理、空间的管理及电涌防护和极性检测。PDU和普通插座的区别如表2-13所示。</p>"}