<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第2章　数据中心供配电系统 · 书页 34 · PDF 48 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="047.html">← PDF 47</a><a href="../index.html#original/48">回到课程阅读器</a><a href="049.html">PDF 49 →</a></nav><p class="original-editorial">PDF第48页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-2" id="original-page-content"><header class="book-running-head even"><span>34</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><table class="book-table" id="ch2-table13"><caption>表2-13　PDU和普通插座的区别</caption><thead><tr><th>对比项目</th><th>普通插座特点</th><th>PDU插座特点</th></tr></thead><tbody>
<tr><td>产品结构</td><td>简单、普通、固定式结构</td><td>模块化结构，可接受客户需求量身定制</td></tr>
<tr><td>技术性能</td><td>功能单一</td><td>控制、保护、检测、分配等功能强大、输出可任意组合</td></tr>
<tr><td>内部连接</td><td>一般多为简单焊接</td><td>端子插接、螺纹端子固定、特殊焊接、环形接线等形式</td></tr>
<tr><td>输出方式</td><td>直接、平均输出</td><td>可奇/偶位、分组、特定分配等方式输出</td></tr>
<tr><td>负载能力</td><td>负载电流一般≤16A</td><td>负载电流大，可达32A以上</td></tr>
<tr><td>功率分配</td><td>功率平均输出</td><td>可按照技术需求逐位/组地进行负载功率分配</td></tr>
<tr><td>力学性能</td><td>机械强度一般，长度受限</td><td>机械强度高，不易变形，长度可达2m以上</td></tr>
<tr><td>安装方式</td><td>普通摆放或挂孔式</td><td>安装方式、方法及固定方向灵活、多样</td></tr></tbody></table>
<p>PDU插座随着数据中心的兴起，功能不断完善并强大。可实现电流、电压、功率、电能显示模块热插拔功能，即在系统正常运行中，当任一台电源分配设备的显示功能部分发生故障需要维修或更换时，可在线维护不断电；具备电源插头防松动装置，可有效解决特殊电子信息设备IEC C14电源插头在插入IEC C13插座后因受外力晃动、碰撞而造成插头松动、移位或脱落的问题，并杜绝由此问题带来的因插头接触不良而产生瞬间尖峰脉冲干扰、影响电子信息设备或造成正在运行的系统死机、电源输出停顿、供电中断所造成的新问题；电源保护防雷器依据IEC标准设计，专用于精细保护单相交流供电的敏感设备，应用于设备端作为电源第三级保护，使设备免遭由雷击或电子干扰产生的瞬态过电压的损坏。电源保护防雷器通常采用两级串联式联动保护，最大通流量可达20kA，电压保护水平可以低至800V。PDU插座还具备远程监控功能，可针对网络设备和服务器群实现远程电源集中管理解决方案，可远程监控、测量、统计、分析数据中心设备用电状况。</p>
<h3 id="ch2-s3-7">2.3.7　电子信息设备特性</h3>
<p>建设数据中心供配电系统必须详细了解供配电系统的服务对象——数据中心电子信息设备及其电源，了解其特点，对合理设计、运营管理数据中心具有重要意义。数据中心的电子信息设备主要是服务器、路由器、网络交换机、存储器等，但主要的耗电设备是服务器，且其他电子信息设备电源系统的设计和服务器电源系统的设计类似。因此，本章主要讨论服务器电源系统的用电特性。</p>
<h4>1. 服务器电源系统标准简介</h4>
<p>服务器电源按照标准主要可以分为ATX（Advanced Technology Extended）电源和SSI（Server System Infrastructure）电源两种。ATX标准使用较为普遍，主要用于台式机、工作站和低端服务器；而SSI标准是随着服务器技术的发展而产生的，适用于各种档次的服务器。</p></article><nav class="original-navigation"><a href="047.html">← PDF 47</a><a href="049.html">PDF 49 →</a></nav></body></html>