<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第2章　数据中心供配电系统 · 书页 35 · PDF 49 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="048.html">← PDF 48</a><a href="../index.html#original/49">回到课程阅读器</a><a href="050.html">PDF 50 →</a></nav><p class="original-editorial">PDF第49页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-2" id="original-page-content"><header class="book-running-head odd"><span>第 2 章　数据中心供配电系统</span><span class="book-head-ornament"></span><span>35</span></header><p>（1）强制性标准（电源必须满足的标准）</p>
<p>电气安全方面：GB 4943.1—2011《信息技术设备 安全 第1部分：通用要求》规定，产品不仅要符合该标准的要求，还必须能够获得权威机构的认可才能够进行生产和销售，也就是通常所说的安全认证。</p>
<p>谐波电流方面：GB 17625.1—2012《电磁兼容　限值　谐波电流发射限值（设备每相输入电流≤16A）》规定，目前国内要求对电源产品进行3C（China Compulsory Certification）强制认证。</p>
<p>（2）非强制性标准（推荐标准）</p><p>电磁兼容方面：</p>
<ul class="book-list"><li>GB 9254—2008《信息技术设备的无线电骚扰限值和测量方法》，该标准主要对产品产生的传导干扰和辐射干扰提出了限制。其目的就是要求产品在使用时，不能干扰其他设备的正常运行。</li><li>GB/T 17618—2015《信息技术设备　抗扰度　限值和测量方法》。</li></ul>
<p>GB 9254—2008着重于产品发出的干扰，而GB/T 17618—2015则是产品应具备的抗干扰能力，只有同时满足这两方面的要求才算完善的产品，才能保证不同的设备同时使用时不会互相影响。</p>
<p>综合性：GB/T 14714—2008《微小型计算机系统设备用开关电源通用规范》是专门针对计算机电源产品编制标准，内容涉及产品的技术要求、实验方法、检验规则、标志、包装、运输、储存等内容。</p>
<p>（3）企业标准（Intel关于服务器电源相关设计文件）</p>
<p>Intel关于PC和服务器电源的相关设计文件是目前该领域重要的产品设计参考。这些文件几乎涵盖了从PC和服务器电源的外形结构、接口定义到各个输入输出参数的定义及设定等所有特性。</p>
<p>1）ATX标准</p>
<p>Intel在1997年推出了ATX电源规范。ATX标准的电源与以往电源相比，在可控性、可管理性以及散热、机箱布局等方面做了很多改进。</p>
<p>ATX电源是目前PC和服务器中普遍使用的标准电源，包括单电源、冗余电源两种规格。单电源系统功率在145～400W之间，最多可以提供对双处理器系统的供电支持。这种电源主要使用在PC和低档服务器上。而在高档服务器中为了满足供电需求，大多采用冗余电源系统，即冗余热插拔电源，可以在线更换。在服务器系统中应用冗余电源，可以大大提高整个服务器系统的可靠性和可用性。这种电源的功率一般在每模块175W以上，有1+1、2+1、3+1等多种规格。</p>
<p>2）SSI电源规范</p>
<p>对电源而言，随着IA服务器（通常将采用Intel（英特尔）处理器的服务器称之为IA服务器）市场的不断扩大，IA服务器的应用领域也更宽，应用环境也更复杂。于是，对IA服</p></article><nav class="original-navigation"><a href="048.html">← PDF 48</a><a href="050.html">PDF 50 →</a></nav></body></html>