{"pdfPage": 50, "bookPage": 36, "title": "第2章　数据中心供配电系统 · 书页 36", "status": "proofread", "htmlFile": "original-pages/050.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 2, "htmlSha256": "ba83131efbedaf20872a49bbbdc028e32a6ec60c7ccd54584a5457099a05121b", "html": "<header class=\"book-running-head even\"><span>36</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><p class=\"book-continuation\">务器电源系统的负载能力、安全性、扩展性和通用性等方面提出了更高的要求。为此，Intel联合一些主要的IA架构服务器生产商推出了新型服务器电源规范——SSI规范。SSI规范的推出是为了规范服务器电源技术，降低开发成本，延长服务器的使用寿命，主要包括服务器电源规格、背板系统规格、服务器机箱系统规格和散热系统规格。</p>\n<p>根据使用的环境和规模的不同，SSI规范又可以分为EPS、TPS、MPS、DPS四种子规范。</p>\n<ul class=\"book-list\"><li>EPS规范（Entry Power Supply Specification）：主要为单电源供电的中低端服务器设计，设计中秉承了ATX电源的基本规格，适用于额定功率在300～400W的电源，独立使用，不用于冗余方式。后来该规范发展到EPS12V，适用的额定功率达到450～650W。</li>\n<li>TPS规范（Thin Power Supply Specification）：具有PFC（功率因数校正）、自动负载电流分配功能。电源系统最多可以实现4组电源并联冗余工作，由系统提供风扇散热。TPS电源对热插拔和电流均衡分配要求较高，它可用于N+1冗余工作，有冗余保护功能。</li>\n<li>MPS规范（Midrange Power Supply Specification）：这种电源主要针对4路以上CPU的高端服务器系统而设计。MPS电源适用于额定功率为375～450W的电源，可单独使用，也可冗余使用。它具有PFC、自动负载电流分配等功能。这种电源元件的电压、电流规格设计，以及半导体、电容、电感等器件工作温度的设计裕量都超过15%。</li>\n<li>DPS规范（Distributed Power Supply Specification）：电源是单48V直流电压输出的供电系统，提供的最小功率为800W，输出为+48V和+12V。DPS电源采用二次供电方式，输入交流电经过AC-DC转换电路后输出48V直流电，DC 48V再经过DC-DC转换电路输出负载需要的+5V、+12V、+3.3V直流电压。制定这一规范主要是为简化电信用户的供电方式，便于机房供电，使IA服务器电源与电信所采用的电源系统接轨。</li></ul>\n<h4>2. 服务器电源对于数据中心供配电系统设计的基础意义</h4>\n<p>服务器电源是整个数据中心供配电系统建设的重点，了解服务器电源的相关特性对于数据中心的供配电系统建设具有重要的意义。充分了解服务器电源的容量、冗余方式、制冷要求和能效设计等主要指标对于数据中心供配电系统的设计是十分必要的。图2-14为负载电源示意图。</p>\n<p>（1）服务器电源容量</p>\n<p>在服务器的铭牌上，INPUT（输入）220V是指服务器电源的额定输入电压，而电流是指最大额定输入电流，表征电源在最低输入工作电压时的最大输入电流能力，因此，直接用额定输入电压乘以最大额定输入电流来表征额定输入功率是不正确的。</p>"}