<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第2章　数据中心供配电系统 · 书页 42 · PDF 56 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="055.html">← PDF 55</a><a href="../index.html#original/56">回到课程阅读器</a><a href="057.html">PDF 57 →</a></nav><p class="original-editorial">PDF第56页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-2" id="original-page-content"><header class="book-running-head even"><span>42</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p class="book-continuation">防护电器能迅速切断电源。但如果因故障切断不及时，而PE线上大电流产生的大电压降形成的接触电压又超过接触电压限值，这时人体如触及带电设备外露的导电部分、就有可能导致间接接触电击事故。</p>
<p>在TN系统内选用的自动切断电源的防护电器和回路导体，应能满足当建筑物内发生接地故障时，在规定的时间内切断电源的要求。可以用下式表示：</p>
<p class="book-formula"><i>Z</i><sub>s</sub><i>I</i><sub>a</sub>≤<i>U</i><sub>0</sub></p>
<p class="book-symbol-line">式中：<i>Z</i><sub>s</sub>——故障回路阻抗，包括相线、PEN线、PE线和变压器（发电机）阻抗（Ω）；</p>
<p class="book-symbol-line">　　　<i>I</i><sub>a</sub>——保证防护电器能在规定时间内动作的最小电流，它为断路器的瞬动电流或熔断器熔体额定电流<i>I</i><sub>n</sub>的若干倍，即<i>I</i><sub>a</sub>=<i>KI</i><sub>n</sub>（A）；</p>
<p class="book-symbol-line">　　　<i>U</i><sub>0</sub>——相电压，即相线和中性线之间的标称电压（V）。</p>
<p>在故障点发生阻抗可忽略不计的接地故障后，故障电流<i>I</i><sub>d</sub>必须大于<i>I</i><sub>a</sub>才能使防护电器在规定时间内动作，即<i>I</i><sub>d</sub>&gt;<i>I</i><sub>a</sub>，而<i>I</i><sub>d</sub>=<i>U</i><sub>0</sub>/<i>Z</i><sub>s</sub>，故<i>Z</i><sub>s</sub><i>I</i><sub>a</sub>≤<i>U</i><sub>0</sub>。从而可知，在TN系统内发生上述接地故障时，电源的切断与低压系统接地电阻的阻值大小无关。</p>
<p>（2）TT系统</p><p>1）TT系统的定义</p>
<p>系统电源端（变压器或发电机的中性点）直接接地，电气装置外露的可导电部分直接接地，此接地点在电气上独立于电源端的接地点。</p>
<p>如图2-20所示，由于电气设备的外壳与电源的接地无电气连接，故障时接地故障电压不会蔓延。接地短路时，由于受电源接地电阻和电气设备接地电阻的限制，短路电流较小，可减少危险，但过电流保护装置不会动作，需用剩余电流保护器RCD进行安全保护。</p><figure class="book-figure-p56-0"><img src="../assets/original-figures/p056-fig2-20.webp" width="1256" height="629" alt="图2-20　TT接地系统示意图"><figcaption>图2-20　TT接地系统示意图</figcaption></figure>
<p>2）TT系统防电击自动切断电源的条件</p>
<p>TT系统发生接地故障时，其故障回路内除部分是金属导体外，还串联有电源侧的系统接地<i>R</i><sub>B</sub>和电气装置外露导电部分的保护接地<i>R</i><sub>A</sub>两个接地电阻。如图2-20所示，其故障回</p></article><nav class="original-navigation"><a href="055.html">← PDF 55</a><a href="057.html">PDF 57 →</a></nav></body></html>