{"pdfPage": 57, "bookPage": 43, "title": "第2章　数据中心供配电系统 · 书页 43", "status": "proofread", "htmlFile": "original-pages/057.html", "figures": 1, "unresolved": [], "presentation": "book", "chapter": 2, "htmlSha256": "54eacb5485ce4393b2f9726f37c969e9ad2a8350eab499928a1314930f010c32", "html": "<header class=\"book-running-head odd\"><span>第 2 章　数据中心供配电系统</span><span class=\"book-head-ornament\"></span><span>43</span></header><p class=\"book-continuation\">路阻抗较TN系统的故障阻抗大，故障电流相对较小。在大多数情况下其故障点不易熔焊，故障点阻抗难以确定，故障回路阻抗也因此难以在设计时确定。就防电击而言，重要的是保护接地的接地电阻<i>R</i><sub>A</sub>和自接地极引至电气装置外露导电部分一段PE线上的电压降，因为它是施加于人体的预期接触电压。在一般干燥场所，此电压超过接触电压限值50V时，防护电器必须及时切断电源以防止电击事故的发生。</p>\n<p>为满足预期接触电压超过50V时防护电器能及时切断电源的要求，故障电流<i>I</i><sub>d</sub>应大于防护电器在规定时间内切断电源的可靠动作电流，即</p>\n<p class=\"book-formula\"><i>I</i><sub>d</sub>=50V/<i>R</i><sub>A</sub>≥<i>I</i><sub>a</sub></p><p class=\"book-continuation\">或</p><p class=\"book-formula\"><i>R</i><sub>A</sub><i>I</i><sub>a</sub>≤50V</p>\n<p class=\"book-symbol-line\">式中：<i>R</i><sub>A</sub>——接地极电阻和自接地极接至外露导电部分的PE线电阻之和（Ω）；</p>\n<p class=\"book-symbol-line\">　　　<i>I</i><sub>a</sub>——使保护电器在规定时间内可靠动作的电流（A），当采用RCD时，<i>I</i><sub>a</sub>为RCD的额定动作电流<i>I</i><sub>△n</sub>。</p>\n<p>切断电源的规定时间对于固定式设备和配电线路来说为5s，在干燥环境内对于手持式和移动式设备来说为表2-14所示的值。</p>\n<table class=\"book-table\" id=\"ch2-table14\"><caption>表2-14　TT系统内手持式和移动式设备的允许最大切断时间</caption><tbody><tr><th scope=\"row\">预期接触电压/V</th><td>50</td><td>75</td><td>90</td><td>110</td><td>150</td><td>220</td></tr><tr><th scope=\"row\">切断电源最大时间/s</th><td>5</td><td>0.60</td><td>0.45</td><td>0.36</td><td>2.27</td><td>0.18</td></tr></tbody></table>\n<p>（3）IT系统</p><p>1）IT系统的定义</p>\n<p>IT系统的电源不接地或通过阻抗接地，电气设备的外壳直接接地或通过保护线接至单独接地体，如图2-21所示。</p><figure class=\"book-figure-p57-0\"><img src=\"assets/original-figures/p057-fig2-21.webp\" width=\"1090\" height=\"451\" alt=\"图2-21　IT接地系统示意图\"><figcaption>图2-21　IT接地系统示意图</figcaption></figure>\n<p>2）IT系统防电击自动切断电源的条件</p>\n<p>IT系统没有必要在发生第一次接地故障时就切断电源，因为IT系统在电源端不作系统接地或经高阻抗接地。当系统内发生第一次接地故障时，故障电流没有直接返回电源的通</p>"}