<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第2章　数据中心供配电系统 · 书页 47 · PDF 61 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="060.html">← PDF 60</a><a href="../index.html#original/61">回到课程阅读器</a><a href="062.html">PDF 62 →</a></nav><p class="original-editorial">PDF第61页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-2" id="original-page-content"><header class="book-running-head odd"><span>第 2 章　数据中心供配电系统</span><span class="book-head-ornament"></span><span>47</span></header><p>直流接大地克服了直流悬空带来的问题，特别在大型数据中心机房内，直流地与机柜分开，机柜外壳接大地，这样对防止高频干扰和防止静电都有好处。</p>
<p>在直流接大地的地线系统中，不是说直流地可以在任意一点接在大地上。直流接地与其他几个地之间的关系比较复杂，处理不好则直接影响设备的安全运行。不论地与地之间的关系如何处理，但是在直流接大地之前应像直流悬空一样，保持对大地足够的绝缘电阻值。绝缘电阻值一般不应小于1MΩ。</p>
<h3 id="ch2-s3-9">2.3.9　雷电防护及措施</h3>
<p>防雷的保护对象有三个，即建筑（或构筑物）、设备和人，三者要统筹兼顾。考虑防雷的原则是：必须尊重科学，从实际出发，因地制宜，既重视防雷规范的原则，又要有一定的灵活性。</p>
<h4>1. 防雷措施</h4><p>（1）防直击雷</p>
<p>预防直击雷设施的主要构造是接闪器、引下线、接地网、自然地极。具体包括：</p>
<ul class="book-list"><li>接闪器：避雷针、避雷带、避雷线、避雷网、金属屋面等。</li><li>引下线：金属圆条、扁条、钢筋、金属柱等。</li><li>接地网：水平地极（金属带条）、垂直地极（角钢、钢管、铜板条）。</li><li>自然地极：砼地基。</li></ul>
<p>（2）防感应雷</p><p>1）等电位连接</p>
<p>从工艺上看，就是把各种金属物用粗的铜导线（或直接）焊接起来，以保证等电位。等电位连接同时包括物体和结构之间，或者同一个物体的各部分金属外套之间作导电性连接。在任何系统中，这都是极为重要的。因为结构连接处如没有良好的电性连通，接触电阻所产生的电位降常可以引起电火花放电，它可以损坏联结部位的表层或导致火灾。</p>
<p>完善的等电位连接，也可以消除因地电位骤然升高而产生的“反击”现象。</p>
<p>2）分流</p>
<p>其做法是将室外来的导线（包括电力电源线、电话线、信号线或者这类电缆的金属外套等）都要并联一种避雷器至接地线。不仅是在入户处，在每个需要作防雷保护的仪器设备的入机壳处都要装。它的作用是循导线传入的过电压波在避雷器处经避雷器分流入地，也就是类似于把雷电流的所有入侵通道堵截，可以多处堵截。</p>
<p>因为等电位连接的“传导”作用只能拦截建筑物上空的闪电。而对于远处落雷产生的过电压波沿各种导线的入侵，传导措施是无能为力的，这一防线需要依靠分流措施。</p>
<p>3）接地</p>
<p>接地是为配合上述防直击雷的措施，以及防间接雷的等电位连接及分流以达到能量的</p></article><nav class="original-navigation"><a href="060.html">← PDF 60</a><a href="062.html">PDF 62 →</a></nav></body></html>