<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第2章　数据中心供配电系统 · 书页 48 · PDF 62 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="061.html">← PDF 61</a><a href="../index.html#original/62">回到课程阅读器</a><a href="063.html">PDF 63 →</a></nav><p class="original-editorial">PDF第62页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-2" id="original-page-content"><header class="book-running-head even"><span>48</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p class="book-continuation">泻放入地而采取的基本措施。</p>
<p>把各种接地联成一体的主要作用是为了防雷安全，因此会牺牲其他接地的作用，特别是防干扰方面。例如对于电子设备防干扰，要求单点接地，否则在地线两处接点上的电位差会反馈到电子线路里，成为干扰信号。而从防雷的要求看，均压才能避免反击，而均压就要求多点接地。所以一栋拥有大量电子信息设备的数据中心，接地系统非常复杂，接地体是一个庞大的地网，采用种种等电位的连接措施，每层楼设置接地母线，每层楼的各电子设备通过特殊的设计来与接地母线相连接，以尽可能减少外来的通过地线的干扰。</p>
<p>4）屏蔽</p>
<p>从物理上来说，采用金属网、箔、壳、管等导体把需要保护的对象包围起来，即把闪电的脉冲电磁场从空间入侵的通道阻隔起来。但这种屏蔽作用不是绝对的，需要考虑实际情况和依据实际原则来选择，还要预估直击雷的能量所造成的熔穿破坏概率来确定屏蔽的厚度等。</p>
<p>各种屏蔽都必须妥善接地。所以，以上的四种措施是一个有机联系的整体防卫体系，全面实施才能达到万无一失的效果。</p>
<h4>2. 雷电过电压对电子信息设备的影响</h4>
<p>通常有5种不同类型的过电压影响计算机系统：雷电磁脉冲、开关电磁脉冲、静电放电、核致电磁脉冲、微波辐射。</p>
<p>（1）外防护和内防护</p>
<p>传统的雷电防护方法由外部防护和内部防护两个环节组成。“外部防护”包含建筑物外将雷电放电电流导入大地的设施：避雷针（带）、建筑物周围的接地网及接地系统等。外部防护的本意是防止雷电击中建筑物时在建筑物本身引起火灾和机械损害。在数据中心建设时，满足GB 50057—2016《建筑物防雷设计规范》的要求即可满足外部防护的要求；内部防护是减少被保护空间内雷电流的电磁影响，目的是降低由雷电流引起的电位差。所有引进和引出被保护空间的电源线和通信线路，或其他导体都和雷电防护等电位搭接导体相连，使雷电流经等电位搭接导体入地。</p>
<p>电子信息设备属于敏感电子设备，用传统的雷电防护方法不能减少电子信息系统的雷击。因为侵入设备的过电压超过系统承受能力就可使硬件失效或损坏，而建筑物附近遭受雷击时产生的电磁感应强度，足以使建筑物内的敏感电子信息设备部分损坏或完全损坏。雷电击中数据中心或周边建筑物时，雷电脉冲可通过低压电力线或通信线传导到与之关联的机房区。同时，雷击大地时，雷电流产生电磁感应，雷电磁场内的电力线和通信线被感应出雷电脉冲，进而传导进入数据中心内部，侵入数据中心接口的雷电浪涌电压可达数千伏。所以，对于敏感电子信息设备，重点防护对象是感应雷过电压。</p>
<p>（2）雷电磁脉冲侵入数据中心机房的途径</p>
<p>根据电磁兼容（EMC）原理，数据中心的被保护空间可分为若干防护区（LPZ），如LPZ0<sub>A</sub>、LPZ0<sub>B</sub>、LPZ1等，如图2-22所示。</p></article><nav class="original-navigation"><a href="061.html">← PDF 61</a><a href="063.html">PDF 63 →</a></nav></body></html>