<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第3章　数据中心供电保障电源 · 书页 52 · PDF 66 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="065.html">← PDF 65</a><a href="../index.html#original/66">回到课程阅读器</a><a href="067.html">PDF 67 →</a></nav><p class="original-editorial">PDF第66页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-3" id="original-page-content"><header class="book-chapter-opening book-opening-left"><p class="book-chapter-number"><i>Chapter 3</i> 第 3 章</p><h1>数据中心供电保障电源</h1></header>
<p>随着大规模数据中心建设及对能源利用效率的关注，数据中心供电的发展也是日新月异。一方面，通过简化供电架构降低前期投资成本；另一方面，也可以通过高效供电降低后期运营成本。尽管这样整体的设计可能导致末端服务器功耗下降、传统PUE上升，但系统全局的单位总能耗及运营成本是降低的。</p>
<p>数据中心供电发展的整体趋势是由高压、集中式、交流大功率UPS向低压、分布式、直流UPS方向发展，后备能源也由大容量集中式铅酸电池向分布式小型高能量电池方向发展，从化石能源向绿色能源方向发展。</p>
<p>数据中心供电不间断的核心保障在于不间断电源及其后备能源技术，因此蓄电池连接位置的不同决定了供电架构的不同。目前业界主流供电方案主要有输出电压为交流380V/220V，后备能源为铅酸蓄电池集中放置式传统UPS、电压等级240V及48V直流UPS，以及内嵌至IT设备内部的12V蓄电池等。</p>
<p>电池越靠近末端服务器主板或者CPU，供电系统越分散，相对应的IT供电系统也越趋向分布式；电池越靠近末端，供电系统的定制化程度越高，普通用户应用的难度也越大；对IT电源及电池的控制管理水平要求也越高；从电网到CPU供电路径上的转换级数也相应减少，带来更高的转换效率，但可能在低压侧传输损耗又会增加。</p>
<p>因此，对比集中式和分布式、高压和低压，选择不同的供电架构，会很大程度上影响供电系统可靠性、供电效率、造价成本等，以及技术、生态的成熟性等。</p></article><nav class="original-navigation"><a href="065.html">← PDF 65</a><a href="067.html">PDF 67 →</a></nav></body></html>