{"pdfPage": 67, "bookPage": 53, "title": "第3章　数据中心供电保障电源 · 书页 53", "status": "proofread", "htmlFile": "original-pages/067.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 3, "htmlSha256": "c8524553d697bd669d5451101a9a9e79ec6e32789aad41e313b0e7b0a2ab3de3", "html": "<header class=\"book-running-head odd\"><span>第 3 章　数据中心供电保障电源</span><span class=\"book-head-ornament\"></span><span>53</span></header><h2 id=\"ch3-s1\">3.1　交流UPS的基本原理</h2><h3 id=\"ch3-s1-1\">3.1.1　UPS的基础知识</h3>\n<p>UPS是英文Uninterruptible Power Supply的缩写，中文译为“不间断电源”，是含有储能装置（常用是蓄电池），以逆变器为核心部件，输出电压、频率只能在允许范围内波动的设备。它是能够实现两路（主路与旁路）电源之间波形不间断地相互切换的电气装置。当市电正常时，以市电为主要电源给负载供电；当市电电能质量不佳或者断电时，通过储能装置释放能量给负载连续不间断地供电。所以，有时人们叫它“不间断电源”，其实，这种说法严格来说是不确切的。因为电源是能够提供电能，或者是实现将其他能量转换成电能的装置。而UPS不能依靠能量的转换来提供电能，因此从严格意义上讲，UPS不是一种电源。它只是提供电源之间无间断切换的电气装置，这才是UPS设计的主要思想。</p>\n<h4>1. UPS的主要作用</h4>\n<p>为什么要使用UPS？随着电子技术的飞速发展，各种各样的用电设备越来越多，而这其中的绝大部分都是非线性负载，也就是说它们从电网提取电流的波形与电压波形形状上不一致，电压与电流不成线性关系。这样无疑给电网带来了大量的谐波以及其他的干扰，使电能质量越来越差。另一方面，一些重要的用电部门，如数据中心、机场、医院、银行等，还有一些重要的用电设备，如计算机、关键信号设备、医疗设备、通信设备等对供电质量的要求越来越高，不仅要求不停电，还要求电压、频率、波形较好，不能受到外电网的干扰，要有一个纯净或净化的电源条件。这就使负载（用电设备）与电网供电质量之间的矛盾日趋加深。</p>\n<p>电力系统，包括公用电网和专用电网，理论上应为电气设备提供恒定幅值、恒定频率的正弦波电压（例如有效值为380V/220V、50Hz的低压系统）。但实际上，市电作为公共电网，连接着各种各样不可预测的负载。其中大部分的负载为容性负载、感性负载和非线性负载，不仅从电网中吸收有功功率，还从电网中吸收无功功率。吸收无功功率的本质是电网中的能量以磁场或者电场的形式在负载设备中临时存储，然后，通过能量交换的形式向电网反馈。这样，负载反过来还会对电网造成影响。特别是开关电源之类的非线性负载的大量使用，使得电网不仅波动，还含有大量的谐波成分。所以说，电网提供的市电不仅会有一定程度的幅值波动，严重时，还存在故障的可能性。</p>\n<p>电网变化对计算机与精密电子设备产生干扰与损坏的原因，主要表现在以下方面：</p>\n<ul class=\"book-list\"><li>电涌：顾名思义就是超出正常工作电压的瞬间过电压，被称为瞬变脉冲电压、瞬态过电压、突波等，是电路中出现的一种短暂的电流、电压波动，在电路中通常持续约百万分之一秒的一种剧烈脉冲。220V电路系统中持续瞬间（百万分之一秒）的5kV或10kV的电压波动，即为电涌或瞬态过电压。电涌也指电网输出电压有效值大于额定值110%短时电压，其持续时间为一个周波（20ms）至数个周波的电压变</li></ul>"}