<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第3章　数据中心供电保障电源 · 书页 54 · PDF 68 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="067.html">← PDF 67</a><a href="../index.html#original/68">回到课程阅读器</a><a href="069.html">PDF 69 →</a></nav><p class="original-editorial">PDF第68页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-3" id="original-page-content"><header class="book-running-head even"><span>54</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p class="book-list-continuation">化。电涌的来源有两类，即外部电涌和内部电涌。外部电涌最主要来源于雷电，另一个来源是电网中开关操作等在电力线路上产生的过电压。内部电涌主要产生于对建筑内部大型设备（如空调、电梯、电焊机、空气压缩机）的启停和其他感应性负荷。</p>
<ul class="book-list"><li>暂态过电压：电路从一个稳定状态，由于某种作用发生变化，经过一个过渡过程进入到另一个稳定状态，这个过渡过程称为暂态。由于电力线路与电力设备中存在电容与电感元件，而其暂态过程又相对时间很短，所以暂态电压会很高。暂态过电压是指快速突升的高电压脉冲叠加到供电电压上引起电压升高，它是一种在持续时间范围内衰减较慢的过电压。暂态过电压是由于断路器操作或发生短路故障，使电力系统经历过渡过程以后重新达到某种暂时稳定的情况下所出现的过电压，又称工频过电压。</li>
<li>高压尖脉冲：是指峰值电压高，持续时间短的尖脉冲电压。其主要由大气雷电放电、过电压电弧放电、静电放电以及大型电气设备开关操作产生。</li>
<li>电压骤升骤降：是指供电电压有效值在短时间内突然变化又回升恢复的现象，一般指高于或者低于电压额定值10%的情况。在电网中这种现象的持续时间大多为0.5～1.5s。</li>
<li>电线噪声：是指射频干扰（RFI）、电磁干扰（EMI）及其他各种高频干扰。电动机的运行接触器动作、广播发射、微波辐射等都会引起电线噪声干扰。</li>
<li>市电中断：是指当供电电压降低到0.1倍额定电压以下，且持续时间超过1min，则认为发生了供电中断。供电中断是一种电压变动现象。造成市电中断的原因主要是供用电设备或电力线路的故障。</li></ul>
<p>UPS是安装在公共电网和敏感负载之间的电力装置，用来为敏感性负载提供有保证的不间断电力。它提供的电压具有以下特性：</p>
<ul class="book-list"><li>高质量：输出的正弦波不含公共电网中的任何干扰成分并且其幅值和频率都限制在严格的允许范围内。</li><li>高可用性：容错能力、后备能力是UPS电源连续提供在规定允许范围内电力的保证。后备电源通常为电池。在需要的时候，它会无间断地投入来取代市电，并提供应用负载所需要的后备时间。</li></ul>
<p>这些特性使UPS成为所有敏感性应用负载的理想电源。因为无论市电的状态如何，它们都能保证电力的质量和可用性。</p>
<p>市电中断或者电能质量不符合要求时由储能装置为负荷供电。在主路与旁路两路电源之间实现无间断相互切换，这是UPS最根本的作用。除此之外，UPS还有以下作用：</p>
<ul class="book-list"><li>隔离作用：将电网中的瞬断、谐波、电压波动、频率波动以及电压噪声等电力干扰阻挡在负载之前，既使负载对电网不产生干扰，又使电网中的干扰也不会影响到负载。</li></ul></article><nav class="original-navigation"><a href="067.html">← PDF 67</a><a href="069.html">PDF 69 →</a></nav></body></html>