{"pdfPage": 70, "bookPage": 56, "title": "第3章　数据中心供电保障电源 · 书页 56", "status": "proofread", "htmlFile": "original-pages/070.html", "figures": 1, "unresolved": [], "presentation": "book", "chapter": 3, "htmlSha256": "c18499417dbfa9f2b65818ce4a455e32f95212a5f795287405cf7bed2b189d22", "html": "<header class=\"book-running-head even\"><span>56</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><p>后备式UPS运行原理：</p><ul class=\"book-list\"><li>正常方式：逆变器以后备式运行，负载通过稳压滤波装置由市电供电，该滤波器能消除某些特定的干扰并提供一定程度的稳压。</li><li>电池后备方式：当交流输入电压超出UPS允许范围或市电停电时，逆变器和电池经过一个非常短的切换时间（通常小于10ms）后投入，继续为负载供电。依靠电池逆变，UPS继续运行，直到电池后备时间结束或市电恢复正常。如果市电恢复正常，负载切换回交流输入供电（正常方式）。</li></ul>\n<p>后备式运行UPS的优缺点如下：</p><ul class=\"book-list\"><li>优点：电路简单、成本低，运行效率高。由于正常运行是市电直接带载，对负载电流峰值因数、功率因数等没有严格限制。</li><li>缺点：没有真正将负载与上级的配电系统相隔离；切换具有毫秒级时间，由于它不是一个真正不间断切换设备，需要一定的时间将负载切换到逆变器供电，这个切换时间虽然对某些负载来说是可以接受的，但与更精密、更敏感的系统所要求的性能不一致；正常运行时没有输出频率的调整，只是简单地输出市电的频率。</li></ul>\n<p>这种配置实际上是一种在节约成本上与在防止干扰程度之间的折中方案，不适宜电能质量要求高的大型精密设备，一般常用于小功率场所。</p><p>2）在线互动式</p><p>以在线互动方式运行的UPS如图3-2所示。</p><figure class=\"book-figure-ch3-p70-0\"><img src=\"assets/original-figures/p070-fig3-2.webp\" width=\"955\" height=\"491\" alt=\"图3-2　在线互动式运行的UPS\"><figcaption>图3-2　在线互动式运行的UPS</figcaption></figure>\n<p>功能部件说明：</p><ul class=\"book-list\"><li>输入开关：市电中断时，自动断开输入开关，防止逆变器向电网反向送电。</li><li>自动稳压器：市电存在时，粗略稳压和吸收部分电网的干扰。</li><li>逆变器：这类型的逆变器是双向变换器，当市电存在时为整流器，向蓄电池充电；市电断电后为逆变器，由蓄电池释放能量，保持给负载供电。</li></ul>\n<p>在线互动式UPS运行原理：</p><ul class=\"book-list\"><li>正常方式：逆变器的作用是调节输出电压和/或给电池充电，负载通过并联的逆变器获取经过调节的电力；当市电在允许范围内波动时，逆变器调节输入电压幅值的</li></ul>"}