{"pdfPage": 72, "bookPage": 58, "title": "第3章　数据中心供电保障电源 · 书页 58", "status": "proofread", "htmlFile": "original-pages/072.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 3, "htmlSha256": "9e967dbea8d70ed8424e118843cc584b0907ede47d310ee32221283abc1497c1", "html": "<header class=\"book-running-head even\"><span>58</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><p class=\"book-list-continuation\">是原来的20和5倍）。</p><ul class=\"book-list\"><li>斩波器：高频UPS中，由于高频整流器输出直流电压相对较高，一般为DC 700V～DC 800V，为了给UPS外部有一个相对较低的电压等级而设计的一个DC/DC双向变化器。</li><li>静态旁路：静态旁路能将负载在UPS的逆变器供电与市电电网直接供电之间进行无间断地切换。无间断地切换是采用一组可控硅（SCR）装置实现的（有时称为静态开关）。静态旁路使得即使在UPS内部发生故障，或对整流器/充电器和逆变器模块进行维护期间，也能无间断地给负载供电。在过载（例如短路）超过UPS逆变器容量的情况下，它还能将负载全功率切换到有效的旁路供电。在静态旁路运行期间，负载直接由旁路电源供电，不再受到逆变器保护。</li><li>维修旁路：这个旁路可以用市电直接为负载供电，而无须通过逆变器或静态开关。切换到维修旁路是由用户通过几个手动开关的操作来实现的，其目标是隔离静态旁路和逆变器以便进行维护、维修。</li></ul>\n<p>双转换在线UPS运行原理：</p><ul class=\"book-list\"><li>正常方式：在正常运行期间，供给负载的所有电力都流过整流器、直流母线和逆变器，由它们实现双重转换（AC-DC-AC），双转换在线方式因此而得名。输出电压是经过连续再生和调节的。</li><li>电池后备方式：当交流输入电压超出UPS标准的允许范围或市电停电时，逆变器和电池投入，确保继续给负载不间断、高质量供电（逆变器一直处于在线工作状态）；依靠蓄电池的能量，UPS继续运行，直到电池后备时间结束或市电恢复正常。如果市电恢复正常，将负载切换回主路交流输入供电（正常方式）。</li><li>静态旁路方式：这一类UPS都配有静态旁路（有时也称为静态开关），它确保了将负载从逆变器无间断地直接切换到市电以及从市电切换回到逆变器供电。在下述情况发生时，负载将切换到静态旁路供电。<ul class=\"book-sublist\"><li>UPS内部故障；</li><li>负载电流瞬变（冲击电流或故障电流大于逆变器承受能力）；</li><li>过载；</li><li>后备电池放电结束。</li></ul></li></ul>\n<p>正常运行时，逆变器的输出是与旁路电源的频率跟踪同步保持一致的，确保负载在逆变器和旁路之间的切换波形是不间断的。还有另外一路用于维护、维修的旁路，通常称为维修旁路，在UPS维修维护时，可以通过手动分合做不间断过渡。</p>\n<p>双转换在线式运行UPS的优缺点如下：</p><ul class=\"book-list\"><li>优点：<ul class=\"book-sublist\"><li>完全再生输出电力，无论它是来自市电还是来自电池。</li><li>完全将负载与上级的配电系统及其干扰相隔离。</li></ul></li></ul>"}