<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第3章　数据中心供电保障电源 · 书页 60 · PDF 74 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="073.html">← PDF 73</a><a href="../index.html#original/74">回到课程阅读器</a><a href="075.html">PDF 75 →</a></nav><p class="original-editorial">PDF第74页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-3" id="original-page-content"><header class="book-running-head even"><span>60</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><figure class="book-figure-ch3-p74-0"><img src="../assets/original-figures/p074-fig3-5.webp" width="1087" height="592" alt="图3-5　电池后备方式"><figcaption>图3-5　电池后备方式</figcaption></figure><p>在市电超限（断电、电压、频率不符合要求等）时，整流器自动停止运行，蓄电池投入，并代替主路电源向直流母线供电，然后由逆变器提供给负载所需的、与正常方式允许范围完全相同的功率。这种方式是通过在出现以下情况时输出电压波形不间断切换（电池是并联连接的）来实现：</p>
<ul class="book-list"><li>主路交流电源输入故障（市电停电）；</li><li>主路交流电源输入超出允许范围（市电电能质量太差）。</li></ul><p>（3）旁路方式</p><p>静态旁路供电，如图3-6所示。</p><figure class="book-figure-ch3-p74-1"><img src="../assets/original-figures/p074-fig3-6.webp" width="1090" height="599" alt="图3-6　旁路方式（静态旁路）"><figcaption>图3-6　旁路方式（静态旁路）</figcaption></figure>
<p>静态开关（SS）确保无间断地将负载切换到旁路交流输入，由旁路电源直接为负载供电。在下列情况时会实现自动切换：</p><ul class="book-list"><li>UPS负荷的过载超过了逆变器的过载能力；</li><li>整流器、直流母线或逆变器模块内部故障。</li></ul>
<p>发生内部故障时，无论逆变器与旁路是否同步，UPS都会自动切换至旁路电源。需要说明的是，只有当旁路电源电压在允许范围内且逆变器与之同相位时才能进行不间断切换，</p></article><nav class="original-navigation"><a href="073.html">← PDF 73</a><a href="075.html">PDF 75 →</a></nav></body></html>