<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第3章　数据中心供电保障电源 · 书页 62 · PDF 76 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="075.html">← PDF 75</a><a href="../index.html#original/76">回到课程阅读器</a><a href="077.html">PDF 77 →</a></nav><p class="original-editorial">PDF第76页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-3" id="original-page-content"><header class="book-running-head even"><span>62</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p class="book-continuation">压器组成。当然，在12脉冲整流的工频UPS中，为了构成12脉冲整流，整流前端还会有移相变压器。因其整流器和变压器工作频率均为工频50Hz，故名工频UPS。</p>
<p>高频UPS结构上通常由IGBT高频整流器、斩波器（蓄电池充放电调控）、逆变器和旁路组成。IGBT整流器可以通过加在控制极的驱动来控制其开通与关断。IGBT整流器开关频率通常在几kHz到几十kHz，甚至高达上百kHz，远远高于工频UPS的工作频率，因此称为高频UPS。</p>
<h4>2. 工频UPS与高频UPS结构区别</h4><p>（1）电路结构</p>
<p>在工频机的UPS电路中，主路三相交流输入经过换相电感接到三个SCR桥臂组成的整流器之后变换成直流电压，通过控制整流桥SCR的导通角来调节输出直流电压值。由于SCR属于半控器件，控制系统只能够控制开通点，一旦SCR导通之后，即使控制极驱动撤销，也无法关断，只有等到自然关断，所以其开通和关断均是基于一个工频周期，不存在高频的开通和关断控制。SCR整流器属于降压整流，因此直流母线电压只能比二极管三相不可控整流电压低，经逆变输出的交流电压比输入电压低，要使逆变器输出电压能够得到额定的工作电压380V/400V，就必须在逆变输出增加升压隔离变压器。由于采用全桥逆变器，如果要得到220V电压，逆变器输出就要采用D/Y变压器，以得到中性线等电位电压。</p>
<p>相对而言，高频UPS整流属于升压整流，其输出直流母线的电压比输入线电压的峰值高，一般典型值为DC 700～800V，如果电池直接挂接母线，所需要标配12V电池节数达到67节，这样给实际应用安全带来极大的限制。因此一般高频结构UPS会单独配置一个斩波器（蓄电池电压双向变换器），市电正常的时候斩波器把直流母线电压降到电池组电压；市电故障或超限，需要蓄电池放电时，斩波器把电池组电压升到直流母线电压。由于高频机母线电压为700～800V，所以逆变器输出相电压可以直接达到工作电压380V/400V，逆变器之后就不再需要升压变压器。再者，高频UPS采用半桥逆变，要得到220V电压，逆变器输出也不需要D/Y变压器，只要逆变器中性线与输入零线等电位联结。因此，输出隔离变压器是工频机与高频机在组成上的主要区别。</p>
<p>工频UPS都有输出变压器，在多机并联时就会出现多个变压器的并联。变压器的并联是电力行业应尽量避免的情况，因为变压器并联时会产生环流，环流的长期存在将导致设备发热，寿命缩短。而高频UPS因没有输出变压器，环流可以控制在很小的数值。</p>
<p>特别地，有的人认为变压器可以起到抗干扰和缓冲负载突变的作用，其实并非如此。输出隔离变压器的作用：由于工频UPS的直流母线电压相对低以及全桥逆变器的结构所限，为了升压和隔离零线而接入的，不具有负载隔离干扰和缓冲负载突变的功能。</p>
<p>（2）性能指标</p><p>能耗是各行业数据中心和机房面临的难题，因此节能减排的负载和供电设备，而当前</p></article><nav class="original-navigation"><a href="075.html">← PDF 75</a><a href="077.html">PDF 77 →</a></nav></body></html>