<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第3章　数据中心供电保障电源 · 书页 63 · PDF 77 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="076.html">← PDF 76</a><a href="../index.html#original/77">回到课程阅读器</a><a href="078.html">PDF 78 →</a></nav><p class="original-editorial">PDF第77页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-3" id="original-page-content"><header class="book-running-head odd"><span>第 3 章　数据中心供电保障电源</span><span class="book-head-ornament"></span><span>63</span></header><p class="book-continuation">的工频机结构UPS和高频机结构UPS在节能上主要有以下区别：</p>
<p>1）输入功率因数</p><p>中大功率的三相工频机结构UPS在6脉冲整流的情况下输入功率因数约为0.8，且由于是半控器件SCR整流，一定会产生输入电流谐波成分。不但对外有干扰，而且要求前面的发电机功率要比UPS容量高几倍，即使在12脉冲整流选配谐波滤波器的条件下输入功率因数相对于高频UPS也不会很高。而高频机结构UPS在不加任何外来设备的情况下输入功率因数大于0.99，从理论上说，后备发电机有功容量可与UPS有功容量一致，节省了投资和占地面积。工程实际中，由于工频UPS与后端服务器负荷一般呈容性，考虑实际工作中会有旁路带载的工作模式，在发电机组配置时还是要预留适当冗余量的。</p>
<p>2）能量损耗</p><p>在相同输入功率因数的前提下，二者的效率相差约5%。比如以同为400kV·A（360kW）的UPS为例，工频UPS每年要比高频UPS多消耗近150kW·h。</p>
<p>3）对外干扰</p><p>UPS的对外干扰一般有两种，一种是听得到的机械噪声，一种是听不到的电噪声。工频UPS会产生这两种噪声，电噪声会影响机器的稳定度，机械噪声影响人的身心健康，降低工作效率。</p>
<p>高频机UPS由于工作在5～20kHz以上，超过了人耳所能接收的频率，故工作环境相对安静。一般高频UPS的输入功率因数高达0.99以上，对外部电路而言几乎是线性，所以对外干扰小。</p>
<p>4）体积和重量</p><p>工频UPS由于配备输出变压器以及50Hz的电感电容等低频器件，使得体积、重量都很大。高频UPS在体积和重量上与之相比具有明显的优势。</p>
<p>5）技术先进性</p><p>工频UPS采用的是数字与模拟相结合的技术。模拟技术的可靠性要比数字技术低。而高频UPS技术是先进的全数字化技术，可靠性相对高。</p>
<h4>3. 高频UPS的技术发展和进步</h4><p>目前，数据中心供电系统除了注重可靠性、可用性以外，节能减排是数据中心设备面临的重大问题，作为数据中心关键负载保障电源的UPS供电系统，其自身供电效率的高低也一定程度上决定了数据中心总体能耗的高低。</p>
<p>综上，从性能和节能方面来讲，传统的工频UPS系统中由于采用工频逆变器，逆变效率不高，且配有工频变压器，体积大而笨重、能耗高、运行成本高，已逐渐不适应目前节能减排的需求。IGBT整流的高频UPS具有尺寸小、重量轻、运行效率高、性价比高等多方面的特点，且其技术和产品已经成熟。随着半导体技术的发展，高频UPS在技术和市场方面的优势将越来越明显。</p></article><nav class="original-navigation"><a href="076.html">← PDF 76</a><a href="078.html">PDF 78 →</a></nav></body></html>