<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第3章　数据中心供电保障电源 · 书页 64 · PDF 78 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="077.html">← PDF 77</a><a href="../index.html#original/78">回到课程阅读器</a><a href="079.html">PDF 79 →</a></nav><p class="original-editorial">PDF第78页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-3" id="original-page-content"><header class="book-running-head even"><span>64</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><h2 id="ch3-s2">3.2　数据中心交流UPS的选择</h2><p>数据中心的UPS电源系统的设计应包括UPS容量的选择、技术配置的选择等。要选择UPS的容量，必须首先确定负载的容量以及负载的类型、特性等。</p><h3 id="ch3-s2-1">3.2.1　UPS电源系统负载容量的确定</h3><p>UPS容量的选择实际上是基于负载容量的确定。因此必须首先明确负载的相关信息。</p><h4>1. 负载的类型</h4><p>数据中心需要由UPS供电的电子设备主要包括两种类型：线性负载和非线性负载。非线性负载在UPS供电的总供电量中占大多数，主要包括计算机、服务器、存储设备、计算机外设等设备。为了给电子电路提供直流电力，这些设备的输入端是带有整流器的开关型电源。本来供电电源（UPS输出）为这种负载提供的是50Hz或60Hz的正弦波电压，但这类型负载所需要的、由电源提供的电流波形却不是正弦波。这种开关电源从供电电源中脉动式地吸收电流造成了电源正弦波电流的波形失真，并产生谐波注入供电电源系统。</p><p>所有造成正弦波电流波形失真的负载都会引起谐波，被称为非线性负载。</p><p>（1）线性负载的特征</p><p>线性负载吸收的电流是与电压频率相同的正弦波电流，电流与电压之间只存在着固定的相位差（电角度为<i>φ</i>）。</p><p>欧姆定律定义了线性负载的电压与电流的比值为一个常数——负载的阻抗。电流和电压之间的关系是线性的。例如：标准的白炽灯泡、电加热器、电阻负载、电动机、变压器等。</p><p>这类负载中没有任何有源电子器件，只有电阻（R）、电感（L）和电容（C）这些线性元件。</p><p>（2）非线性负载的特征</p><p>非线性负载吸收的电流为周期性的，但不是正弦波电流，电流中因含有谐波而造成波形失真。欧姆定律中定义的电压和电流之间的关系不再有效，因为负载的阻抗在一个周期内是变化的（见图3-8），电流和电压之间的关系也不再是线性的了。</p><p>事实上，负载吸收的电流是以下两部分电流的合成：</p><p>1）频率为50Hz或60Hz的正弦波电流，称为基波电流；</p><p>2）各次谐波电流，它们都是正弦波电流，幅值比基波小，但频率是基波频率的整数倍，这个倍数就定义为谐波的次数（例如，三次谐波的频率为3×50Hz或3×60Hz）。</p><p>由于非线性负载的存在，使得数据中心UPS容量的确定变得复杂起来。</p><h4>2. 负载特性指标</h4><p>线性负载的特性指标比较简单，主要包括电压、电流、阻抗、功率因数等，但非线性</p></article><nav class="original-navigation"><a href="077.html">← PDF 77</a><a href="079.html">PDF 79 →</a></nav></body></html>