{"pdfPage": 80, "bookPage": 66, "title": "第3章　数据中心供电保障电源 · 书页 66", "status": "proofread", "htmlFile": "original-pages/080.html", "figures": 1, "unresolved": [], "presentation": "book", "chapter": 3, "htmlSha256": "920735b5927b70c26c9344db856abf5c3842ddb7306c350f68b4e4f7d4df8299", "html": "<header class=\"book-running-head even\"><span>66</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><p class=\"book-continuation\">的电压谐波，结果谐波也会造成电压的波形失真。</p><p>正弦波的总波形失真度用百分数来表示：</p><math display=\"block\"><mtext>THD*%</mtext><mo>=</mo><mfrac><mtext>所有谐波的有效值</mtext><mtext>基波的有效值</mtext></mfrac><mo>×</mo><mn>100</mn><mo>%</mo></math><p>Total Harmonic Distortion，即总谐波波形失真度。</p><p>在此基础上定义了以下的特征值：</p><ul class=\"book-list\"><li>总电压谐波波形失真度TDHu%，基于电压谐波的度量；</li><li>总电流谐波波形失真度TDHi%，基于电流谐波的度量。</li></ul><p>THDi（或者THDu用<i>U</i><sub><i>H<sub>k</sub></i></sub>表示各次谐波）一般用各次谐波的有效值的方程式表示：</p><math display=\"block\"><mtext>THDi%</mtext><mo>=</mo><mfrac><msqrt><msubsup><mi>I</mi><msub><mi>H</mi><mn>2</mn></msub><mn>2</mn></msubsup><mo>+</mo><msubsup><mi>I</mi><msub><mi>H</mi><mn>3</mn></msub><mn>2</mn></msubsup><mo>+</mo><msubsup><mi>I</mi><msub><mi>H</mi><mn>4</mn></msub><mn>2</mn></msubsup><mo>+</mo><mo>⋯</mo><mo>+</mo><msubsup><mi>I</mi><msub><mi>H</mi><mi>k</mi></msub><mn>2</mn></msubsup><mo>+</mo><mo>⋯</mo></msqrt><msub><mi>I</mi><msub><mi>H</mi><mn>1</mn></msub></msub></mfrac><mo>×</mo><mn>100</mn><mo>%</mo></math><p>（5）峰值因数（Crest Factor）</p><p>峰值因数（CF）定义为峰值与有效值的比率，用来表示信号（电流或电压）形状的特征。</p><math display=\"block\"><mtext>峰值因数 CF</mtext><mo>=</mo><mfrac><mtext>峰值</mtext><mtext>有效值</mtext></mfrac></math><p>下面是不同负载的典型峰值因数：</p><ul class=\"book-list\"><li>线性负载：　　CF＝<math><msqrt><mn>2</mn></msqrt></math>＝1.414（正弦波）</li><li>计算机主机：　CF＝2～2.5</li><li>微机：　　　　CF＝2～3</li></ul><p>（6）谐波电流的频谱</p><p>定义谐波电流的频谱是为了确定电流的波形和各次谐波的含量，以及某些数值，例如THDi和CF，参见图3-9所示。</p><figure class=\"book-panel-figure\" id=\"ch3-fig-9\"><table class=\"book-table book-figure-panel book-spectrum-panel\"><tbody><tr><td><img src=\"assets/original-figures/p080-fig3-9.webp\" width=\"923\" height=\"710\" alt=\"图3-9　非线性负载所吸收的谐波电流的频谱\"></td><td><p>各次谐波：</p><p><i>H</i><sub>5</sub>＝33%</p><p><i>H</i><sub>7</sub>＝2.7%</p><p><i>H</i><sub>11</sub>＝7.3%</p><p><i>H</i><sub>13</sub>＝1.6%</p><p><i>H</i><sub>17</sub>＝2.6%</p><p><i>H</i><sub>19</sub>＝1.1%</p><p><i>H</i><sub>23</sub>＝1.5%</p><p><i>H</i><sub>25</sub>＝1.3%</p><p>THDi＝35%</p><p class=\"book-panel-space\">CF＝1.45</p></td></tr></tbody></table><figcaption>图3-9　非线性负载所吸收的谐波电流的频谱</figcaption></figure>"}