<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第3章　数据中心供电保障电源 · 书页 67 · PDF 81 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="080.html">← PDF 80</a><a href="../index.html#original/81">回到课程阅读器</a><a href="082.html">PDF 82 →</a></nav><p class="original-editorial">PDF第81页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-3" id="original-page-content"><header class="book-running-head odd"><span>第 3 章　数据中心供电保障电源</span><span class="book-head-ornament"></span><span>67</span></header><p>（7）功率因数（Power Factor）</p><p>功率因数为给定非线性负载两端的有功功率<i>P</i>（单位为kW）和视在功率<i>S</i>（单位为kV·A）之比：</p><math display="block"><mtext>功率因数 PF</mtext><mo>=</mo><mfrac><mi>P</mi><mi>S</mi></mfrac><mo>≠</mo><mi mathvariant="normal">cos</mi><msub><mi>φ</mi><mn>1</mn></msub></math><p>它不再是电压和电流之间的相移，因为此时电压和电流均不是正弦波了。</p><p>（8）基波电流和基波电压之间的相移</p><p>只有基波电压和基波电流为正弦波时，它们之间的相移（phase displacement）<i>φ</i><sub>1</sub>才可以定义为：</p><math display="block"><mi mathvariant="normal">cos</mi><msub><mi>φ</mi><mn>1</mn></msub><mo>=</mo><mfrac><msub><mi>P</mi><mn>1</mn></msub><msub><mi>S</mi><mn>1</mn></msub></mfrac></math><p class="book-noindent">式中：<i>P</i><sub>1</sub>和<i>S</i><sub>1</sub>分别为基波的有功功率和视在功率，单位分别为kW和kV·A，cos<i>φ</i><sub>1</sub>称为相移功率因数。</p><p>（9）波形失真因数（Distortion Factor）</p><p>波形失真因数定义为：</p><math display="block"><mi>D</mi><mo>=</mo><msqrt><mn>1</mn><mo>+</mo><msup><mtext>THDi</mtext><mn>2</mn></msup></msqrt><mo>=</mo><mfrac><mtext>PF</mtext><mrow><mi mathvariant="normal">cos</mi><msub><mi>φ</mi><mn>1</mn></msub></mrow></mfrac></math><p>在没有谐波时，波形失真因数等于1，这时才有功率因数PF＝cos<i>φ</i>。</p><p>（10）功率</p><p>在一个平衡的三相线性负载上施加线电压<i>U</i>，流过的线电流为<i>I</i>，<i>U</i>和<i>I</i>之间的相移为<i>φ</i>，则该负载消耗的功率为：</p><ul class="book-list"><li>视在功率：<math><mi>S</mi><mo>=</mo><msqrt><mn>3</mn></msqrt><mi>U</mi><mi>I</mi></math>，单位为kV·A；</li><li>有功功率：<math><mi>P</mi><mo>=</mo><mi>S</mi><mi mathvariant="normal">cos</mi><mi>φ</mi><mo>=</mo><msqrt><mn>3</mn></msqrt><mi>U</mi><mi>I</mi><mi mathvariant="normal">cos</mi><mi>φ</mi></math>，单位为kW；</li><li>无功功率：<math><mi>Q</mi><mo>=</mo><mi>S</mi><mi mathvariant="normal">sin</mi><mi>φ</mi><mo>=</mo><msqrt><mn>3</mn></msqrt><mi>U</mi><mi>I</mi><mi mathvariant="normal">sin</mi><mi>φ</mi></math>，单位为kVar。</li></ul><math display="block"><mi>S</mi><mo>=</mo><msqrt><msup><mi>P</mi><mn>2</mn></msup><mo>+</mo><msup><mi>Q</mi><mn>2</mn></msup></msqrt></math><p>在一个平衡的三相非线性负载上施加线电压<i>U</i>，流过的线电流为<i>I</i>，这时负载消耗的功率的方程式要复杂得多，因为<i>U</i>和<i>I</i>中都含有谐波。但是，仍然可以简单地表示为：</p><math display="block"><mi>P</mi><mo>=</mo><mi>S</mi><mo>×</mo><mtext>PF（PF＝功率因数）</mtext></math><p>对基波电压<i>U</i><sub>1</sub>和基波电流<i>I</i><sub>1</sub>，它们之间的相移为<i>φ</i><sub>1</sub>：</p><math display="block"><mtable columnalign="left"><mtr><mtd><mtext>基波视在功率：</mtext><mo>=</mo><msub><mi>S</mi><mn>1</mn></msub><mo>=</mo><msqrt><mn>3</mn></msqrt><mo>=</mo><msub><mi>U</mi><mn>1</mn></msub><msub><mi>I</mi><mn>1</mn></msub></mtd></mtr><mtr><mtd><mtext>基波有功功率：</mtext><mo>=</mo><msub><mi>P</mi><mn>1</mn></msub><mo>=</mo><msub><mi>S</mi><mn>1</mn></msub><mi mathvariant="normal">cos</mi><msub><mi>φ</mi><mn>1</mn></msub></mtd></mtr><mtr><mtd><mtext>基波无功功率：</mtext><mo>=</mo><msub><mi>Q</mi><mn>1</mn></msub><mo>=</mo><msub><mi>S</mi><mn>1</mn></msub><mi mathvariant="normal">sin</mi><msub><mi>φ</mi><mn>1</mn></msub></mtd></mtr><mtr><mtd><mspace width="6em"></mspace><mi>S</mi><mo>=</mo><msqrt><msubsup><mi>P</mi><mn>1</mn><mn>2</mn></msubsup><mo>+</mo><msubsup><mi>Q</mi><mn>1</mn><mn>2</mn></msubsup><mo>+</mo><msup><mi>D</mi><mn>2</mn></msup></msqrt></mtd></mtr></mtable></math><p>式中：<i>D</i>——由谐波引起的波形失真功率（distortion power）。</p></article><nav class="original-navigation"><a href="080.html">← PDF 80</a><a href="082.html">PDF 82 →</a></nav></body></html>