<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第3章　数据中心供电保障电源 · 书页 68 · PDF 82 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="081.html">← PDF 81</a><a href="../index.html#original/82">回到课程阅读器</a><a href="083.html">PDF 83 →</a></nav><p class="original-editorial">PDF第82页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-3" id="original-page-content"><header class="book-running-head even"><span>68</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><h4>3. UPS总容量的确定</h4><p>（1）与UPS容量相关的参数</p><p>1）UPS的额定功率</p><p>一般在产品样本中给出的额定功率事实上是针对以下负载的UPS输出功率，它表示以kV·A为单位的视在功率<i>S</i><sub>n</sub>，对应的是以kW为单位的有功功率<i>P</i><sub>n</sub>，对线性负载来说，常用UPS的额定功率因数一般为cos<i>φ</i>＝0.9。</p><p>额定功率的计算：<i>P</i><sub>n</sub>＝0.9<i>S</i><sub>n</sub>，<i>P</i><sub>n</sub>为额定有功功率，<i>S</i><sub>n</sub>为额定视在功率。</p><p>这个计算取决于UPS的输出电压和负载吸收的电流，其中：</p><math display="block"><msub><mi>S</mi><mtext>n</mtext></msub><mo>=</mo><msqrt><mn>3</mn></msqrt><msub><mi>U</mi><mtext>n</mtext></msub><msub><mi>I</mi><mtext>n</mtext></msub><mtext>（对三相系统）</mtext></math><math display="block"><msub><mi>S</mi><mtext>n</mtext></msub><mo>=</mo><msub><mi>V</mi><mtext>n</mtext></msub><msub><mi>I</mi><mtext>n</mtext></msub><mtext>（对单相系统）</mtext></math><p class="book-symbol-line">式中：<i>U</i><sub>n</sub>——线电压；</p><p class="book-symbol-line"><i>V</i><sub>n</sub>——相线到中线的相电压；</p><p class="book-symbol-line"><i>U</i><sub>n</sub>——√3<i>V</i><sub>n</sub>。</p><p>对于三相UPS，<i>U</i>和<i>I</i>为线电压和线电流的有效值；对于单相系统，<i>V</i>为相线和中线之间的相电压。</p><p>例如，如果<i>U</i><sub>n</sub>＝400V/380V，则<i>V</i><sub>n</sub>＝230V/220V。</p><p>2）负载的功率</p><p>表3-1和表3-2分别给出了线性负载和非线性负载的功率、电压和电流之间的公式。表中使用的符号包括：</p><ul class="book-list"><li>瞬时电压<i>u</i>(<i>t</i>)和瞬时电流<i>i</i>(<i>t</i>)；</li><li>对应的有效值电压<i>U</i>和有效值电流<i>I</i>；</li><li><i>ω</i>＝角频率＝2<i>πf</i>，其中<i>f</i>为频率（50Hz或60Hz）；</li><li><i>φ</i>＝基波电压和基波电流之间的相位差。</li></ul><table class="book-table book-formula-table" id="ch3-table-1"><caption>表3-1　线性负载的基本计算公式</caption><thead><tr><th></th><th>三　相</th><th>单　相</th></tr></thead><tbody><tr><td rowspan="2">正弦波电压</td><td><i>u</i>(<i>t</i>)＝√2<i>U</i>sin<i>ωt</i>　线电压</td><td><i>v</i>(<i>t</i>)＝<i>V</i>√2sin<i>ωt</i>　相电压</td></tr><tr><td colspan="2"><i>U</i>＝√3<i>V</i></td></tr><tr><td rowspan="2">有位移的正弦波电流</td><td colspan="2"><i>i</i>(<i>t</i>)＝√2<i>I</i>sin(<i>ωt</i>−<i>φ</i>)　相电流</td></tr><tr><td colspan="2">电流的峰值因数＝√2</td></tr><tr><td>视在功率/kV·A</td><td><i>S</i>＝√3<i>UI</i></td><td><i>S</i>＝<i>VI</i></td></tr><tr><td>有功功率/kW</td><td><i>P</i>＝√3<i>UI</i>cos<i>φ</i>＝<i>S</i>cos<i>φ</i></td><td><i>P</i>＝<i>VI</i>cos<i>φ</i>＝<i>S</i>cos<i>φ</i></td></tr><tr><td>无功功率/kvar</td><td><i>Q</i>＝√3<i>UI</i>sin<i>φ</i>＝<i>S</i>sin<i>φ</i></td><td><i>Q</i>＝<i>VI</i>sin<i>φ</i>＝<i>S</i>sin<i>φ</i></td></tr><tr><td></td><td colspan="2"><math><mi>S</mi><mo>=</mo><msqrt><msup><mi>P</mi><mn>2</mn></msup><mo>+</mo><msup><mi>Q</mi><mn>2</mn></msup></msqrt></math></td></tr></tbody></table></article><nav class="original-navigation"><a href="081.html">← PDF 81</a><a href="083.html">PDF 83 →</a></nav></body></html>