<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第3章　数据中心供电保障电源 · 书页 69 · PDF 83 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="082.html">← PDF 82</a><a href="../index.html#original/83">回到课程阅读器</a><a href="084.html">PDF 84 →</a></nav><p class="original-editorial">PDF第83页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-3" id="original-page-content"><header class="book-running-head odd"><span>第 3 章　数据中心供电保障电源</span><span class="book-head-ornament"></span><span>69</span></header><table class="book-table book-formula-table book-nonlinear-table" id="ch3-table-2"><caption>表3-2　非线性负载的基本计算公式</caption><tbody><tr><td rowspan="2">正弦波电压<br>无论何种类型的负载，经过调整的UPS电压始终保持为正弦波（低THDu）</td><td><i>u</i>(<i>t</i>)＝√2<i>U</i>sin<i>ωt</i>　线电压</td><td><i>v</i>(<i>t</i>)＝√2<i>V</i>sin<i>ωt</i>　相电压</td></tr><tr><td><i>U</i>＝√3<i>V</i></td><td></td></tr><tr><td rowspan="3">含谐波的电流</td><td colspan="2"><i>i</i>(<i>t</i>)＝<i>i</i><sub>1</sub>(<i>t</i>)＋Σ<i>i<sub>Hk</sub></i>(<i>t</i>)　总的相电流<br><i>i</i><sub>1</sub>(<i>t</i>)＝√2<i>i</i><sub>1</sub>sin(<i>ωt</i>−<i>φ</i><sub>1</sub>)　基波电流<br><i>i<sub>h</sub></i>(<i>t</i>)＝√2<i>I<sub>Hk</sub></i>sin(<i>kωt</i>−<i>φk</i>)　<i>k</i>次谐波电流<br><math><mi>I</mi><mo>=</mo><msqrt><msubsup><mi>I</mi><mn>1</mn><mn>2</mn></msubsup><mo>+</mo><msubsup><mi>I</mi><mn>2</mn><mn>2</mn></msubsup><mo>+</mo><msubsup><mi>I</mi><mn>3</mn><mn>2</mn></msubsup><mo>+</mo><msubsup><mi>I</mi><mn>4</mn><mn>2</mn></msubsup><mo>+</mo><mo>⋯</mo></msqrt></math>　总电流的有效值</td></tr><tr><td colspan="2">FC＝电流峰值/电流有效值　电流的峰值因数</td></tr><tr><td colspan="2"><math><mtext>THDI</mtext><mo>=</mo><mfrac><mrow><msqrt><msubsup><mi>I</mi><mn>2</mn><mn>2</mn></msubsup><mo>+</mo><msubsup><mi>I</mi><mn>3</mn><mn>2</mn></msubsup><mo>+</mo><msubsup><mi>I</mi><mn>4</mn><mn>2</mn></msubsup><mo>+</mo><mo>⋯</mo></msqrt></mrow><mrow><msub><mi>I</mi><mn>1</mn></msub></mrow></mfrac></math>　电流的总谐波波形失真度</td></tr><tr><td>视在功率/kV·A</td><td><i>S</i>＝<i>UI</i>√3</td><td><i>S</i>＝<i>VI</i></td></tr><tr><td>有功功率/kW</td><td><i>P</i>＝PF <i>UI</i>√3＝PF <i>S</i></td><td><i>P</i>＝PF <i>VI</i>＝PF <i>S</i></td></tr><tr><td>功率因数</td><td><math><mtext>PF</mtext><mo>=</mo><mfrac><mrow><mi>P</mi></mrow><mrow><mi>S</mi></mrow></mfrac></math></td><td></td></tr></tbody></table><p>3）UPS的负载率</p><p>负载从UPS上有效吸收的功率占UPS额定功率的百分率：</p><math display="block"><mi>L</mi><mtext>(%)</mtext><mo>=</mo><mfrac><mrow><msub><mi>S</mi><mtext>负载</mtext></msub></mrow><mrow><msub><mi>S</mi><mtext>n</mtext></msub></mrow></mfrac></math><p>在确定UPS的额定功率时留出一定的余量（多余的功率），特别是对已经规划了将要扩容的系统。在这种情况下，应保证即使在扩容后UPS的负载率仍然有冗余的功率。</p><math display="block"><mtext>UPS的效率</mtext><mi>η</mi><mtext>：</mtext><mi>η</mi><mtext>(%)</mtext><mo>=</mo><mfrac><mrow><msub><mi>P</mi><mtext>输出</mtext></msub></mrow><mrow><msub><mi>P</mi><mtext>输入</mtext></msub></mrow></mfrac><mo>×</mo><mn>100</mn><mo>%</mo></math><p>这个因素决定了UPS从上线配电系统所吸收的功率，即耗电量。对给定的额定功率，效率越高，则热损失较小，进而所需要的制冷设备也小，运行电费降低。也可以用额定负载来计算效率，即带100%的负载时：</p><math display="block"><msub><mi>η</mi><mtext>n</mtext></msub><mtext>(%)</mtext><mo>=</mo><mfrac><mrow><msub><mi>P</mi><mtext>n</mtext></msub></mrow><mrow><msub><mi>P</mi><mtext>UPS的输入</mtext></msub></mrow></mfrac></math><p>用额定视在功率<i>S</i><sub>n</sub>(kV·A)乘以0.9（当PF＞0.9时）或乘以PF（当PF＜0.9时）就得到了UPS的额定有功功率<i>P</i><sub>n</sub>。</p><p>效率随负载率或负载的类型变化很大。因此，电气系统的设计人员必须注意效率的以下两个问题：</p><ul class="book-list"><li>核实非线性负载的效率：非线性负载趋于将功率因数减小到额定功率因数以下时，必须按照标准化的非线性负载来核实效率值。</li><li>核实已规划负载率的效率：生产厂家通常给出的是带100%负载时的效率。然而，如果负载率较低，则效率可能会下降。因此，对主动冗余配置，各个UPS单元均</li></ul></article><nav class="original-navigation"><a href="082.html">← PDF 82</a><a href="084.html">PDF 84 →</a></nav></body></html>