{"pdfPage": 84, "bookPage": 70, "title": "第3章　数据中心供电保障电源 · 书页 70", "status": "proofread", "htmlFile": "original-pages/084.html", "figures": 1, "unresolved": [], "presentation": "book", "chapter": 3, "htmlSha256": "97aef486c4cd43dc419efad32d2fcbc257ced204baef6357da8636615348d3b9", "html": "<header class=\"book-running-head even\"><span>70</span><span class=\"book-head-ornament\"></span><span>京东数据中心构建实战</span></header><p class=\"book-list-continuation\">分负载，通常所带的负载低于额定值的50%或更低，这时尤其要注意UPS的效率，以匹配UPS设计带载率。需要说明的是，对标准的UPS，它的损耗不是同负载率成正比的，负载率减小到30%以下时，效率迅速下降。这是因为部分损耗是固定的，而在负载减小时，这部分所占的相对百分率增大。为了获得低负载率下的高效率，这部分固定的损耗必须控制得非常低。</p><p>（2）单机UPS容量的确定</p><p>对于一个双转换在线式UPS（参阅图3-10），其输出的过载曲线由右图所示。在逆变器发生故障或负载超过UPS的过载能力后，UPS自动切换到旁路交流输入。如果不能切换，UPS将以2.33<i>I</i><sub>n</sub>的峰值限流1s（对应的最大正弦波有效值电流为2.33/√2＝1.65<i>I</i><sub>n</sub>）；超过1s后，UPS停机。</p><figure class=\"book-figure-ch3-p84-0\"><img src=\"assets/original-figures/p084-fig3-10.webp\" width=\"1683\" height=\"644\" alt=\"图3-10　单台双转换式静态UPS及其过载曲线\"><figcaption>图3-10　单台双转换式静态UPS及其过载曲线</figcaption></figure><p>下面举例来说明单机UPS额定容量的计算过程，这并不代表真实的情况，其目的是介绍UPS功率计算所需要的整个过程和步骤。</p><p>考虑下列三个并联连接的400V的三相负载：</p><ul class=\"book-list\"><li>计算机系统<i>S</i><sub>1</sub>＝4×10kV·A（4个相同的10kV·A负载），所有的负载功率因数为PF＝0.6，每个负载的起动电流为8<i>I</i><sub>n</sub>并持续四个周期（50Hz，80ms）；</li><li>变频调速器<i>S</i><sub>2</sub>＝20kV·A，功率因数为PF＝0.7，起动电流为4<i>I</i><sub>n</sub>并持续五个周期（50Hz，100ms）；</li><li>隔离变压器<i>S</i><sub>3</sub>＝20kV·A，功率因数为PF＝cos<i>φ</i>＝0.8，起动电流为10<i>I</i><sub>n</sub>并持续六个周期（50Hz，120ms）。</li></ul><p>稳态下的功率，负载吸收的视在功率和有功功率如表3-3所示。</p><p>1）UPS的额定视在功率</p><p class=\"book-equation\"><i>S</i>＝54kW/0.68＝79.4kV·A</p><p>根据计算结果选择一台具有足够额定功率的UPS。如果该现场已经规划要增容，额定功率为80kV·A的UPS容量并不充裕，即应该选择额定功率为100kV·A或更大一级的UPS。</p>"}