{"pdfPage": 85, "bookPage": 71, "title": "第3章　数据中心供电保障电源 · 书页 71", "status": "proofread", "htmlFile": "original-pages/085.html", "figures": 1, "unresolved": [], "presentation": "book", "chapter": 3, "htmlSha256": "b8c7a0888f91e86d370ea2ef491ea074bc09c72ccff29b874c9efb882675d4cf", "html": "<header class=\"book-running-head odd\"><span>第 3 章　数据中心供电保障电源</span><span class=\"book-head-ornament\"></span><span>71</span></header><figure class=\"book-panel-figure\" id=\"ch3-fig-11\"><table class=\"book-table book-figure-panel book-ups-example-panel\"><tbody><tr><td>负载吸收的<br>总功率<br>P＝54 kW</td><td><img src=\"assets/original-figures/p085-fig3-11.webp\" width=\"801\" height=\"857\" alt=\"图3-11　单机UPS的负载计算举例\"></td><td><p>UPS额定输出视在功率：<i>S</i><sub>n</sub>(kV·A)</p><p>UPS输出有功功率：</p><p><i>P</i><sub>n</sub>(kW)＝0.9<i>S</i><sub>n</sub>(kV·A)</p><p>UPS所带负载的总输入功率因数：PF</p><p>最大输出有功功率</p><p>（即UPS能够供给负载的）：</p><p>PF <i>S</i><sub>n</sub>(kV·A)</p></td></tr></tbody></table><figcaption>图3-11　单机UPS的负载计算举例</figcaption></figure><table class=\"book-table book-load-power-table\" id=\"ch3-table-3\"><caption>表3-3　负载吸收的视在功率和有功功率</caption><thead><tr><th>负　载</th><th>额定视在功率/kV·A</th><th>负荷输入功率因数</th><th>额定有功功率/kW</th></tr></thead><tbody><tr><td>计算机系统</td><td>40</td><td>0.6</td><td>24</td></tr><tr><td>变频调速器</td><td>20</td><td>0.7</td><td>14</td></tr><tr><td>变压器</td><td>20</td><td>0.8</td><td>16</td></tr><tr><td>总计</td><td><i>S</i></td><td>PF＝0.68（额定总有功与额定视在总功率之比，计算得到）</td><td><i>P</i>＝54</td></tr></tbody></table><p>2）核实有功功率</p><p>UPS能够为负载提供的有功功率为100kW×0.68＝68kW＞54kW。</p><p>3）核实负载率和额定电流</p><p>负载率为79.4/100＝79.4%。UPS的额定电流，根据<i>S</i><sub>n</sub>＝√3<i>UI</i>，即<i>I</i>＝100/(1.732×400)A＝144A。</p><p>4）校验瞬时状态下的启动电流</p><p>负载应该逐个启动以避免启动电流的叠加，必须核实UPS能否满足启动电流的需要。按公式<i>S</i>＝√3<i>UI</i>计算额定电流：</p><ul class=\"book-list\"><li>计算机系统：<i>I</i><sub>n</sub>＝10/(400×1.732)A＝14.4A，每台计算机的起动电流为8<i>I</i><sub>n</sub>≈115A，并持续80ms。</li><li>变频调速器：<i>I</i><sub>n</sub>＝20/(400×1.732)A＝28.8A，起动电流为4<i>I</i><sub>n</sub>≈115A，并持续100ms。</li><li>隔离变压器：<i>I</i><sub>n</sub>＝20/(400×1.732)A＝28.8A，起动电流为10<i>I</i><sub>n</sub>＝288A，并持续120ms。</li></ul><p>一台100kV·A的UPS的过载能力（参见图3-10所示过载曲线）：</p>"}