<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第3章　数据中心供电保障电源 · 书页 72 · PDF 86 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="085.html">← PDF 85</a><a href="../index.html#original/86">回到课程阅读器</a><a href="087.html">PDF 87 →</a></nav><p class="original-editorial">PDF第86页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-3" id="original-page-content"><header class="book-running-head even"><span>72</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><ul class="book-list"><li>120%负荷，即144A×1.2＝173A为10min。</li><li>150%负荷，即144A×1.5＝216A为1min。</li><li>以2.33<i>I</i><sub>n</sub>限流，即335A限流运行1s。</li></ul><p>如果四台计算机负载（每台10kV·A）是一台一台地启动，则UPS 120%的过载能力足以承担（173A、1min大于115A、80ms）。如果四台计算机同时启动，则启动电流为4×115＝460A＞335A，UPS将在80ms内限流运行。</p><p>对变频调速器来说，UPS的过载能力足以承担，但如果选择80kV·A的UPS，2.33<i>I</i><sub>n</sub>＝269A，则隔离变压器起动时也会发生120ms限流。</p><p>对隔离变压器（288A持续120ms），UPS的过载能力也足以承担。</p><p>（3）并联UPS容量的确定</p><p>几台相同功率的UPS并联以便实现增大供电系统的额定功率，或建立提高可用性所需要的冗余。</p><p>并联的类型包括：</p><ul class="book-list"><li>两种类型的并联：<ul class="book-sublist"><li>旁路模块化的UPS单元：每个UPS单元都有一个静态旁路和一个手动维修旁路。手动旁路也可能是整个系统公共的（安装在一个外部的独立配电柜中）。</li><li>带公共静态旁路柜（SSC）的并联UPS单元：静态旁路柜由一个静态旁路和一个手动旁路组成，它是几个不带旁路的UPS单元公共使用的静态旁路柜。</li></ul></li><li>两种类型的并联配置：<ul class="book-sublist"><li>没有冗余的并联：所有的UPS单元都要求为负载100%供电，任何一个单元发生故障都意味着整个系统的停机；</li><li>具有<i>N</i>+1或<i>N</i>+2等冗余的并联：需要为负载供电的UPS数等于<i>N</i>。所有的UPS单元（<i>N</i>+1、<i>N</i>+2等等）均分全部的负载。如果一台UPS单元停机，剩余的单元（至少<i>N</i>台）继续均分负载。</li></ul></li></ul><p>在由几个容量相同的单元组成的冗余并联配置中，所有的UPS单元均分负载。每个UPS单元的额定功率并不取决于冗余度，但必须按照即使失去所有的冗余度仍然能够继续为负载供电的原则来计算。UPS的功率由以下四步来确定，这四个步骤与单台UPS配置是相同的。</p><p>1）负载吸收的视在功率和有功功率</p><p>使用与单机UPS相同类型的表格，结果是得到负载所吸收的总视在功率<i>S</i>。</p><p>2）UPS单元的额定视在功率（<i>S</i><sub>n</sub>）</p><p>考虑<i>N</i>+<i>X</i>的冗余度（例如2+1），它意味着，需要<i>N</i>个单元（例如2个）来为负载供电，用<i>X</i>个单元（例如1个额外的单元）确保冗余。</p><p>每个UPS单元的容量必须按照整个系统没有冗余的情况来选择，即<i>N</i>个单元运行而<i>X</i>个单元停机。在这种情况下，<i>N</i>个单元中每个单元必须具有的额定视在功率<i>S</i><sub>n</sub>(kV·A)为：</p></article><nav class="original-navigation"><a href="085.html">← PDF 85</a><a href="087.html">PDF 87 →</a></nav></body></html>