{"pdfPage": 87, "bookPage": 73, "title": "第3章　数据中心供电保障电源 · 书页 73", "status": "proofread", "htmlFile": "original-pages/087.html", "figures": 0, "unresolved": [], "presentation": "book", "chapter": 3, "htmlSha256": "88adf47cd01464357a0cafc7f96682b307b352fe417af39e2208b505bcc638a8", "html": "<header class=\"book-running-head odd\"><span>第 3 章　数据中心供电保障电源</span><span class=\"book-head-ornament\"></span><span>73</span></header><p class=\"book-equation\"><i>S</i><sub>n</sub>＞<i>S</i>/<i>N</i></p><p>在UPS产品目录中选择额定功率<i>S</i><sub>n</sub>正好大于<i>S</i>/<i>N</i>的一级，如果需要预留容量或者选定的额定功率较接近<i>S</i>，则应选择更大一级额定功率的UPS。</p><p>3）核实有功功率</p><p>对选定UPS的额定功率，其提供的额定有功功率为：<i>P</i><sub>n</sub>＝0.9<i>S</i><sub>n</sub></p><p>如果PF≥0.9，确认<i>P</i><sub>n</sub>＞<i>P</i>，即UPS能够提供足够的有功功率，否则应选择更大一级额定功率的UPS；如果PF＜0.9，UPS提供的有功功率足够，因为<i>P</i><sub>n</sub>＞PF <i>S</i><sub>n</sub>，即选择是正确的。</p><p>4）核实负载率</p><p>具有冗余后，各个UPS单元按照以下的公式均分负载：<i>S</i>/(<i>N</i>+<i>k</i>)。因此，具有冗余时每个单元的负载率为：</p><p class=\"book-equation\"><i>T</i><sub>L</sub>＝<i>S</i>/(<i>N</i>+<i>k</i>) <i>S</i><sub>n</sub></p><p>对于没有冗余的系统，计算公式为：</p><p class=\"book-equation\"><i>T</i><sub>L</sub>＝<i>S</i>/<i>N</i> <i>S</i><sub>n</sub></p><p>它必须足以满足任何负载增加的需求。</p><p>举例：这个例子使用前面例子的结果，我们假设负载为关键性的，即需要有<i>N</i>+1冗余。总负载为54kW，所有负载的功率因数为0.68，即<i>S</i>＝54/0.68kV·A＝79.4kV·A。</p><p>如果采用2+1冗余，两个单元就必须足够为负载供电。每个单元必须具有的额定功率为：</p><p class=\"book-equation\"><i>S</i>/2＝79.4/2＝39.7kV·A</p><p>应该选择具有足够额定功率的UPS。40kV·A的额定功率显然不够充裕，即应该选择50kV·A的额定功率或如果该现场已经计划要增容时应选择更大一级额定功率的UPS。</p><p>如果没有冗余，两个UPS单元足够为所有的负载供电，这是因为2×50×0.68kW＝68kW＞54kW。</p><p>正常运行期间，负载率为：具有冗余时，即三个UPS单元均分负载时，79.4/(3×50)＝52.9%；没有冗余时，即只有两个UPS单元均分负载时，79.4/(2×50)＝79.4%。</p><p>如果上述的四台计算机负载同时启动，则2.33<i>I</i><sub>n</sub>＝504A(1s)，其大于460A(80ms)，不会再出现限流的情况。因此，2+1冗余的UPS系统的过载能力也增大了。</p><h3 id=\"ch3-s2-2\">3.2.2　UPS电源系统中配置的选择</h3><p>在常规的数据中心，电力保护相对比较直接，通常采用公用的UPS组。然而，现在新的应用需求则要求采用不同的UPS和低压配电解决方案，包括新的技术结构来支持数据中心综合现场在各个运行阶段和维护期间（包括：计算机的维护、变更供电系统或计算机的供电电缆、从中压到末端配电系统的电力维护等）始终具有高的可用性。</p><h4>1. 电源系统可用性的概念</h4><p>（1）可用性的概念</p><p>可用性：即电源包括供配电系统（作为一个整体）所提供的电力，其质量和性能满足负</p>"}