<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第3章　数据中心供电保障电源 · 书页 74 · PDF 88 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="087.html">← PDF 87</a><a href="../index.html#original/88">回到课程阅读器</a><a href="089.html">PDF 89 →</a></nav><p class="original-editorial">PDF第88页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-3" id="original-page-content"><header class="book-running-head even"><span>74</span><span class="book-head-ornament"></span><span>京东数据中心构建实战</span></header><p class="book-continuation">载需求的概率：</p><math display="block"><mtext>可用性（%）</mtext><mo>=</mo><mo>(</mo><mn>1</mn><mo>−</mo><mfrac><mrow><mtext>MTTR</mtext></mrow><mrow><mtext>MTBF</mtext></mrow></mfrac><mo>)</mo><mo>×</mo><mn>100</mn><mo>%</mo></math><p>式中：</p><p>MTTR（Mean Time to Repair）——平均故障修复时间，它是系统从非运行状态到重新给系统加电的平均时间（它包括故障的检测、维修到重新启动所需要的时间）；</p><p>MTBF（Mean Time Between Failures）——平均无故障时间，它表示设备正常运行并因此而产生效益的平均时间（见图3-12）。</p><figure class="book-figure-ch3-p88-0"><img src="../assets/original-figures/p088-fig3-12.webp" width="878" height="477" alt="图3-12　MTBF与MTTR"><figcaption>图3-12　MTBF与MTTR</figcaption></figure><p>从数学上讲，100%的可用性意味着MTTR为零（立即修复）或MTBF为无穷大（即连续供电而永远不出现故障），这在统计学上和事实上是不可能的。实际上，MTTR越短或MTBF越长则可用性越高，它意味着电源供电的有效运行时间也越长。例如，在传统经济中，电网电力的可用性通常为99.9%，即3个“9”；数字化经济时代的数据机房的电力可用性通常为99.999…%，即5个“9”以上；而电信基础设施的通信枢纽机房的电力可用性应为99.99999…%，即7个“9”以上；等等。</p><p>与可用性相对应的是“不可用性”，它表示为[1−可用性]，通常用来表示一年中供电的“无效时间”（见图3-13）。例如，3个“9”，对应的每年无效时间为8.76h；5个“9”，对应的无效时间为5.3min；7个“9”，对应的无效时间为3.15s。</p><p>（2）可用性的内涵</p><figure class="book-figure-table-right" id="ch3-fig-13"><table class="book-table book-availability-table"><thead><tr><th>可用性</th><th>年无效时间</th></tr></thead><tbody><tr><td>99.00%</td><td>87.6h</td></tr><tr><td>99.90%</td><td>8.76h</td></tr><tr><td>99.99%</td><td>52.56min</td></tr><tr><td>99.999%</td><td>5.256min</td></tr><tr><td>99.9999%</td><td>31.536s</td></tr><tr><td>99.99999%</td><td>3.1536s</td></tr><tr><td>99.999999%</td><td>0.3154s</td></tr></tbody></table><figcaption>图3-13　可用性“9”的个数与无效时间的关系</figcaption></figure><p>对于一个电源系统来说，单一的可靠性指标MTBF已经不足以描述电源系统正常工作的时间。事实上，所有现场的基础设施故障中，95%是发生在UPS与负载之间的。因此，“电源可用性”就是考虑从公用电网直到负载设备之间的所有供电环节的有效性。</p><p>“可用性”概念包含了多种关键因素：</p><ul class="book-list"><li>故障容错：延长负载输入端之前的电源系统MTBF的一种方法就是采用“故</li></ul></article><nav class="original-navigation"><a href="087.html">← PDF 87</a><a href="089.html">PDF 89 →</a></nav></body></html>