<!doctype html><html lang="zh-CN"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>第3章　数据中心供电保障电源 · 书页 75 · PDF 89 · 原文</title><link rel="stylesheet" href="../original-text.css"></head><body class="original-standalone"><nav class="original-navigation"><a href="088.html">← PDF 88</a><a href="../index.html#original/89">回到课程阅读器</a><a href="090.html">PDF 90 →</a></nav><p class="original-editorial">PDF第89页 · 已逐页校对</p><article class="original-prose book-faithful book-paper book-chapter-3" id="original-page-content"><header class="book-running-head odd"><span>第 3 章　数据中心供电保障电源</span><span class="book-head-ornament"></span><span>75</span></header><p class="book-list-continuation">障容错”的结构。这种结构能够在出现各种突发问题所造成的非正常运行状态时，例如市电停电、设备故障等，允许电力系统以降级方式为负载供电，但不中断供电，而是持续运行并产生效益。例如，备用发电机组供电是供电系统故障容错的一种形式，<i>N</i>+1冗余结构就是UPS系统故障容错的一种形式，而静态旁路、维修旁路等是设备故障容错的一种形式。</p><ul class="book-list"><li>可维护性和可增容性：这是在考虑可用性的同时，必须考虑的特殊要求。一个典型的数据中心可能是一个封闭的、高度安全的基础设施，至少由机械、电力、环境、消防、保安等10个以上的主要系统组成，它们之间相对独立而又相互联系，人为地干预某个至关重要的设备都必须经过预先计划、受到控制、限定时间并需要高度的安全性（任何人为的错误都将导致灾难性的停机）。由于负载系统始终处于不断的变化之中，例如设备的搬移或增加、电源系统的增容等，必须保证在这些变化时不会危及整个供电过程的连续性和可用性；同时对各种带电部件的维护，包括电缆的连接、电源到负载之间的供电路径等，必须是灵活而且安全的。</li><li>防止故障扩散：由于大多数的故障都发生在UPS的负荷端，必须采用一种特殊的结构，以便于消除故障扩散到各路电源上线的任何风险，否则可能会危及整个系统的安全；物理上应将故障限制在电源系统的一个最小范围内，以便于容易隔离故障并允许精确和快速地服务（减小MTTR）；更加容易地为其他负载提供一条冗余的供电路径。</li><li>可管理性：有效的管理包括对电源系统提供运行的实时信息，对设备进行有效的监控（状态、报警等），并通过先进的电源配电系统对各种电气参数进行测量，实现对负载的管理，甚至提供非常重要的信息来防止故障和预测可能发生的变化（例如，某个断路器可能具有过载的风险，某些支路存在着供电不平衡需要调整等）。</li><li>设备的一致性：高可用性的系统必须采用高可靠性的设备，这意味着这些设备应该是：<ul class="book-sublist"><li>具有获得认证的设计、研发和生产过程；</li><li>具备由主要的独立认证机构测试认证的设备性能；</li><li>在电气安全、设备性能、电磁兼容性（EMC）等方面满足相关的国际标准。</li></ul></li><li>专业化的服务：除了系统的结构，服务的质量同样是一个关键因素，因为通过它可能进一步缩短MTTR，进而直接影响到可用性，这包括：<ul class="book-sublist"><li>具有国际化的生产厂家和技术支持；</li><li>具备通过长期实践获得的专业技能和经验；</li><li>具有相当数量和资质且经验丰富的专业人员；</li><li>具备技术支持的专业设备和优越的地理位置；</li><li>项目所在地可提供原厂备件；</li><li>具备专业的生产工具和测试方法；</li></ul></li></ul></article><nav class="original-navigation"><a href="088.html">← PDF 88</a><a href="090.html">PDF 90 →</a></nav></body></html>